  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         689
  Number of Section Definitions=           2
  Total Number of Alpha Fields=       16712
  Total Number of Numeric Fields=       38446
  Total Number of Fields=       55158
  Processing Input Data File (in.idf) -- Start
      1 !-Generator IDFEditor 1.42
      2 !-Option OriginalOrderTop UseSpecialFormat
      3 !-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
      4 !-      Use '!' comments if they need to be retained when using the IDFEditor.
      5 ! RefBldgHospitalNew2004_Chicago.idf
      6 !
      7 ! This example file is based on Version 1.3_5.0 and was transitioned to Version 6.0 using the transition utility
      8 !
      9 ! DOE Commercial Reference Building
     10 ! Hospital, new construction 90.1-2004
     11 ! Version 1.3_5.0
     12 ! EnergyPlus Version 6.0
     13 ! ASHRAE Standards 90.1-2004 and 62-1999
     14 !
     15 ! Description:  Five story hospital
     16 ! Form:         Area = 22,422 m2 (241,351 ft2); Number of Stories = 5 + Basement; Aspect ratio = 1.31
     17 ! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-2004.
     18 !               Opaque constructions: mass walls; built-up flat roof (insulation above deck); basement
     19 !               Windows: window-to-wall ratio = 11.2% (N), 12.1% (E), 13.3% (S), 23.2%(W), 14.6% (overall)
     20 !               Infiltration in perimeter zones only
     21 !                            = 0.4 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
     22 !                              25% of full value when ventilation system on.
     23 ! HVAC:         Water cooled electric chiller, natural gas boiler, 2 VAV systems, 2 CAV systems
     24 !               Economizer per 90.1-2004 on VAV systems
     25 !               Chiller part load curve corrected from original
     26 !
     27 ! Exhaust:      Kitchen exhaust 2501 L/s (5300 cfm), 30% of exhaust make-up air from dining
     28 !               Kitchen exhaust fan modeled as exterior load to avoid getting double make-up air
     29 ! Refrigeration: Walk-in cooler and walk-in freezer
     30 ! Elevators:    8 @ 25 HP each, 91% motor efficiency, motor heat exhausted directly
     31 !
     32 ! Int. gains:   W/m2 (W/ft2)  lights          elec plug       gas plug
     33 !               Basement      11.8 (1.1)      8.07 (0.75)     0
     34 !               ER Rooms      29.1 (2.7)      16.0 (1.5)      0
     35 !               Trauma        29.1 (2.7)      43.0 (4.0)      0
     36 !               Triage        29.1 (2.7)      29.1 (2.7)      0
     37 !               OR Rooms      23.7 (2.2)      43.0 (4.0)      0
     38 !               Nurse Stat.   12.7 (1.2)      11.2 (1.0)      0
     39 !               ICU Rooms     8.61 (0.8)      32.3 (3.0)      0
     40 !               Pat. Rooms    7.53 (0.7)      21.5 (2.0)      0
     41 !               Lobby         15.8 (1.5)      1.08 (0.1)      0
     42 !               Corridor      10.7 (1.0)      0.0 (0.0)       0
     43 !               Office        11.8 (1.1)      10.8 (1.0)      0
     44 !               Lab           15.1 (1.4)      43.0 (4.0)      0
     45 !               Kitchen       12.9 (1.2)      80.7 (7.5)      305 (28.3)
     46 !               Dining areas  9.68 (0.9)      10.8 (1.0)      0
     47 !
     48 ! Detached Shading:               None
     49 ! Daylight:                       None
     50 ! Natural Ventilation:            None
     51 ! Zonal Equipment:                None
     52 ! Air Primary Loops:              VAV with Hot Water Reheat, CAV with Hot Water Reheat
     53 ! Plant Loops:                    SHWSys1, HeatSys1, CoolSys1, TowerWaterSys
     54 ! System Equipment Autosize:      Yes
     55 ! Purchased Cooling:              None
     56 ! Purchased Heating:              None
     57 ! Coils:                          Coil:Cooling:Water:DetailedGeometry; Coil:Heating:Water
     58 ! Pumps:                          Yes
     59 ! Boilers:                        Boiler:HotWater (gas-fired)
     60 ! Chillers:                       Chiller:Electric:ReformulatedEIR (water-cooled)
     61 !***** NOTICE *****
     62 !***** The Reference Buildings were prepared as an account of work sponsored by an *****
     63 !***** agency of the United States government. Neither the United States *****
     64 !***** government nor any agency thereof, nor any of their employees, makes *****
     65 !***** any warranty, express or implied, or assumes any legal liability or *****
     66 !***** responsibility for the accuracy, completeness, or usefulness of any *****
     67 !***** information, apparatus, product, or process disclosed, or represents *****
     68 !***** that its use would not infringe privately owned rights. Reference *****
     69 !***** herein to any specific commercial product, process, or service by *****
     70 !***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
     71 !***** constitute or imply its endorsement, recommendation, or favoring by *****
     72 !***** the United States government or any agency thereof. The views and *****
     73 !***** opinions of authors expressed herein do not necessarily state or *****
     74 !***** reflect those of the United States government or any agency thereof. *****
     75 !***** Access to and use of the Reference Buildings imposes the following obligations *****
     76 !***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
     77 !***** any publication(s) that that result from the use of Reference Buildings. *****
     78 !***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
     79 !***** advertising or publicity that implies endorsement or promotion of any *****
     80 !***** products, services or commercial entities. *****
     81 ! Reference citation for the Commercial Reference Buildings:
     82 ! Deru, M.; Field, K.; Studer, D.; Benne, K.; Griffith, B.; Torcellini, P;
     83 ! Halverson, M.; Winiarski, D.; Liu, B.; Rosenberg, M.; Huang, J.;
     84 ! Yazdanian, M.; Crawley, D. (2010).
     85 ! U.S. Department of Energy Commercial Reference Building Models of the National Building Stock.
     86 ! Washington, DC: U.S. Department of Energy, Energy Efficiency and
     87 ! Renewable Energy, Office of Building Technologies.
     88 ! ***GENERAL SIMULATION PARAMETERS***
     89 ! Number of Zones: 55
     90 
     91   Version,8.0;
     92 
     93   ExternalInterface,
     94     PtolemyServer;           !- Name of External Interface
     95 
     96   SimulationControl,
     97     YES,                     !- Do Zone Sizing Calculation
     98     YES,                     !- Do System Sizing Calculation
     99     YES,                     !- Do Plant Sizing Calculation
    100     NO,                     !- Run Simulation for Sizing Periods
    101     YES;                      !- Run Simulation for Weather File Run Periods
    102 
    103   Building,
    104     Ref Bldg Hospital New2004_v1.3_5.0,  !- Name
    105     0.0000,                  !- North Axis {deg}
    106     City,                    !- Terrain
    107     0.0400,                  !- Loads Convergence Tolerance Value
    108     0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    109     FullInteriorAndExterior, !- Solar Distribution
    110     25,                      !- Maximum Number of Warmup Days
    111     6;                       !- Minimum Number of Warmup Days
    112 
    113   RunPeriod,
    114     ,                        !- Name
    115     6,                       !- Begin Month
    116     1,                       !- Begin Day of Month
    117     6,                       !- End Month
    118     1,                       !- End Day of Month
    119     Monday,                  !- Day of Week for Start Day
    120     No,                      !- Use Weather File Holidays and Special Days
    121     No,                      !- Use Weather File Daylight Saving Period
    122     No,                      !- Apply Weekend Holiday Rule
    123     Yes,                     !- Use Weather File Rain Indicators
    124     Yes,                     !- Use Weather File Snow Indicators
    125     1.0000;                  !- Number of Times Runperiod to be Repeated
    126 
    127 ! ***HOLIDAYS & DAYLIGHT SAVINGS***
    128 
    129   RunPeriodControl:DaylightSavingTime,
    130     2nd Sunday in March,     !- Start Date
    131     1st Sunday in November;  !- End Date
    132 
    133   RunPeriodControl:SpecialDays,
    134     New Years Day,           !- Name
    135     January 1,               !- Start Date
    136     1,                       !- Duration {days}
    137     Holiday;                 !- Special Day Type
    138 
    139   RunPeriodControl:SpecialDays,
    140     Veterans Day,            !- Name
    141     November 11,             !- Start Date
    142     1,                       !- Duration {days}
    143     Holiday;                 !- Special Day Type
    144 
    145   RunPeriodControl:SpecialDays,
    146     Christmas,               !- Name
    147     December 25,             !- Start Date
    148     1,                       !- Duration {days}
    149     Holiday;                 !- Special Day Type
    150 
    151   RunPeriodControl:SpecialDays,
    152     Independence Day,        !- Name
    153     July 4,                  !- Start Date
    154     1,                       !- Duration {days}
    155     Holiday;                 !- Special Day Type
    156 
    157   RunPeriodControl:SpecialDays,
    158     MLK Day,                 !- Name
    159     3rd Monday in January,   !- Start Date
    160     1,                       !- Duration {days}
    161     Holiday;                 !- Special Day Type
    162 
    163   RunPeriodControl:SpecialDays,
    164     Presidents Day,          !- Name
    165     3rd Monday in February,  !- Start Date
    166     1,                       !- Duration {days}
    167     Holiday;                 !- Special Day Type
    168 
    169   RunPeriodControl:SpecialDays,
    170     Memorial Day,            !- Name
    171     Last Monday in May,      !- Start Date
    172     1,                       !- Duration {days}
    173     Holiday;                 !- Special Day Type
    174 
    175   RunPeriodControl:SpecialDays,
    176     Labor Day,               !- Name
    177     1st Monday in September, !- Start Date
    178     1,                       !- Duration {days}
    179     Holiday;                 !- Special Day Type
    180 
    181   RunPeriodControl:SpecialDays,
    182     Columbus Day,            !- Name
    183     2nd Monday in October,   !- Start Date
    184     1,                       !- Duration {days}
    185     Holiday;                 !- Special Day Type
    186 
    187   RunPeriodControl:SpecialDays,
    188     Thanksgiving,            !- Name
    189     4th Thursday in November,!- Start Date
    190     1,                       !- Duration {days}
    191     Holiday;                 !- Special Day Type
    192 
    193 ! ***SCHEDULE TYPES***
    194 
    195   ScheduleTypeLimits,
    196     Any Number;              !- Name
    197 
    198   ScheduleTypeLimits,
    199     Fraction,                !- Name
    200     0.0,                     !- Lower Limit Value
    201     1.0,                     !- Upper Limit Value
    202     CONTINUOUS;              !- Numeric Type
    203 
    204   ScheduleTypeLimits,
    205     Temperature,             !- Name
    206     -60,                     !- Lower Limit Value
    207     200,                     !- Upper Limit Value
    208     CONTINUOUS;              !- Numeric Type
    209 
    210   ScheduleTypeLimits,
    211     On/Off,                  !- Name
    212     0,                       !- Lower Limit Value
    213     1,                       !- Upper Limit Value
    214     DISCRETE;                !- Numeric Type
    215 
    216   ScheduleTypeLimits,
    217     Control Type,            !- Name
    218     0,                       !- Lower Limit Value
    219     4,                       !- Upper Limit Value
    220     DISCRETE;                !- Numeric Type
    221 
    222   ScheduleTypeLimits,
    223     Humidity,                !- Name
    224     10,                      !- Lower Limit Value
    225     90,                      !- Upper Limit Value
    226     CONTINUOUS;              !- Numeric Type
    227 
    228   ScheduleTypeLimits,
    229     Number;                  !- Name
    230 
    231 ! ***ALWAYS ON SCHEDULE***
    232 
    233   Schedule:Compact,
    234     ALWAYS_ON,               !- Name
    235     On/Off,                  !- Schedule Type Limits Name
    236     Through: 12/31,          !- Field 1
    237     For: AllDays,            !- Field 2
    238     Until: 24:00,1;          !- Field 3
    239 
    240 ! ***MISC SIMULATION PARAMETERS***
    241 
    242   SurfaceConvectionAlgorithm:Inside,TARP;
    243 
    244   SurfaceConvectionAlgorithm:Outside,DOE-2;
    245 
    246   HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;
    247 
    248   ZoneAirHeatBalanceAlgorithm,
    249     AnalyticalSolution;      !- Algorithm
    250 
    251   Sizing:Parameters,
    252     1.2,                     !- Heating Sizing Factor
    253     1.2,                     !- Cooling Sizing Factor
    254     4;                       !- Timesteps in Averaging Window
    255 
    256   ConvergenceLimits,
    257     2,                       !- Minimum System Timestep {minutes}
    258     25;                      !- Maximum HVAC Iterations
    259 
    260   ShadowCalculation,
    261     AverageOverDaysInFrequency,  !- Calculation Method
    262     7,                       !- Calculation Frequency
    263     15000;                   !- Maximum Figures in Shadow Overlap Calculations
    264 
    265   Timestep,4;
    266 
    267 ! WeatherFileName=USA_IL_Chicago-OHare_TMY2.epw
    268 
    269   Site:Location,
    270     USA IL-CHICAGO-OHARE,    !- Name
    271     41.77,                   !- Latitude {deg}
    272     -87.75,                  !- Longitude {deg}
    273     -6.00,                   !- Time Zone {hr}
    274     190;                     !- Elevation {m}
    275 
    276 ! CHICAGO_IL_USA Annual Heating 99.6%, MaxDB=-20.6°C
    277 
    278   SizingPeriod:DesignDay,
    279     CHICAGO Ann Htg 99.6% Condns DB,  !- Name
    280     1,                       !- Month
    281     21,                      !- Day of Month
    282     WinterDesignDay,         !- Day Type
    283     -20.6,                   !- Maximum Dry-Bulb Temperature {C}
    284     0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    285     ,                        !- Dry-Bulb Temperature Range Modifier Type
    286     ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    287     Wetbulb,                 !- Humidity Condition Type
    288     -20.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    289     ,                        !- Humidity Condition Day Schedule Name
    290     ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    291     ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    292     ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    293     99063.,                  !- Barometric Pressure {Pa}
    294     4.9,                     !- Wind Speed {m/s}
    295     270,                     !- Wind Direction {deg}
    296     No,                      !- Rain Indicator
    297     No,                      !- Snow Indicator
    298     No,                      !- Daylight Saving Time Indicator
    299     ASHRAEClearSky,          !- Solar Model Indicator
    300     ,                        !- Beam Solar Day Schedule Name
    301     ,                        !- Diffuse Solar Day Schedule Name
    302     ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    303     ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    304     0.00;                    !- Sky Clearness
    305 
    306 ! CHICAGO_IL_USA Annual Cooling (WB=>MDB) .4%, MDB=31.2°C WB=25.5°C
    307 
    308   SizingPeriod:DesignDay,
    309     CHICAGO Ann Clg .4% Condns WB=>MDB,  !- Name
    310     7,                       !- Month
    311     21,                      !- Day of Month
    312     SummerDesignDay,         !- Day Type
    313     31.2,                    !- Maximum Dry-Bulb Temperature {C}
    314     10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    315     ,                        !- Dry-Bulb Temperature Range Modifier Type
    316     ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    317     Wetbulb,                 !- Humidity Condition Type
    318     25.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    319     ,                        !- Humidity Condition Day Schedule Name
    320     ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    321     ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    322     ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    323     99063.,                  !- Barometric Pressure {Pa}
    324     5.3,                     !- Wind Speed {m/s}
    325     230,                     !- Wind Direction {deg}
    326     No,                      !- Rain Indicator
    327     No,                      !- Snow Indicator
    328     No,                      !- Daylight Saving Time Indicator
    329     ASHRAEClearSky,          !- Solar Model Indicator
    330     ,                        !- Beam Solar Day Schedule Name
    331     ,                        !- Diffuse Solar Day Schedule Name
    332     ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    333     ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    334     1.00;                    !- Sky Clearness
    335 
    336   Site:WaterMainsTemperature,
    337     CORRELATION,             !- Calculation Method
    338     ,                        !- Temperature Schedule Name
    339     9.69,                    !- Annual Average Outdoor Air Temperature {C}
    340     28.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}
    341 
    342   Site:GroundTemperature:BuildingSurface,19.527,19.502,19.536,19.598,20.002,21.640,22.225,22.375,21.449,20.121,19.802,19.633;
    343 
    344 ! ***OPAQUE CONSTRUCTIONS AND MATERIALS***
    345 ! Exterior Walls
    346 
    347   Construction,
    348     Mass Non-res Ext Wall,   !- Name
    349     1IN Stucco,              !- Outside Layer
    350     8IN Concrete HW,         !- Layer 2
    351     Mass NonRes Wall Insulation,  !- Layer 3
    352     1/2IN Gypsum;            !- Layer 4
    353 
    354   Material,
    355     Mass NonRes Wall Insulation,  !- Name
    356     MediumRough,             !- Roughness
    357     0.0495494599433393,      !- Thickness {m}
    358     0.049,                   !- Conductivity {W/m-K}
    359     265.0000,                !- Density {kg/m3}
    360     836.8000,                !- Specific Heat {J/kg-K}
    361     0.9000,                  !- Thermal Absorptance
    362     0.7000,                  !- Solar Absorptance
    363     0.7000;                  !- Visible Absorptance
    364 
    365 ! Roof
    366 
    367   Construction,
    368     IEAD Non-res Roof,       !- Name
    369     Roof Membrane,           !- Outside Layer
    370     IEAD NonRes Roof Insulation,  !- Layer 2
    371     Metal Decking;           !- Layer 3
    372 
    373   Material,
    374     IEAD NonRes Roof Insulation,  !- Name
    375     MediumRough,             !- Roughness
    376     0.127338688569477,       !- Thickness {m}
    377     0.049,                   !- Conductivity {W/m-K}
    378     265.0000,                !- Density {kg/m3}
    379     836.8000,                !- Specific Heat {J/kg-K}
    380     0.9000,                  !- Thermal Absorptance
    381     0.7000,                  !- Solar Absorptance
    382     0.7000;                  !- Visible Absorptance
    383 
    384 ! Slab on grade, unheated
    385 
    386   Construction,
    387     ext-slab,                !- Name
    388     HW CONCRETE;             !- Outside Layer
    389 
    390 ! Interior Walls
    391 
    392   Construction,
    393     int-walls,               !- Name
    394     1/2IN Gypsum,            !- Outside Layer
    395     1/2IN Gypsum;            !- Layer 2
    396 
    397 ! Interior Floors
    398 
    399   Construction,
    400     INT-FLOOR-TOPSIDE,       !- Name
    401     MAT-CC05 4 HW CONCRETE,  !- Outside Layer
    402     CP02 CARPET PAD;         !- Layer 2
    403 
    404   Construction,
    405     INT-FLOOR-UNDERSIDE,     !- Name
    406     CP02 CARPET PAD,         !- Outside Layer
    407     MAT-CC05 4 HW CONCRETE;  !- Layer 2
    408 
    409   Construction,
    410     Underground Wall Non-res,!- Name
    411     8IN Concrete HW,         !- Outside Layer
    412     UGWall NonRes Insulation;!- Layer 2
    413 
    414   Material,
    415     UGWall NonRes Insulation,!- Name
    416     MediumRough,             !- Roughness
    417     0.0001,                  !- Thickness {m}
    418     0.049,                   !- Conductivity {W/m-K}
    419     265.0000,                !- Density {kg/m3}
    420     836.8000,                !- Specific Heat {J/kg-K}
    421     0.9000,                  !- Thermal Absorptance
    422     0.7000,                  !- Solar Absorptance
    423     0.7000;                  !- Visible Absorptance
    424 
    425 ! ***WINDOW/DOOR CONSTRUCTIONS AND MATERIALS***
    426 
    427   Construction,
    428     Window Non-res Fixed,    !- Name
    429     NonRes Fixed Assembly Window;  !- Outside Layer
    430 
    431   WindowMaterial:SimpleGlazingSystem,
    432     NonRes Fixed Assembly Window,  !- Name
    433     3.23646,                 !- U-Factor {W/m2-K}
    434     0.39;                    !- Solar Heat Gain Coefficient
    435 
    436   Construction,
    437     Window Res Fixed,        !- Name
    438     Res Fixed Assembly Window;  !- Outside Layer
    439 
    440   WindowMaterial:SimpleGlazingSystem,
    441     Res Fixed Assembly Window,  !- Name
    442     3.23646,                 !- U-Factor {W/m2-K}
    443     0.39;                    !- Solar Heat Gain Coefficient
    444 
    445 ! ***COMMON CONSTRUCTIONS AND MATERIALS***
    446 
    447   Construction,
    448     DropCeiling,             !- Name
    449     Std AC02;                !- Outside Layer
    450 
    451   Construction,
    452     AIR-WALL,                !- Name
    453     MAT-AIR-WALL;            !- Outside Layer
    454 
    455   Construction,
    456     InteriorFurnishings,     !- Name
    457     Std Wood 6inch;          !- Outside Layer
    458 
    459   Material,
    460     Std Wood 6inch,          !- Name
    461     MediumSmooth,            !- Roughness
    462     0.15,                    !- Thickness {m}
    463     0.12,                    !- Conductivity {W/m-K}
    464     540.0000,                !- Density {kg/m3}
    465     1210,                    !- Specific Heat {J/kg-K}
    466     0.9000000,               !- Thermal Absorptance
    467     0.7000000,               !- Solar Absorptance
    468     0.7000000;               !- Visible Absorptance
    469 
    470   Material,
    471     Wood Siding,             !- Name
    472     MediumSmooth,            !- Roughness
    473     0.0100,                  !- Thickness {m}
    474     0.1100,                  !- Conductivity {W/m-K}
    475     544.6200,                !- Density {kg/m3}
    476     1210.0000,               !- Specific Heat {J/kg-K}
    477     0.9000,                  !- Thermal Absorptance
    478     0.7800,                  !- Solar Absorptance
    479     0.7800;                  !- Visible Absorptance
    480 
    481   Material,
    482     1/2IN Gypsum,            !- Name
    483     Smooth,                  !- Roughness
    484     0.0127,                  !- Thickness {m}
    485     0.1600,                  !- Conductivity {W/m-K}
    486     784.9000,                !- Density {kg/m3}
    487     830.0000,                !- Specific Heat {J/kg-K}
    488     0.9000,                  !- Thermal Absorptance
    489     0.9200,                  !- Solar Absorptance
    490     0.9200;                  !- Visible Absorptance
    491 
    492   Material,
    493     1IN Stucco,              !- Name
    494     Smooth,                  !- Roughness
    495     0.0253,                  !- Thickness {m}
    496     0.6918,                  !- Conductivity {W/m-K}
    497     1858.0000,               !- Density {kg/m3}
    498     837.0000,                !- Specific Heat {J/kg-K}
    499     0.9000,                  !- Thermal Absorptance
    500     0.9200,                  !- Solar Absorptance
    501     0.9200;                  !- Visible Absorptance
    502 
    503   Material,
    504     8IN CONCRETE HW,         !- Name
    505     Rough,                   !- Roughness
    506     0.2032,                  !- Thickness {m}
    507     1.3110,                  !- Conductivity {W/m-K}
    508     2240.0000,               !- Density {kg/m3}
    509     836.8000,                !- Specific Heat {J/kg-K}
    510     0.9000,                  !- Thermal Absorptance
    511     0.7000,                  !- Solar Absorptance
    512     0.7000;                  !- Visible Absorptance
    513 
    514   Material,
    515     Metal Siding,            !- Name
    516     Smooth,                  !- Roughness
    517     0.0015,                  !- Thickness {m}
    518     44.9600,                 !- Conductivity {W/m-K}
    519     7688.8600,               !- Density {kg/m3}
    520     410.0000,                !- Specific Heat {J/kg-K}
    521     0.9000,                  !- Thermal Absorptance
    522     0.2000,                  !- Solar Absorptance
    523     0.2000;                  !- Visible Absorptance
    524 
    525   Material,
    526     HW CONCRETE,             !- Name
    527     Rough,                   !- Roughness
    528     0.1016,                  !- Thickness {m}
    529     1.3110,                  !- Conductivity {W/m-K}
    530     2240.0000,               !- Density {kg/m3}
    531     836.8000,                !- Specific Heat {J/kg-K}
    532     0.9000,                  !- Thermal Absorptance
    533     0.7000,                  !- Solar Absorptance
    534     0.7000;                  !- Visible Absorptance
    535 
    536   Material:NoMass,
    537     CP02 CARPET PAD,         !- Name
    538     VeryRough,               !- Roughness
    539     0.2165,                  !- Thermal Resistance {m2-K/W}
    540     0.9000,                  !- Thermal Absorptance
    541     0.7000,                  !- Solar Absorptance
    542     0.8000;                  !- Visible Absorptance
    543 
    544   Material,
    545     Roof Membrane,           !- Name
    546     VeryRough,               !- Roughness
    547     0.0095,                  !- Thickness {m}
    548     0.1600,                  !- Conductivity {W/m-K}
    549     1121.2900,               !- Density {kg/m3}
    550     1460.0000,               !- Specific Heat {J/kg-K}
    551     0.9000,                  !- Thermal Absorptance
    552     0.7000,                  !- Solar Absorptance
    553     0.7000;                  !- Visible Absorptance
    554 
    555   Material,
    556     Metal Decking,           !- Name
    557     MediumSmooth,            !- Roughness
    558     0.0015,                  !- Thickness {m}
    559     45.0060,                 !- Conductivity {W/m-K}
    560     7680.0000,               !- Density {kg/m3}
    561     418.4000,                !- Specific Heat {J/kg-K}
    562     0.9000,                  !- Thermal Absorptance
    563     0.7000,                  !- Solar Absorptance
    564     0.3000;                  !- Visible Absorptance
    565 
    566   Material,
    567     Metal Roofing,           !- Name
    568     MediumSmooth,            !- Roughness
    569     0.0015,                  !- Thickness {m}
    570     45.0060,                 !- Conductivity {W/m-K}
    571     7680.0000,               !- Density {kg/m3}
    572     418.4000,                !- Specific Heat {J/kg-K}
    573     0.9000,                  !- Thermal Absorptance
    574     0.7000,                  !- Solar Absorptance
    575     0.3000;                  !- Visible Absorptance
    576 
    577   Material,
    578     MAT-CC05 4 HW CONCRETE,  !- Name
    579     Rough,                   !- Roughness
    580     0.1016,                  !- Thickness {m}
    581     1.3110,                  !- Conductivity {W/m-K}
    582     2240.0000,               !- Density {kg/m3}
    583     836.8000,                !- Specific Heat {J/kg-K}
    584     0.9000,                  !- Thermal Absorptance
    585     0.7000,                  !- Solar Absorptance
    586     0.7000;                  !- Visible Absorptance
    587 
    588 ! Acoustic tile for drop ceiling
    589 
    590   Material,
    591     Std AC02,                !- Name
    592     MediumSmooth,            !- Roughness
    593     1.2700000E-02,           !- Thickness {m}
    594     5.7000000E-02,           !- Conductivity {W/m-K}
    595     288.0000,                !- Density {kg/m3}
    596     1339.000,                !- Specific Heat {J/kg-K}
    597     0.9000000,               !- Thermal Absorptance
    598     0.7000000,               !- Solar Absorptance
    599     0.2000000;               !- Visible Absorptance
    600 
    601   Material:NoMass,
    602     MAT-AIR-WALL,            !- Name
    603     Rough,                   !- Roughness
    604     0.2079491,               !- Thermal Resistance {m2-K/W}
    605     0.9,                     !- Thermal Absorptance
    606     0.7;                     !- Solar Absorptance
    607 
    608 ! ZONE LIST:
    609 ! Basement
    610 ! Corridor_Flr_1
    611 ! Corridor_Flr_2
    612 ! Corridor_Flr_5
    613 ! Corridor_NW_Flr_3
    614 ! Corridor_NW_Flr_4
    615 ! Corridor_SE_Flr_3
    616 ! Corridor_SE_Flr_4
    617 ! Dining_Flr_5
    618 ! ER_Exam1_Mult4_Flr_1
    619 ! ER_Exam3_Mult4_Flr_1
    620 ! ER_NurseStn_Lobby_Flr_1
    621 ! ER_Trauma1_Flr_1
    622 ! ER_Trauma2_Flr_1
    623 ! ER_Triage_Mult4_Flr_1
    624 ! ICU_Flr_2
    625 ! ICU_NurseStn_Lobby_Flr_2
    626 ! IC_PatRoom1_Mult5_Flr_2
    627 ! IC_PatRoom2_Flr_2
    628 ! IC_PatRoom3_Mult6_Flr_2
    629 ! Kitchen_Flr_5
    630 ! Lab_Flr_3
    631 ! Lab_Flr_4
    632 ! Lobby_Records_Flr_1
    633 ! NurseStn_Lobby_Flr_3
    634 ! NurseStn_Lobby_Flr_4
    635 ! NurseStn_Lobby_Flr_5
    636 ! OR1_Flr_2
    637 ! OR2_Mult5_Flr_2
    638 ! OR3_Flr_2
    639 ! OR4_Flr_2
    640 ! OR_NurseStn_Lobby_Flr_2
    641 ! Office1_Flr_5
    642 ! Office1_Mult4_Flr_1
    643 ! Office2_Mult5_Flr_5
    644 ! Office3_Flr_5
    645 ! Office4_Mult6_Flr_5
    646 ! PatRoom1_Mult10_Flr_3
    647 ! PatRoom1_Mult10_Flr_4
    648 ! PatRoom2_Flr_3
    649 ! PatRoom2_Flr_4
    650 ! PatRoom3_Mult10_Flr_3
    651 ! PatRoom3_Mult10_Flr_4
    652 ! PatRoom4_Flr_3
    653 ! PatRoom4_Flr_4
    654 ! PatRoom5_Mult10_Flr_3
    655 ! PatRoom5_Mult10_Flr_4
    656 ! PatRoom6_Flr_3
    657 ! PatRoom6_Flr_4
    658 ! PatRoom7_Mult10_Flr_3
    659 ! PatRoom7_Mult10_Flr_4
    660 ! PatRoom8_Flr_3
    661 ! PatRoom8_Flr_4
    662 ! PhysTherapy_Flr_3
    663 ! Radiology_Flr_4
    664 ! ***ZONES***
    665 
    666   Zone,
    667     Basement,                !- Name
    668     0.0000,                  !- Direction of Relative North {deg}
    669     0.0000,                  !- X Origin {m}
    670     0.0000,                  !- Y Origin {m}
    671     0.0000,                  !- Z Origin {m}
    672     1,                       !- Type
    673     1,                       !- Multiplier
    674     ,                        !- Ceiling Height {m}
    675     ,                        !- Volume {m3}
    676     autocalculate,           !- Floor Area {m2}
    677     ,                        !- Zone Inside Convection Algorithm
    678     ,                        !- Zone Outside Convection Algorithm
    679     Yes;                     !- Part of Total Floor Area
    680 
    681   Zone,
    682     Corridor_Flr_1,          !- Name
    683     0.0000,                  !- Direction of Relative North {deg}
    684     0.0000,                  !- X Origin {m}
    685     0.0000,                  !- Y Origin {m}
    686     0.0000,                  !- Z Origin {m}
    687     1,                       !- Type
    688     1,                       !- Multiplier
    689     ,                        !- Ceiling Height {m}
    690     ,                        !- Volume {m3}
    691     autocalculate,           !- Floor Area {m2}
    692     ,                        !- Zone Inside Convection Algorithm
    693     ,                        !- Zone Outside Convection Algorithm
    694     Yes;                     !- Part of Total Floor Area
    695 
    696   Zone,
    697     Corridor_Flr_2,          !- Name
    698     0.0000,                  !- Direction of Relative North {deg}
    699     0.0000,                  !- X Origin {m}
    700     0.0000,                  !- Y Origin {m}
    701     0.0000,                  !- Z Origin {m}
    702     1,                       !- Type
    703     1,                       !- Multiplier
    704     ,                        !- Ceiling Height {m}
    705     ,                        !- Volume {m3}
    706     autocalculate,           !- Floor Area {m2}
    707     ,                        !- Zone Inside Convection Algorithm
    708     ,                        !- Zone Outside Convection Algorithm
    709     Yes;                     !- Part of Total Floor Area
    710 
    711   Zone,
    712     Corridor_Flr_5,          !- Name
    713     0.0000,                  !- Direction of Relative North {deg}
    714     0.0000,                  !- X Origin {m}
    715     0.0000,                  !- Y Origin {m}
    716     0.0000,                  !- Z Origin {m}
    717     1,                       !- Type
    718     1,                       !- Multiplier
    719     ,                        !- Ceiling Height {m}
    720     ,                        !- Volume {m3}
    721     autocalculate,           !- Floor Area {m2}
    722     ,                        !- Zone Inside Convection Algorithm
    723     ,                        !- Zone Outside Convection Algorithm
    724     Yes;                     !- Part of Total Floor Area
    725 
    726   Zone,
    727     Corridor_NW_Flr_3,       !- Name
    728     0.0000,                  !- Direction of Relative North {deg}
    729     0.0000,                  !- X Origin {m}
    730     0.0000,                  !- Y Origin {m}
    731     0.0000,                  !- Z Origin {m}
    732     1,                       !- Type
    733     1,                       !- Multiplier
    734     ,                        !- Ceiling Height {m}
    735     ,                        !- Volume {m3}
    736     autocalculate,           !- Floor Area {m2}
    737     ,                        !- Zone Inside Convection Algorithm
    738     ,                        !- Zone Outside Convection Algorithm
    739     Yes;                     !- Part of Total Floor Area
    740 
    741   Zone,
    742     Corridor_NW_Flr_4,       !- Name
    743     0.0000,                  !- Direction of Relative North {deg}
    744     0.0000,                  !- X Origin {m}
    745     0.0000,                  !- Y Origin {m}
    746     0.0000,                  !- Z Origin {m}
    747     1,                       !- Type
    748     1,                       !- Multiplier
    749     ,                        !- Ceiling Height {m}
    750     ,                        !- Volume {m3}
    751     autocalculate,           !- Floor Area {m2}
    752     ,                        !- Zone Inside Convection Algorithm
    753     ,                        !- Zone Outside Convection Algorithm
    754     Yes;                     !- Part of Total Floor Area
    755 
    756   Zone,
    757     Corridor_SE_Flr_3,       !- Name
    758     0.0000,                  !- Direction of Relative North {deg}
    759     0.0000,                  !- X Origin {m}
    760     0.0000,                  !- Y Origin {m}
    761     0.0000,                  !- Z Origin {m}
    762     1,                       !- Type
    763     1,                       !- Multiplier
    764     ,                        !- Ceiling Height {m}
    765     ,                        !- Volume {m3}
    766     autocalculate,           !- Floor Area {m2}
    767     ,                        !- Zone Inside Convection Algorithm
    768     ,                        !- Zone Outside Convection Algorithm
    769     Yes;                     !- Part of Total Floor Area
    770 
    771   Zone,
    772     Corridor_SE_Flr_4,       !- Name
    773     0.0000,                  !- Direction of Relative North {deg}
    774     0.0000,                  !- X Origin {m}
    775     0.0000,                  !- Y Origin {m}
    776     0.0000,                  !- Z Origin {m}
    777     1,                       !- Type
    778     1,                       !- Multiplier
    779     ,                        !- Ceiling Height {m}
    780     ,                        !- Volume {m3}
    781     autocalculate,           !- Floor Area {m2}
    782     ,                        !- Zone Inside Convection Algorithm
    783     ,                        !- Zone Outside Convection Algorithm
    784     Yes;                     !- Part of Total Floor Area
    785 
    786   Zone,
    787     Dining_Flr_5,            !- Name
    788     0.0000,                  !- Direction of Relative North {deg}
    789     0.0000,                  !- X Origin {m}
    790     0.0000,                  !- Y Origin {m}
    791     0.0000,                  !- Z Origin {m}
    792     1,                       !- Type
    793     1,                       !- Multiplier
    794     ,                        !- Ceiling Height {m}
    795     ,                        !- Volume {m3}
    796     autocalculate,           !- Floor Area {m2}
    797     ,                        !- Zone Inside Convection Algorithm
    798     ,                        !- Zone Outside Convection Algorithm
    799     Yes;                     !- Part of Total Floor Area
    800 
    801   Zone,
    802     ER_Exam1_Mult4_Flr_1,    !- Name
    803     0.0000,                  !- Direction of Relative North {deg}
    804     0.0000,                  !- X Origin {m}
    805     0.0000,                  !- Y Origin {m}
    806     0.0000,                  !- Z Origin {m}
    807     1,                       !- Type
    808     4,                       !- Multiplier
    809     ,                        !- Ceiling Height {m}
    810     ,                        !- Volume {m3}
    811     autocalculate,           !- Floor Area {m2}
    812     ,                        !- Zone Inside Convection Algorithm
    813     ,                        !- Zone Outside Convection Algorithm
    814     Yes;                     !- Part of Total Floor Area
    815 
    816   Zone,
    817     ER_Exam3_Mult4_Flr_1,    !- Name
    818     0.0000,                  !- Direction of Relative North {deg}
    819     0.0000,                  !- X Origin {m}
    820     0.0000,                  !- Y Origin {m}
    821     0.0000,                  !- Z Origin {m}
    822     1,                       !- Type
    823     4,                       !- Multiplier
    824     ,                        !- Ceiling Height {m}
    825     ,                        !- Volume {m3}
    826     autocalculate,           !- Floor Area {m2}
    827     ,                        !- Zone Inside Convection Algorithm
    828     ,                        !- Zone Outside Convection Algorithm
    829     Yes;                     !- Part of Total Floor Area
    830 
    831   Zone,
    832     ER_NurseStn_Lobby_Flr_1, !- Name
    833     0.0000,                  !- Direction of Relative North {deg}
    834     0.0000,                  !- X Origin {m}
    835     0.0000,                  !- Y Origin {m}
    836     0.0000,                  !- Z Origin {m}
    837     1,                       !- Type
    838     1,                       !- Multiplier
    839     ,                        !- Ceiling Height {m}
    840     ,                        !- Volume {m3}
    841     autocalculate,           !- Floor Area {m2}
    842     ,                        !- Zone Inside Convection Algorithm
    843     ,                        !- Zone Outside Convection Algorithm
    844     Yes;                     !- Part of Total Floor Area
    845 
    846   Zone,
    847     ER_Trauma1_Flr_1,        !- Name
    848     0.0000,                  !- Direction of Relative North {deg}
    849     0.0000,                  !- X Origin {m}
    850     0.0000,                  !- Y Origin {m}
    851     0.0000,                  !- Z Origin {m}
    852     1,                       !- Type
    853     1,                       !- Multiplier
    854     ,                        !- Ceiling Height {m}
    855     ,                        !- Volume {m3}
    856     autocalculate,           !- Floor Area {m2}
    857     ,                        !- Zone Inside Convection Algorithm
    858     ,                        !- Zone Outside Convection Algorithm
    859     Yes;                     !- Part of Total Floor Area
    860 
    861   Zone,
    862     ER_Trauma2_Flr_1,        !- Name
    863     0.0000,                  !- Direction of Relative North {deg}
    864     0.0000,                  !- X Origin {m}
    865     0.0000,                  !- Y Origin {m}
    866     0.0000,                  !- Z Origin {m}
    867     1,                       !- Type
    868     1,                       !- Multiplier
    869     ,                        !- Ceiling Height {m}
    870     ,                        !- Volume {m3}
    871     autocalculate,           !- Floor Area {m2}
    872     ,                        !- Zone Inside Convection Algorithm
    873     ,                        !- Zone Outside Convection Algorithm
    874     Yes;                     !- Part of Total Floor Area
    875 
    876   Zone,
    877     ER_Triage_Mult4_Flr_1,   !- Name
    878     0.0000,                  !- Direction of Relative North {deg}
    879     0.0000,                  !- X Origin {m}
    880     0.0000,                  !- Y Origin {m}
    881     0.0000,                  !- Z Origin {m}
    882     1,                       !- Type
    883     4,                       !- Multiplier
    884     ,                        !- Ceiling Height {m}
    885     ,                        !- Volume {m3}
    886     autocalculate,           !- Floor Area {m2}
    887     ,                        !- Zone Inside Convection Algorithm
    888     ,                        !- Zone Outside Convection Algorithm
    889     Yes;                     !- Part of Total Floor Area
    890 
    891   Zone,
    892     ICU_Flr_2,               !- Name
    893     0.0000,                  !- Direction of Relative North {deg}
    894     0.0000,                  !- X Origin {m}
    895     0.0000,                  !- Y Origin {m}
    896     0.0000,                  !- Z Origin {m}
    897     1,                       !- Type
    898     1,                       !- Multiplier
    899     ,                        !- Ceiling Height {m}
    900     ,                        !- Volume {m3}
    901     autocalculate,           !- Floor Area {m2}
    902     ,                        !- Zone Inside Convection Algorithm
    903     ,                        !- Zone Outside Convection Algorithm
    904     Yes;                     !- Part of Total Floor Area
    905 
    906   Zone,
    907     ICU_NurseStn_Lobby_Flr_2,!- Name
    908     0.0000,                  !- Direction of Relative North {deg}
    909     0.0000,                  !- X Origin {m}
    910     0.0000,                  !- Y Origin {m}
    911     0.0000,                  !- Z Origin {m}
    912     1,                       !- Type
    913     1,                       !- Multiplier
    914     ,                        !- Ceiling Height {m}
    915     ,                        !- Volume {m3}
    916     autocalculate,           !- Floor Area {m2}
    917     ,                        !- Zone Inside Convection Algorithm
    918     ,                        !- Zone Outside Convection Algorithm
    919     Yes;                     !- Part of Total Floor Area
    920 
    921   Zone,
    922     IC_PatRoom1_Mult5_Flr_2, !- Name
    923     0.0000,                  !- Direction of Relative North {deg}
    924     0.0000,                  !- X Origin {m}
    925     0.0000,                  !- Y Origin {m}
    926     0.0000,                  !- Z Origin {m}
    927     1,                       !- Type
    928     5,                       !- Multiplier
    929     ,                        !- Ceiling Height {m}
    930     ,                        !- Volume {m3}
    931     autocalculate,           !- Floor Area {m2}
    932     ,                        !- Zone Inside Convection Algorithm
    933     ,                        !- Zone Outside Convection Algorithm
    934     Yes;                     !- Part of Total Floor Area
    935 
    936   Zone,
    937     IC_PatRoom2_Flr_2,       !- Name
    938     0.0000,                  !- Direction of Relative North {deg}
    939     0.0000,                  !- X Origin {m}
    940     0.0000,                  !- Y Origin {m}
    941     0.0000,                  !- Z Origin {m}
    942     1,                       !- Type
    943     1,                       !- Multiplier
    944     ,                        !- Ceiling Height {m}
    945     ,                        !- Volume {m3}
    946     autocalculate,           !- Floor Area {m2}
    947     ,                        !- Zone Inside Convection Algorithm
    948     ,                        !- Zone Outside Convection Algorithm
    949     Yes;                     !- Part of Total Floor Area
    950 
    951   Zone,
    952     IC_PatRoom3_Mult6_Flr_2, !- Name
    953     0.0000,                  !- Direction of Relative North {deg}
    954     0.0000,                  !- X Origin {m}
    955     0.0000,                  !- Y Origin {m}
    956     0.0000,                  !- Z Origin {m}
    957     1,                       !- Type
    958     6,                       !- Multiplier
    959     ,                        !- Ceiling Height {m}
    960     ,                        !- Volume {m3}
    961     autocalculate,           !- Floor Area {m2}
    962     ,                        !- Zone Inside Convection Algorithm
    963     ,                        !- Zone Outside Convection Algorithm
    964     Yes;                     !- Part of Total Floor Area
    965 
    966   Zone,
    967     Kitchen_Flr_5,           !- Name
    968     0.0000,                  !- Direction of Relative North {deg}
    969     0.0000,                  !- X Origin {m}
    970     0.0000,                  !- Y Origin {m}
    971     0.0000,                  !- Z Origin {m}
    972     1,                       !- Type
    973     1,                       !- Multiplier
    974     ,                        !- Ceiling Height {m}
    975     ,                        !- Volume {m3}
    976     autocalculate,           !- Floor Area {m2}
    977     ,                        !- Zone Inside Convection Algorithm
    978     ,                        !- Zone Outside Convection Algorithm
    979     Yes;                     !- Part of Total Floor Area
    980 
    981   Zone,
    982     Lab_Flr_3,               !- Name
    983     0.0000,                  !- Direction of Relative North {deg}
    984     0.0000,                  !- X Origin {m}
    985     0.0000,                  !- Y Origin {m}
    986     0.0000,                  !- Z Origin {m}
    987     1,                       !- Type
    988     1,                       !- Multiplier
    989     ,                        !- Ceiling Height {m}
    990     ,                        !- Volume {m3}
    991     autocalculate,           !- Floor Area {m2}
    992     ,                        !- Zone Inside Convection Algorithm
    993     ,                        !- Zone Outside Convection Algorithm
    994     Yes;                     !- Part of Total Floor Area
    995 
    996   Zone,
    997     Lab_Flr_4,               !- Name
    998     0.0000,                  !- Direction of Relative North {deg}
    999     0.0000,                  !- X Origin {m}
   1000     0.0000,                  !- Y Origin {m}
   1001     0.0000,                  !- Z Origin {m}
   1002     1,                       !- Type
   1003     1,                       !- Multiplier
   1004     ,                        !- Ceiling Height {m}
   1005     ,                        !- Volume {m3}
   1006     autocalculate,           !- Floor Area {m2}
   1007     ,                        !- Zone Inside Convection Algorithm
   1008     ,                        !- Zone Outside Convection Algorithm
   1009     Yes;                     !- Part of Total Floor Area
   1010 
   1011   Zone,
   1012     Lobby_Records_Flr_1,     !- Name
   1013     0.0000,                  !- Direction of Relative North {deg}
   1014     0.0000,                  !- X Origin {m}
   1015     0.0000,                  !- Y Origin {m}
   1016     0.0000,                  !- Z Origin {m}
   1017     1,                       !- Type
   1018     1,                       !- Multiplier
   1019     ,                        !- Ceiling Height {m}
   1020     ,                        !- Volume {m3}
   1021     autocalculate,           !- Floor Area {m2}
   1022     ,                        !- Zone Inside Convection Algorithm
   1023     ,                        !- Zone Outside Convection Algorithm
   1024     Yes;                     !- Part of Total Floor Area
   1025 
   1026   Zone,
   1027     NurseStn_Lobby_Flr_3,    !- Name
   1028     0.0000,                  !- Direction of Relative North {deg}
   1029     0.0000,                  !- X Origin {m}
   1030     0.0000,                  !- Y Origin {m}
   1031     0.0000,                  !- Z Origin {m}
   1032     1,                       !- Type
   1033     1,                       !- Multiplier
   1034     ,                        !- Ceiling Height {m}
   1035     ,                        !- Volume {m3}
   1036     autocalculate,           !- Floor Area {m2}
   1037     ,                        !- Zone Inside Convection Algorithm
   1038     ,                        !- Zone Outside Convection Algorithm
   1039     Yes;                     !- Part of Total Floor Area
   1040 
   1041   Zone,
   1042     NurseStn_Lobby_Flr_4,    !- Name
   1043     0.0000,                  !- Direction of Relative North {deg}
   1044     0.0000,                  !- X Origin {m}
   1045     0.0000,                  !- Y Origin {m}
   1046     0.0000,                  !- Z Origin {m}
   1047     1,                       !- Type
   1048     1,                       !- Multiplier
   1049     ,                        !- Ceiling Height {m}
   1050     ,                        !- Volume {m3}
   1051     autocalculate,           !- Floor Area {m2}
   1052     ,                        !- Zone Inside Convection Algorithm
   1053     ,                        !- Zone Outside Convection Algorithm
   1054     Yes;                     !- Part of Total Floor Area
   1055 
   1056   Zone,
   1057     NurseStn_Lobby_Flr_5,    !- Name
   1058     0.0000,                  !- Direction of Relative North {deg}
   1059     0.0000,                  !- X Origin {m}
   1060     0.0000,                  !- Y Origin {m}
   1061     0.0000,                  !- Z Origin {m}
   1062     1,                       !- Type
   1063     1,                       !- Multiplier
   1064     ,                        !- Ceiling Height {m}
   1065     ,                        !- Volume {m3}
   1066     autocalculate,           !- Floor Area {m2}
   1067     ,                        !- Zone Inside Convection Algorithm
   1068     ,                        !- Zone Outside Convection Algorithm
   1069     Yes;                     !- Part of Total Floor Area
   1070 
   1071   Zone,
   1072     OR1_Flr_2,               !- Name
   1073     0.0000,                  !- Direction of Relative North {deg}
   1074     0.0000,                  !- X Origin {m}
   1075     0.0000,                  !- Y Origin {m}
   1076     0.0000,                  !- Z Origin {m}
   1077     1,                       !- Type
   1078     1,                       !- Multiplier
   1079     ,                        !- Ceiling Height {m}
   1080     ,                        !- Volume {m3}
   1081     autocalculate,           !- Floor Area {m2}
   1082     ,                        !- Zone Inside Convection Algorithm
   1083     ,                        !- Zone Outside Convection Algorithm
   1084     Yes;                     !- Part of Total Floor Area
   1085 
   1086   Zone,
   1087     OR2_Mult5_Flr_2,         !- Name
   1088     0.0000,                  !- Direction of Relative North {deg}
   1089     0.0000,                  !- X Origin {m}
   1090     0.0000,                  !- Y Origin {m}
   1091     0.0000,                  !- Z Origin {m}
   1092     1,                       !- Type
   1093     5,                       !- Multiplier
   1094     ,                        !- Ceiling Height {m}
   1095     ,                        !- Volume {m3}
   1096     autocalculate,           !- Floor Area {m2}
   1097     ,                        !- Zone Inside Convection Algorithm
   1098     ,                        !- Zone Outside Convection Algorithm
   1099     Yes;                     !- Part of Total Floor Area
   1100 
   1101   Zone,
   1102     OR3_Flr_2,               !- Name
   1103     0.0000,                  !- Direction of Relative North {deg}
   1104     0.0000,                  !- X Origin {m}
   1105     0.0000,                  !- Y Origin {m}
   1106     0.0000,                  !- Z Origin {m}
   1107     1,                       !- Type
   1108     1,                       !- Multiplier
   1109     ,                        !- Ceiling Height {m}
   1110     ,                        !- Volume {m3}
   1111     autocalculate,           !- Floor Area {m2}
   1112     ,                        !- Zone Inside Convection Algorithm
   1113     ,                        !- Zone Outside Convection Algorithm
   1114     Yes;                     !- Part of Total Floor Area
   1115 
   1116   Zone,
   1117     OR4_Flr_2,               !- Name
   1118     0.0000,                  !- Direction of Relative North {deg}
   1119     0.0000,                  !- X Origin {m}
   1120     0.0000,                  !- Y Origin {m}
   1121     0.0000,                  !- Z Origin {m}
   1122     1,                       !- Type
   1123     1,                       !- Multiplier
   1124     ,                        !- Ceiling Height {m}
   1125     ,                        !- Volume {m3}
   1126     autocalculate,           !- Floor Area {m2}
   1127     ,                        !- Zone Inside Convection Algorithm
   1128     ,                        !- Zone Outside Convection Algorithm
   1129     Yes;                     !- Part of Total Floor Area
   1130 
   1131   Zone,
   1132     OR_NurseStn_Lobby_Flr_2, !- Name
   1133     0.0000,                  !- Direction of Relative North {deg}
   1134     0.0000,                  !- X Origin {m}
   1135     0.0000,                  !- Y Origin {m}
   1136     0.0000,                  !- Z Origin {m}
   1137     1,                       !- Type
   1138     1,                       !- Multiplier
   1139     ,                        !- Ceiling Height {m}
   1140     ,                        !- Volume {m3}
   1141     autocalculate,           !- Floor Area {m2}
   1142     ,                        !- Zone Inside Convection Algorithm
   1143     ,                        !- Zone Outside Convection Algorithm
   1144     Yes;                     !- Part of Total Floor Area
   1145 
   1146   Zone,
   1147     Office1_Flr_5,           !- Name
   1148     0.0000,                  !- Direction of Relative North {deg}
   1149     0.0000,                  !- X Origin {m}
   1150     0.0000,                  !- Y Origin {m}
   1151     0.0000,                  !- Z Origin {m}
   1152     1,                       !- Type
   1153     1,                       !- Multiplier
   1154     ,                        !- Ceiling Height {m}
   1155     ,                        !- Volume {m3}
   1156     autocalculate,           !- Floor Area {m2}
   1157     ,                        !- Zone Inside Convection Algorithm
   1158     ,                        !- Zone Outside Convection Algorithm
   1159     Yes;                     !- Part of Total Floor Area
   1160 
   1161   Zone,
   1162     Office1_Mult4_Flr_1,     !- Name
   1163     0.0000,                  !- Direction of Relative North {deg}
   1164     0.0000,                  !- X Origin {m}
   1165     0.0000,                  !- Y Origin {m}
   1166     0.0000,                  !- Z Origin {m}
   1167     1,                       !- Type
   1168     4,                       !- Multiplier
   1169     ,                        !- Ceiling Height {m}
   1170     ,                        !- Volume {m3}
   1171     autocalculate,           !- Floor Area {m2}
   1172     ,                        !- Zone Inside Convection Algorithm
   1173     ,                        !- Zone Outside Convection Algorithm
   1174     Yes;                     !- Part of Total Floor Area
   1175 
   1176   Zone,
   1177     Office2_Mult5_Flr_5,     !- Name
   1178     0.0000,                  !- Direction of Relative North {deg}
   1179     0.0000,                  !- X Origin {m}
   1180     0.0000,                  !- Y Origin {m}
   1181     0.0000,                  !- Z Origin {m}
   1182     1,                       !- Type
   1183     5,                       !- Multiplier
   1184     ,                        !- Ceiling Height {m}
   1185     ,                        !- Volume {m3}
   1186     autocalculate,           !- Floor Area {m2}
   1187     ,                        !- Zone Inside Convection Algorithm
   1188     ,                        !- Zone Outside Convection Algorithm
   1189     Yes;                     !- Part of Total Floor Area
   1190 
   1191   Zone,
   1192     Office3_Flr_5,           !- Name
   1193     0.0000,                  !- Direction of Relative North {deg}
   1194     0.0000,                  !- X Origin {m}
   1195     0.0000,                  !- Y Origin {m}
   1196     0.0000,                  !- Z Origin {m}
   1197     1,                       !- Type
   1198     1,                       !- Multiplier
   1199     ,                        !- Ceiling Height {m}
   1200     ,                        !- Volume {m3}
   1201     autocalculate,           !- Floor Area {m2}
   1202     ,                        !- Zone Inside Convection Algorithm
   1203     ,                        !- Zone Outside Convection Algorithm
   1204     Yes;                     !- Part of Total Floor Area
   1205 
   1206   Zone,
   1207     Office4_Mult6_Flr_5,     !- Name
   1208     0.0000,                  !- Direction of Relative North {deg}
   1209     0.0000,                  !- X Origin {m}
   1210     0.0000,                  !- Y Origin {m}
   1211     0.0000,                  !- Z Origin {m}
   1212     1,                       !- Type
   1213     6,                       !- Multiplier
   1214     ,                        !- Ceiling Height {m}
   1215     ,                        !- Volume {m3}
   1216     autocalculate,           !- Floor Area {m2}
   1217     ,                        !- Zone Inside Convection Algorithm
   1218     ,                        !- Zone Outside Convection Algorithm
   1219     Yes;                     !- Part of Total Floor Area
   1220 
   1221   Zone,
   1222     PatRoom1_Mult10_Flr_3,   !- Name
   1223     0.0000,                  !- Direction of Relative North {deg}
   1224     0.0000,                  !- X Origin {m}
   1225     0.0000,                  !- Y Origin {m}
   1226     0.0000,                  !- Z Origin {m}
   1227     1,                       !- Type
   1228     10,                      !- Multiplier
   1229     ,                        !- Ceiling Height {m}
   1230     ,                        !- Volume {m3}
   1231     autocalculate,           !- Floor Area {m2}
   1232     ,                        !- Zone Inside Convection Algorithm
   1233     ,                        !- Zone Outside Convection Algorithm
   1234     Yes;                     !- Part of Total Floor Area
   1235 
   1236   Zone,
   1237     PatRoom1_Mult10_Flr_4,   !- Name
   1238     0.0000,                  !- Direction of Relative North {deg}
   1239     0.0000,                  !- X Origin {m}
   1240     0.0000,                  !- Y Origin {m}
   1241     0.0000,                  !- Z Origin {m}
   1242     1,                       !- Type
   1243     10,                      !- Multiplier
   1244     ,                        !- Ceiling Height {m}
   1245     ,                        !- Volume {m3}
   1246     autocalculate,           !- Floor Area {m2}
   1247     ,                        !- Zone Inside Convection Algorithm
   1248     ,                        !- Zone Outside Convection Algorithm
   1249     Yes;                     !- Part of Total Floor Area
   1250 
   1251   Zone,
   1252     PatRoom2_Flr_3,          !- Name
   1253     0.0000,                  !- Direction of Relative North {deg}
   1254     0.0000,                  !- X Origin {m}
   1255     0.0000,                  !- Y Origin {m}
   1256     0.0000,                  !- Z Origin {m}
   1257     1,                       !- Type
   1258     1,                       !- Multiplier
   1259     ,                        !- Ceiling Height {m}
   1260     ,                        !- Volume {m3}
   1261     autocalculate,           !- Floor Area {m2}
   1262     ,                        !- Zone Inside Convection Algorithm
   1263     ,                        !- Zone Outside Convection Algorithm
   1264     Yes;                     !- Part of Total Floor Area
   1265 
   1266   Zone,
   1267     PatRoom2_Flr_4,          !- Name
   1268     0.0000,                  !- Direction of Relative North {deg}
   1269     0.0000,                  !- X Origin {m}
   1270     0.0000,                  !- Y Origin {m}
   1271     0.0000,                  !- Z Origin {m}
   1272     1,                       !- Type
   1273     1,                       !- Multiplier
   1274     ,                        !- Ceiling Height {m}
   1275     ,                        !- Volume {m3}
   1276     autocalculate,           !- Floor Area {m2}
   1277     ,                        !- Zone Inside Convection Algorithm
   1278     ,                        !- Zone Outside Convection Algorithm
   1279     Yes;                     !- Part of Total Floor Area
   1280 
   1281   Zone,
   1282     PatRoom3_Mult10_Flr_3,   !- Name
   1283     0.0000,                  !- Direction of Relative North {deg}
   1284     0.0000,                  !- X Origin {m}
   1285     0.0000,                  !- Y Origin {m}
   1286     0.0000,                  !- Z Origin {m}
   1287     1,                       !- Type
   1288     10,                      !- Multiplier
   1289     ,                        !- Ceiling Height {m}
   1290     ,                        !- Volume {m3}
   1291     autocalculate,           !- Floor Area {m2}
   1292     ,                        !- Zone Inside Convection Algorithm
   1293     ,                        !- Zone Outside Convection Algorithm
   1294     Yes;                     !- Part of Total Floor Area
   1295 
   1296   Zone,
   1297     PatRoom3_Mult10_Flr_4,   !- Name
   1298     0.0000,                  !- Direction of Relative North {deg}
   1299     0.0000,                  !- X Origin {m}
   1300     0.0000,                  !- Y Origin {m}
   1301     0.0000,                  !- Z Origin {m}
   1302     1,                       !- Type
   1303     10,                      !- Multiplier
   1304     ,                        !- Ceiling Height {m}
   1305     ,                        !- Volume {m3}
   1306     autocalculate,           !- Floor Area {m2}
   1307     ,                        !- Zone Inside Convection Algorithm
   1308     ,                        !- Zone Outside Convection Algorithm
   1309     Yes;                     !- Part of Total Floor Area
   1310 
   1311   Zone,
   1312     PatRoom4_Flr_3,          !- Name
   1313     0.0000,                  !- Direction of Relative North {deg}
   1314     0.0000,                  !- X Origin {m}
   1315     0.0000,                  !- Y Origin {m}
   1316     0.0000,                  !- Z Origin {m}
   1317     1,                       !- Type
   1318     1,                       !- Multiplier
   1319     ,                        !- Ceiling Height {m}
   1320     ,                        !- Volume {m3}
   1321     autocalculate,           !- Floor Area {m2}
   1322     ,                        !- Zone Inside Convection Algorithm
   1323     ,                        !- Zone Outside Convection Algorithm
   1324     Yes;                     !- Part of Total Floor Area
   1325 
   1326   Zone,
   1327     PatRoom4_Flr_4,          !- Name
   1328     0.0000,                  !- Direction of Relative North {deg}
   1329     0.0000,                  !- X Origin {m}
   1330     0.0000,                  !- Y Origin {m}
   1331     0.0000,                  !- Z Origin {m}
   1332     1,                       !- Type
   1333     1,                       !- Multiplier
   1334     ,                        !- Ceiling Height {m}
   1335     ,                        !- Volume {m3}
   1336     autocalculate,           !- Floor Area {m2}
   1337     ,                        !- Zone Inside Convection Algorithm
   1338     ,                        !- Zone Outside Convection Algorithm
   1339     Yes;                     !- Part of Total Floor Area
   1340 
   1341   Zone,
   1342     PatRoom5_Mult10_Flr_3,   !- Name
   1343     0.0000,                  !- Direction of Relative North {deg}
   1344     0.0000,                  !- X Origin {m}
   1345     0.0000,                  !- Y Origin {m}
   1346     0.0000,                  !- Z Origin {m}
   1347     1,                       !- Type
   1348     10,                      !- Multiplier
   1349     ,                        !- Ceiling Height {m}
   1350     ,                        !- Volume {m3}
   1351     autocalculate,           !- Floor Area {m2}
   1352     ,                        !- Zone Inside Convection Algorithm
   1353     ,                        !- Zone Outside Convection Algorithm
   1354     Yes;                     !- Part of Total Floor Area
   1355 
   1356   Zone,
   1357     PatRoom5_Mult10_Flr_4,   !- Name
   1358     0.0000,                  !- Direction of Relative North {deg}
   1359     0.0000,                  !- X Origin {m}
   1360     0.0000,                  !- Y Origin {m}
   1361     0.0000,                  !- Z Origin {m}
   1362     1,                       !- Type
   1363     10,                      !- Multiplier
   1364     ,                        !- Ceiling Height {m}
   1365     ,                        !- Volume {m3}
   1366     autocalculate,           !- Floor Area {m2}
   1367     ,                        !- Zone Inside Convection Algorithm
   1368     ,                        !- Zone Outside Convection Algorithm
   1369     Yes;                     !- Part of Total Floor Area
   1370 
   1371   Zone,
   1372     PatRoom6_Flr_3,          !- Name
   1373     0.0000,                  !- Direction of Relative North {deg}
   1374     0.0000,                  !- X Origin {m}
   1375     0.0000,                  !- Y Origin {m}
   1376     0.0000,                  !- Z Origin {m}
   1377     1,                       !- Type
   1378     1,                       !- Multiplier
   1379     ,                        !- Ceiling Height {m}
   1380     ,                        !- Volume {m3}
   1381     autocalculate,           !- Floor Area {m2}
   1382     ,                        !- Zone Inside Convection Algorithm
   1383     ,                        !- Zone Outside Convection Algorithm
   1384     Yes;                     !- Part of Total Floor Area
   1385 
   1386   Zone,
   1387     PatRoom6_Flr_4,          !- Name
   1388     0.0000,                  !- Direction of Relative North {deg}
   1389     0.0000,                  !- X Origin {m}
   1390     0.0000,                  !- Y Origin {m}
   1391     0.0000,                  !- Z Origin {m}
   1392     1,                       !- Type
   1393     1,                       !- Multiplier
   1394     ,                        !- Ceiling Height {m}
   1395     ,                        !- Volume {m3}
   1396     autocalculate,           !- Floor Area {m2}
   1397     ,                        !- Zone Inside Convection Algorithm
   1398     ,                        !- Zone Outside Convection Algorithm
   1399     Yes;                     !- Part of Total Floor Area
   1400 
   1401   Zone,
   1402     PatRoom7_Mult10_Flr_3,   !- Name
   1403     0.0000,                  !- Direction of Relative North {deg}
   1404     0.0000,                  !- X Origin {m}
   1405     0.0000,                  !- Y Origin {m}
   1406     0.0000,                  !- Z Origin {m}
   1407     1,                       !- Type
   1408     10,                      !- Multiplier
   1409     ,                        !- Ceiling Height {m}
   1410     ,                        !- Volume {m3}
   1411     autocalculate,           !- Floor Area {m2}
   1412     ,                        !- Zone Inside Convection Algorithm
   1413     ,                        !- Zone Outside Convection Algorithm
   1414     Yes;                     !- Part of Total Floor Area
   1415 
   1416   Zone,
   1417     PatRoom7_Mult10_Flr_4,   !- Name
   1418     0.0000,                  !- Direction of Relative North {deg}
   1419     0.0000,                  !- X Origin {m}
   1420     0.0000,                  !- Y Origin {m}
   1421     0.0000,                  !- Z Origin {m}
   1422     1,                       !- Type
   1423     10,                      !- Multiplier
   1424     ,                        !- Ceiling Height {m}
   1425     ,                        !- Volume {m3}
   1426     autocalculate,           !- Floor Area {m2}
   1427     ,                        !- Zone Inside Convection Algorithm
   1428     ,                        !- Zone Outside Convection Algorithm
   1429     Yes;                     !- Part of Total Floor Area
   1430 
   1431   Zone,
   1432     PatRoom8_Flr_3,          !- Name
   1433     0.0000,                  !- Direction of Relative North {deg}
   1434     0.0000,                  !- X Origin {m}
   1435     0.0000,                  !- Y Origin {m}
   1436     0.0000,                  !- Z Origin {m}
   1437     1,                       !- Type
   1438     1,                       !- Multiplier
   1439     ,                        !- Ceiling Height {m}
   1440     ,                        !- Volume {m3}
   1441     autocalculate,           !- Floor Area {m2}
   1442     ,                        !- Zone Inside Convection Algorithm
   1443     ,                        !- Zone Outside Convection Algorithm
   1444     Yes;                     !- Part of Total Floor Area
   1445 
   1446   Zone,
   1447     PatRoom8_Flr_4,          !- Name
   1448     0.0000,                  !- Direction of Relative North {deg}
   1449     0.0000,                  !- X Origin {m}
   1450     0.0000,                  !- Y Origin {m}
   1451     0.0000,                  !- Z Origin {m}
   1452     1,                       !- Type
   1453     1,                       !- Multiplier
   1454     ,                        !- Ceiling Height {m}
   1455     ,                        !- Volume {m3}
   1456     autocalculate,           !- Floor Area {m2}
   1457     ,                        !- Zone Inside Convection Algorithm
   1458     ,                        !- Zone Outside Convection Algorithm
   1459     Yes;                     !- Part of Total Floor Area
   1460 
   1461   Zone,
   1462     PhysTherapy_Flr_3,       !- Name
   1463     0.0000,                  !- Direction of Relative North {deg}
   1464     0.0000,                  !- X Origin {m}
   1465     0.0000,                  !- Y Origin {m}
   1466     0.0000,                  !- Z Origin {m}
   1467     1,                       !- Type
   1468     1,                       !- Multiplier
   1469     ,                        !- Ceiling Height {m}
   1470     ,                        !- Volume {m3}
   1471     autocalculate,           !- Floor Area {m2}
   1472     ,                        !- Zone Inside Convection Algorithm
   1473     ,                        !- Zone Outside Convection Algorithm
   1474     Yes;                     !- Part of Total Floor Area
   1475 
   1476   Zone,
   1477     Radiology_Flr_4,         !- Name
   1478     0.0000,                  !- Direction of Relative North {deg}
   1479     0.0000,                  !- X Origin {m}
   1480     0.0000,                  !- Y Origin {m}
   1481     0.0000,                  !- Z Origin {m}
   1482     1,                       !- Type
   1483     1,                       !- Multiplier
   1484     ,                        !- Ceiling Height {m}
   1485     ,                        !- Volume {m3}
   1486     autocalculate,           !- Floor Area {m2}
   1487     ,                        !- Zone Inside Convection Algorithm
   1488     ,                        !- Zone Outside Convection Algorithm
   1489     Yes;                     !- Part of Total Floor Area
   1490 
   1491 ! ***WALLS***
   1492 
   1493   BuildingSurface:Detailed,
   1494     Basement_Ceiling,        !- Name
   1495     Ceiling,                 !- Surface Type
   1496     INT-FLOOR-UNDERSIDE,     !- Construction Name
   1497     Basement,                !- Zone Name
   1498     Surface,                 !- Outside Boundary Condition
   1499     Basement_Ceiling,        !- Outside Boundary Condition Object
   1500     NoSun,                   !- Sun Exposure
   1501     NoWind,                  !- Wind Exposure
   1502     AutoCalculate,           !- View Factor to Ground
   1503     4,                       !- Number of Vertices
   1504     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1505     70.1040,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1506     70.1040,53.3400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1507     0.0000,53.3400,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1508 
   1509   BuildingSurface:Detailed,
   1510     Basement_Floor,          !- Name
   1511     Floor,                   !- Surface Type
   1512     ext-slab,                !- Construction Name
   1513     Basement,                !- Zone Name
   1514     Ground,                  !- Outside Boundary Condition
   1515     ,                        !- Outside Boundary Condition Object
   1516     NoSun,                   !- Sun Exposure
   1517     NoWind,                  !- Wind Exposure
   1518     AutoCalculate,           !- View Factor to Ground
   1519     4,                       !- Number of Vertices
   1520     70.1040,53.3400,-2.4390,  !- X,Y,Z ==> Vertex 1 {m}
   1521     70.1040,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 2 {m}
   1522     0.0000,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 3 {m}
   1523     0.0000,53.3400,-2.4390;  !- X,Y,Z ==> Vertex 4 {m}
   1524 
   1525   BuildingSurface:Detailed,
   1526     Basement_Wall_East,      !- Name
   1527     Wall,                    !- Surface Type
   1528     Underground Wall Non-res,!- Construction Name
   1529     Basement,                !- Zone Name
   1530     Ground,                  !- Outside Boundary Condition
   1531     ,                        !- Outside Boundary Condition Object
   1532     NoSun,                   !- Sun Exposure
   1533     NoWind,                  !- Wind Exposure
   1534     AutoCalculate,           !- View Factor to Ground
   1535     4,                       !- Number of Vertices
   1536     70.1040,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1537     70.1040,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 2 {m}
   1538     70.1040,53.3400,-2.4390,  !- X,Y,Z ==> Vertex 3 {m}
   1539     70.1040,53.3400,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1540 
   1541   BuildingSurface:Detailed,
   1542     Basement_Wall_North,     !- Name
   1543     Wall,                    !- Surface Type
   1544     Underground Wall Non-res,!- Construction Name
   1545     Basement,                !- Zone Name
   1546     Ground,                  !- Outside Boundary Condition
   1547     ,                        !- Outside Boundary Condition Object
   1548     NoSun,                   !- Sun Exposure
   1549     NoWind,                  !- Wind Exposure
   1550     AutoCalculate,           !- View Factor to Ground
   1551     4,                       !- Number of Vertices
   1552     70.1040,53.3400,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1553     70.1040,53.3400,-2.4390,  !- X,Y,Z ==> Vertex 2 {m}
   1554     0.0000,53.3400,-2.4390,  !- X,Y,Z ==> Vertex 3 {m}
   1555     0.0000,53.3400,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1556 
   1557   BuildingSurface:Detailed,
   1558     Basement_Wall_South,     !- Name
   1559     Wall,                    !- Surface Type
   1560     Underground Wall Non-res,!- Construction Name
   1561     Basement,                !- Zone Name
   1562     Ground,                  !- Outside Boundary Condition
   1563     ,                        !- Outside Boundary Condition Object
   1564     NoSun,                   !- Sun Exposure
   1565     NoWind,                  !- Wind Exposure
   1566     AutoCalculate,           !- View Factor to Ground
   1567     4,                       !- Number of Vertices
   1568     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1569     0.0000,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 2 {m}
   1570     70.1040,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 3 {m}
   1571     70.1040,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1572 
   1573   BuildingSurface:Detailed,
   1574     Basement_Wall_West,      !- Name
   1575     Wall,                    !- Surface Type
   1576     Underground Wall Non-res,!- Construction Name
   1577     Basement,                !- Zone Name
   1578     Ground,                  !- Outside Boundary Condition
   1579     ,                        !- Outside Boundary Condition Object
   1580     NoSun,                   !- Sun Exposure
   1581     NoWind,                  !- Wind Exposure
   1582     AutoCalculate,           !- View Factor to Ground
   1583     4,                       !- Number of Vertices
   1584     0.0000,53.3400,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1585     0.0000,53.3400,-2.4390,  !- X,Y,Z ==> Vertex 2 {m}
   1586     0.0000,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 3 {m}
   1587     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1588 
   1589   BuildingSurface:Detailed,
   1590     Corridor_Flr_1_Ceiling,  !- Name
   1591     Ceiling,                 !- Surface Type
   1592     INT-FLOOR-UNDERSIDE,     !- Construction Name
   1593     Corridor_Flr_1,          !- Zone Name
   1594     Surface,                 !- Outside Boundary Condition
   1595     Corridor_Flr_1_Ceiling,  !- Outside Boundary Condition Object
   1596     NoSun,                   !- Sun Exposure
   1597     NoWind,                  !- Wind Exposure
   1598     AutoCalculate,           !- View Factor to Ground
   1599     4,                       !- Number of Vertices
   1600     28.9560,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   1601     28.9560,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   1602     39.6240,0.0000,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   1603     39.6240,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   1604 
   1605   BuildingSurface:Detailed,
   1606     Corridor_Flr_1_Floor,    !- Name
   1607     Floor,                   !- Surface Type
   1608     INT-FLOOR-TOPSIDE,       !- Construction Name
   1609     Corridor_Flr_1,          !- Zone Name
   1610     Surface,                 !- Outside Boundary Condition
   1611     Corridor_Flr_1_Floor,    !- Outside Boundary Condition Object
   1612     NoSun,                   !- Sun Exposure
   1613     NoWind,                  !- Wind Exposure
   1614     AutoCalculate,           !- View Factor to Ground
   1615     4,                       !- Number of Vertices
   1616     39.6240,53.3400,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1617     39.6240,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1618     28.9560,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1619     28.9560,53.3400,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1620 
   1621   BuildingSurface:Detailed,
   1622     Corridor_Flr_1_Wall_1_West,  !- Name
   1623     Wall,                    !- Surface Type
   1624     AIR-WALL,                !- Construction Name
   1625     Corridor_Flr_1,          !- Zone Name
   1626     Surface,                 !- Outside Boundary Condition
   1627     Lobby_Flr_1_Wall_1_East, !- Outside Boundary Condition Object
   1628     NoSun,                   !- Sun Exposure
   1629     NoWind,                  !- Wind Exposure
   1630     AutoCalculate,           !- View Factor to Ground
   1631     4,                       !- Number of Vertices
   1632     28.9560,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   1633     28.9560,53.3400,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1634     28.9560,15.2400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1635     28.9560,15.2400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   1636 
   1637   BuildingSurface:Detailed,
   1638     Corridor_Flr_1_Wall_2_West,  !- Name
   1639     Wall,                    !- Surface Type
   1640     int-walls,               !- Construction Name
   1641     Corridor_Flr_1,          !- Zone Name
   1642     Surface,                 !- Outside Boundary Condition
   1643     Lobby_Flr_1_Wall_2_East, !- Outside Boundary Condition Object
   1644     NoSun,                   !- Sun Exposure
   1645     NoWind,                  !- Wind Exposure
   1646     AutoCalculate,           !- View Factor to Ground
   1647     4,                       !- Number of Vertices
   1648     28.9560,15.2400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   1649     28.9560,15.2400,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1650     28.9560,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1651     28.9560,0.0000,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   1652 
   1653   BuildingSurface:Detailed,
   1654     Corridor_Flr_1_Wall_East,!- Name
   1655     Wall,                    !- Surface Type
   1656     int-walls,               !- Construction Name
   1657     Corridor_Flr_1,          !- Zone Name
   1658     Surface,                 !- Outside Boundary Condition
   1659     Corridor_Flr_1_Wall_East,!- Outside Boundary Condition Object
   1660     NoSun,                   !- Sun Exposure
   1661     NoWind,                  !- Wind Exposure
   1662     AutoCalculate,           !- View Factor to Ground
   1663     4,                       !- Number of Vertices
   1664     39.6240,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   1665     39.6240,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1666     39.6240,53.3400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1667     39.6240,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   1668 
   1669   BuildingSurface:Detailed,
   1670     Corridor_Flr_1_Wall_North,  !- Name
   1671     Wall,                    !- Surface Type
   1672     Mass Non-res Ext Wall,   !- Construction Name
   1673     Corridor_Flr_1,          !- Zone Name
   1674     Outdoors,                !- Outside Boundary Condition
   1675     ,                        !- Outside Boundary Condition Object
   1676     SunExposed,              !- Sun Exposure
   1677     WindExposed,             !- Wind Exposure
   1678     AutoCalculate,           !- View Factor to Ground
   1679     4,                       !- Number of Vertices
   1680     39.6240,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   1681     39.6240,53.3400,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1682     28.9560,53.3400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1683     28.9560,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   1684 
   1685   BuildingSurface:Detailed,
   1686     Corridor_Flr_1_Wall_South,  !- Name
   1687     Wall,                    !- Surface Type
   1688     Mass Non-res Ext Wall,   !- Construction Name
   1689     Corridor_Flr_1,          !- Zone Name
   1690     Outdoors,                !- Outside Boundary Condition
   1691     ,                        !- Outside Boundary Condition Object
   1692     SunExposed,              !- Sun Exposure
   1693     WindExposed,             !- Wind Exposure
   1694     AutoCalculate,           !- View Factor to Ground
   1695     4,                       !- Number of Vertices
   1696     28.9560,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   1697     28.9560,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1698     39.6240,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1699     39.6240,0.0000,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   1700 
   1701   BuildingSurface:Detailed,
   1702     Corridor_Flr_2_Ceiling,  !- Name
   1703     Ceiling,                 !- Surface Type
   1704     INT-FLOOR-UNDERSIDE,     !- Construction Name
   1705     Corridor_Flr_2,          !- Zone Name
   1706     Surface,                 !- Outside Boundary Condition
   1707     Corridor_Flr_2_Ceiling,  !- Outside Boundary Condition Object
   1708     NoSun,                   !- Sun Exposure
   1709     NoWind,                  !- Wind Exposure
   1710     AutoCalculate,           !- View Factor to Ground
   1711     4,                       !- Number of Vertices
   1712     28.9560,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   1713     28.9560,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   1714     39.6240,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   1715     39.6240,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   1716 
   1717   BuildingSurface:Detailed,
   1718     Corridor_Flr_2_Floor,    !- Name
   1719     Floor,                   !- Surface Type
   1720     INT-FLOOR-TOPSIDE,       !- Construction Name
   1721     Corridor_Flr_2,          !- Zone Name
   1722     Surface,                 !- Outside Boundary Condition
   1723     Corridor_Flr_2_Floor,    !- Outside Boundary Condition Object
   1724     NoSun,                   !- Sun Exposure
   1725     NoWind,                  !- Wind Exposure
   1726     AutoCalculate,           !- View Factor to Ground
   1727     4,                       !- Number of Vertices
   1728     39.6240,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   1729     39.6240,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   1730     28.9560,0.0000,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   1731     28.9560,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   1732 
   1733   BuildingSurface:Detailed,
   1734     Corridor_Flr_2_Wall_East,!- Name
   1735     Wall,                    !- Surface Type
   1736     int-walls,               !- Construction Name
   1737     Corridor_Flr_2,          !- Zone Name
   1738     Surface,                 !- Outside Boundary Condition
   1739     Corridor_Flr_2_Wall_East,!- Outside Boundary Condition Object
   1740     NoSun,                   !- Sun Exposure
   1741     NoWind,                  !- Wind Exposure
   1742     AutoCalculate,           !- View Factor to Ground
   1743     4,                       !- Number of Vertices
   1744     39.6240,0.0000,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   1745     39.6240,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   1746     39.6240,53.3400,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   1747     39.6240,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   1748 
   1749   BuildingSurface:Detailed,
   1750     Corridor_Flr_2_Wall_North,  !- Name
   1751     Wall,                    !- Surface Type
   1752     Mass Non-res Ext Wall,   !- Construction Name
   1753     Corridor_Flr_2,          !- Zone Name
   1754     Outdoors,                !- Outside Boundary Condition
   1755     ,                        !- Outside Boundary Condition Object
   1756     SunExposed,              !- Sun Exposure
   1757     WindExposed,             !- Wind Exposure
   1758     AutoCalculate,           !- View Factor to Ground
   1759     4,                       !- Number of Vertices
   1760     39.6240,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   1761     39.6240,53.3400,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   1762     28.9560,53.3400,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   1763     28.9560,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   1764 
   1765   BuildingSurface:Detailed,
   1766     Corridor_Flr_2_Wall_South,  !- Name
   1767     Wall,                    !- Surface Type
   1768     Mass Non-res Ext Wall,   !- Construction Name
   1769     Corridor_Flr_2,          !- Zone Name
   1770     Outdoors,                !- Outside Boundary Condition
   1771     ,                        !- Outside Boundary Condition Object
   1772     SunExposed,              !- Sun Exposure
   1773     WindExposed,             !- Wind Exposure
   1774     AutoCalculate,           !- View Factor to Ground
   1775     4,                       !- Number of Vertices
   1776     28.9560,0.0000,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   1777     28.9560,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   1778     39.6240,0.0000,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   1779     39.6240,0.0000,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   1780 
   1781   BuildingSurface:Detailed,
   1782     Corridor_Flr_2_Wall_West,!- Name
   1783     Wall,                    !- Surface Type
   1784     int-walls,               !- Construction Name
   1785     Corridor_Flr_2,          !- Zone Name
   1786     Surface,                 !- Outside Boundary Condition
   1787     Corridor_Flr_2_Wall_West,!- Outside Boundary Condition Object
   1788     NoSun,                   !- Sun Exposure
   1789     NoWind,                  !- Wind Exposure
   1790     AutoCalculate,           !- View Factor to Ground
   1791     4,                       !- Number of Vertices
   1792     28.9560,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   1793     28.9560,53.3400,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   1794     28.9560,0.0000,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   1795     28.9560,0.0000,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   1796 
   1797   BuildingSurface:Detailed,
   1798     Corridor_Flr_5_Ceiling,  !- Name
   1799     Roof,                    !- Surface Type
   1800     IEAD Non-res Roof,       !- Construction Name
   1801     Corridor_Flr_5,          !- Zone Name
   1802     Outdoors,                !- Outside Boundary Condition
   1803     ,                        !- Outside Boundary Condition Object
   1804     SunExposed,              !- Sun Exposure
   1805     WindExposed,             !- Wind Exposure
   1806     AutoCalculate,           !- View Factor to Ground
   1807     8,                       !- Number of Vertices
   1808     9.1440,0.0000,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   1809     15.2400,0.0000,21.3415,  !- X,Y,Z ==> Vertex 2 {m}
   1810     15.2400,42.6720,21.3415,  !- X,Y,Z ==> Vertex 3 {m}
   1811     39.6240,42.6720,21.3415,  !- X,Y,Z ==> Vertex 4 {m}
   1812     39.6240,53.3400,21.3415,  !- X,Y,Z ==> Vertex 5 {m}
   1813     27.4320,53.3400,21.3415,  !- X,Y,Z ==> Vertex 6 {m}
   1814     27.4320,48.7680,21.3415,  !- X,Y,Z ==> Vertex 7 {m}
   1815     9.1440,48.7680,21.3415;  !- X,Y,Z ==> Vertex 8 {m}
   1816 
   1817   BuildingSurface:Detailed,
   1818     Corridor_Flr_5_Floor,    !- Name
   1819     Floor,                   !- Surface Type
   1820     INT-FLOOR-TOPSIDE,       !- Construction Name
   1821     Corridor_Flr_5,          !- Zone Name
   1822     Surface,                 !- Outside Boundary Condition
   1823     Corridor_Flr_5_Floor,    !- Outside Boundary Condition Object
   1824     NoSun,                   !- Sun Exposure
   1825     NoWind,                  !- Wind Exposure
   1826     AutoCalculate,           !- View Factor to Ground
   1827     8,                       !- Number of Vertices
   1828     9.1440,0.0000,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   1829     9.1440,48.7680,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   1830     27.4320,48.7680,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   1831     27.4320,53.3400,17.0732,  !- X,Y,Z ==> Vertex 4 {m}
   1832     39.6240,53.3400,17.0732,  !- X,Y,Z ==> Vertex 5 {m}
   1833     39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 6 {m}
   1834     15.2400,42.6720,17.0732,  !- X,Y,Z ==> Vertex 7 {m}
   1835     15.2400,0.0000,17.0732;  !- X,Y,Z ==> Vertex 8 {m}
   1836 
   1837   BuildingSurface:Detailed,
   1838     Corridor_Flr_5_Wall_1_East,  !- Name
   1839     Wall,                    !- Surface Type
   1840     int-walls,               !- Construction Name
   1841     Corridor_Flr_5,          !- Zone Name
   1842     Surface,                 !- Outside Boundary Condition
   1843     NurseSat_Flr_5_Wall_West,!- Outside Boundary Condition Object
   1844     NoSun,                   !- Sun Exposure
   1845     NoWind,                  !- Wind Exposure
   1846     AutoCalculate,           !- View Factor to Ground
   1847     4,                       !- Number of Vertices
   1848     15.2400,0.0000,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   1849     15.2400,0.0000,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   1850     15.2400,42.6720,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   1851     15.2400,42.6720,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   1852 
   1853   BuildingSurface:Detailed,
   1854     Corridor_Flr_5_Wall_1_North,  !- Name
   1855     Wall,                    !- Surface Type
   1856     Mass Non-res Ext Wall,   !- Construction Name
   1857     Corridor_Flr_5,          !- Zone Name
   1858     Outdoors,                !- Outside Boundary Condition
   1859     ,                        !- Outside Boundary Condition Object
   1860     SunExposed,              !- Sun Exposure
   1861     WindExposed,             !- Wind Exposure
   1862     AutoCalculate,           !- View Factor to Ground
   1863     4,                       !- Number of Vertices
   1864     39.6240,53.3400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   1865     39.6240,53.3400,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   1866     27.4320,53.3400,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   1867     27.4320,53.3400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   1868 
   1869   BuildingSurface:Detailed,
   1870     Corridor_Flr_5_Wall_1_South,  !- Name
   1871     Wall,                    !- Surface Type
   1872     AIR-WALL,                !- Construction Name
   1873     Corridor_Flr_5,          !- Zone Name
   1874     Surface,                 !- Outside Boundary Condition
   1875     NurseSat_Flr_5_Wall_North,  !- Outside Boundary Condition Object
   1876     NoSun,                   !- Sun Exposure
   1877     NoWind,                  !- Wind Exposure
   1878     AutoCalculate,           !- View Factor to Ground
   1879     4,                       !- Number of Vertices
   1880     15.2400,42.6720,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   1881     15.2400,42.6720,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   1882     39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   1883     39.6240,42.6720,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   1884 
   1885   BuildingSurface:Detailed,
   1886     Corridor_Flr_5_Wall_1_West,  !- Name
   1887     Wall,                    !- Surface Type
   1888     int-walls,               !- Construction Name
   1889     Corridor_Flr_5,          !- Zone Name
   1890     Surface,                 !- Outside Boundary Condition
   1891     Corridor_Flr_5_Wall_1_West,  !- Outside Boundary Condition Object
   1892     NoSun,                   !- Sun Exposure
   1893     NoWind,                  !- Wind Exposure
   1894     AutoCalculate,           !- View Factor to Ground
   1895     4,                       !- Number of Vertices
   1896     9.1440,48.7680,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   1897     9.1440,48.7680,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   1898     9.1440,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   1899     9.1440,0.0000,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   1900 
   1901   BuildingSurface:Detailed,
   1902     Corridor_Flr_5_Wall_2_East,  !- Name
   1903     Wall,                    !- Surface Type
   1904     int-walls,               !- Construction Name
   1905     Corridor_Flr_5,          !- Zone Name
   1906     Surface,                 !- Outside Boundary Condition
   1907     Kitchen_Flr_5_Wall_2_West,  !- Outside Boundary Condition Object
   1908     NoSun,                   !- Sun Exposure
   1909     NoWind,                  !- Wind Exposure
   1910     AutoCalculate,           !- View Factor to Ground
   1911     4,                       !- Number of Vertices
   1912     39.6240,42.6720,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   1913     39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   1914     39.6240,53.3400,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   1915     39.6240,53.3400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   1916 
   1917   BuildingSurface:Detailed,
   1918     Corridor_Flr_5_Wall_2_North,  !- Name
   1919     Wall,                    !- Surface Type
   1920     int-walls,               !- Construction Name
   1921     Corridor_Flr_5,          !- Zone Name
   1922     Surface,                 !- Outside Boundary Condition
   1923     Corridor_Flr_5_Wall_2_North,  !- Outside Boundary Condition Object
   1924     NoSun,                   !- Sun Exposure
   1925     NoWind,                  !- Wind Exposure
   1926     AutoCalculate,           !- View Factor to Ground
   1927     4,                       !- Number of Vertices
   1928     27.4320,48.7680,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   1929     27.4320,48.7680,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   1930     9.1440,48.7680,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   1931     9.1440,48.7680,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   1932 
   1933   BuildingSurface:Detailed,
   1934     Corridor_Flr_5_Wall_2_South,  !- Name
   1935     Wall,                    !- Surface Type
   1936     Mass Non-res Ext Wall,   !- Construction Name
   1937     Corridor_Flr_5,          !- Zone Name
   1938     Outdoors,                !- Outside Boundary Condition
   1939     ,                        !- Outside Boundary Condition Object
   1940     SunExposed,              !- Sun Exposure
   1941     WindExposed,             !- Wind Exposure
   1942     AutoCalculate,           !- View Factor to Ground
   1943     4,                       !- Number of Vertices
   1944     9.1440,0.0000,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   1945     9.1440,0.0000,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   1946     15.2400,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   1947     15.2400,0.0000,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   1948 
   1949   BuildingSurface:Detailed,
   1950     Corridor_Flr_5_Wall_2_West,  !- Name
   1951     Wall,                    !- Surface Type
   1952     int-walls,               !- Construction Name
   1953     Corridor_Flr_5,          !- Zone Name
   1954     Surface,                 !- Outside Boundary Condition
   1955     Corridor_Flr_5_Wall_2_West,  !- Outside Boundary Condition Object
   1956     NoSun,                   !- Sun Exposure
   1957     NoWind,                  !- Wind Exposure
   1958     AutoCalculate,           !- View Factor to Ground
   1959     4,                       !- Number of Vertices
   1960     27.4320,53.3400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   1961     27.4320,53.3400,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   1962     27.4320,48.7680,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   1963     27.4320,48.7680,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   1964 
   1965   BuildingSurface:Detailed,
   1966     Corridor_NW_Flr_3_Ceiling,  !- Name
   1967     Ceiling,                 !- Surface Type
   1968     INT-FLOOR-UNDERSIDE,     !- Construction Name
   1969     Corridor_NW_Flr_3,       !- Zone Name
   1970     Surface,                 !- Outside Boundary Condition
   1971     Corridor_NW_Flr_3_Ceiling,  !- Outside Boundary Condition Object
   1972     NoSun,                   !- Sun Exposure
   1973     NoWind,                  !- Wind Exposure
   1974     AutoCalculate,           !- View Factor to Ground
   1975     10,                      !- Number of Vertices
   1976     4.5720,10.6680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   1977     9.1440,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   1978     9.1440,42.6720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   1979     65.5320,42.6720,12.8049,  !- X,Y,Z ==> Vertex 4 {m}
   1980     65.5320,48.7680,12.8049,  !- X,Y,Z ==> Vertex 5 {m}
   1981     39.6240,48.7680,12.8049,  !- X,Y,Z ==> Vertex 6 {m}
   1982     39.6240,53.3400,12.8049,  !- X,Y,Z ==> Vertex 7 {m}
   1983     28.9560,53.3400,12.8049,  !- X,Y,Z ==> Vertex 8 {m}
   1984     28.9560,48.7680,12.8049,  !- X,Y,Z ==> Vertex 9 {m}
   1985     4.5720,48.7680,12.8049;  !- X,Y,Z ==> Vertex 10 {m}
   1986 
   1987   BuildingSurface:Detailed,
   1988     Corridor_NW_Flr_3_Floor, !- Name
   1989     Floor,                   !- Surface Type
   1990     INT-FLOOR-TOPSIDE,       !- Construction Name
   1991     Corridor_NW_Flr_3,       !- Zone Name
   1992     Surface,                 !- Outside Boundary Condition
   1993     Corridor_NW_Flr_3_Floor, !- Outside Boundary Condition Object
   1994     NoSun,                   !- Sun Exposure
   1995     NoWind,                  !- Wind Exposure
   1996     AutoCalculate,           !- View Factor to Ground
   1997     10,                      !- Number of Vertices
   1998     4.5720,10.6680,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   1999     4.5720,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   2000     28.9560,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   2001     28.9560,53.3400,8.5366,  !- X,Y,Z ==> Vertex 4 {m}
   2002     39.6240,53.3400,8.5366,  !- X,Y,Z ==> Vertex 5 {m}
   2003     39.6240,48.7680,8.5366,  !- X,Y,Z ==> Vertex 6 {m}
   2004     65.5320,48.7680,8.5366,  !- X,Y,Z ==> Vertex 7 {m}
   2005     65.5320,42.6720,8.5366,  !- X,Y,Z ==> Vertex 8 {m}
   2006     9.1440,42.6720,8.5366,  !- X,Y,Z ==> Vertex 9 {m}
   2007     9.1440,10.6680,8.5366;  !- X,Y,Z ==> Vertex 10 {m}
   2008 
   2009   BuildingSurface:Detailed,
   2010     Corridor_NW_Flr_3_Wall_1_East,  !- Name
   2011     Wall,                    !- Surface Type
   2012     AIR-WALL,                !- Construction Name
   2013     Corridor_NW_Flr_3,       !- Zone Name
   2014     Surface,                 !- Outside Boundary Condition
   2015     NurseSat_Lobby_Flr_3_Wall_1_West,  !- Outside Boundary Condition Object
   2016     NoSun,                   !- Sun Exposure
   2017     NoWind,                  !- Wind Exposure
   2018     AutoCalculate,           !- View Factor to Ground
   2019     4,                       !- Number of Vertices
   2020     9.1440,33.5820,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   2021     9.1440,33.5820,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   2022     9.1440,42.6720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   2023     9.1440,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   2024 
   2025   BuildingSurface:Detailed,
   2026     Corridor_NW_Flr_3_Wall_1_North,  !- Name
   2027     Wall,                    !- Surface Type
   2028     Mass Non-res Ext Wall,   !- Construction Name
   2029     Corridor_NW_Flr_3,       !- Zone Name
   2030     Outdoors,                !- Outside Boundary Condition
   2031     ,                        !- Outside Boundary Condition Object
   2032     SunExposed,              !- Sun Exposure
   2033     WindExposed,             !- Wind Exposure
   2034     AutoCalculate,           !- View Factor to Ground
   2035     4,                       !- Number of Vertices
   2036     39.6240,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   2037     39.6240,53.3400,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   2038     28.9560,53.3400,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   2039     28.9560,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   2040 
   2041   BuildingSurface:Detailed,
   2042     Corridor_NW_Flr_3_Wall_1_South,  !- Name
   2043     Wall,                    !- Surface Type
   2044     AIR-WALL,                !- Construction Name
   2045     Corridor_SE_Flr_3,       !- Zone Name
   2046     Surface,                 !- Outside Boundary Condition
   2047     Corridor_NW_Flr_3_Wall_5_South,  !- Outside Boundary Condition Object
   2048     NoSun,                   !- Sun Exposure
   2049     NoWind,                  !- Wind Exposure
   2050     AutoCalculate,           !- View Factor to Ground
   2051     4,                       !- Number of Vertices
   2052     9.1440,10.6680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   2053     9.1440,10.6680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   2054     4.5720,10.6680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   2055     4.5720,10.6680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   2056 
   2057   BuildingSurface:Detailed,
   2058     Corridor_NW_Flr_3_Wall_1_West,  !- Name
   2059     Wall,                    !- Surface Type
   2060     int-walls,               !- Construction Name
   2061     Corridor_NW_Flr_3,       !- Zone Name
   2062     Surface,                 !- Outside Boundary Condition
   2063     Corridor_NW_Flr_3_Wall_1_West,  !- Outside Boundary Condition Object
   2064     NoSun,                   !- Sun Exposure
   2065     NoWind,                  !- Wind Exposure
   2066     AutoCalculate,           !- View Factor to Ground
   2067     4,                       !- Number of Vertices
   2068     28.9560,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   2069     28.9560,53.3400,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   2070     28.9560,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   2071     28.9560,48.7680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   2072 
   2073   BuildingSurface:Detailed,
   2074     Corridor_NW_Flr_3_Wall_2_East,  !- Name
   2075     Wall,                    !- Surface Type
   2076     int-walls,               !- Construction Name
   2077     Corridor_NW_Flr_3,       !- Zone Name
   2078     Surface,                 !- Outside Boundary Condition
   2079     Corridor_NW_Flr_3_Wall_2_East,  !- Outside Boundary Condition Object
   2080     NoSun,                   !- Sun Exposure
   2081     NoWind,                  !- Wind Exposure
   2082     AutoCalculate,           !- View Factor to Ground
   2083     4,                       !- Number of Vertices
   2084     39.6240,48.7680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   2085     39.6240,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   2086     39.6240,53.3400,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   2087     39.6240,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   2088 
   2089   BuildingSurface:Detailed,
   2090     Corridor_NW_Flr_3_Wall_2_North,  !- Name
   2091     Wall,                    !- Surface Type
   2092     int-walls,               !- Construction Name
   2093     Corridor_NW_Flr_3,       !- Zone Name
   2094     Surface,                 !- Outside Boundary Condition
   2095     Corridor_NW_Flr_3_Wall_2_North,  !- Outside Boundary Condition Object
   2096     NoSun,                   !- Sun Exposure
   2097     NoWind,                  !- Wind Exposure
   2098     AutoCalculate,           !- View Factor to Ground
   2099     4,                       !- Number of Vertices
   2100     28.9560,48.7680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   2101     28.9560,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   2102     4.5720,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   2103     4.5720,48.7680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   2104 
   2105   BuildingSurface:Detailed,
   2106     Corridor_NW_Flr_3_Wall_2_South,  !- Name
   2107     Wall,                    !- Surface Type
   2108     int-walls,               !- Construction Name
   2109     Corridor_NW_Flr_3,       !- Zone Name
   2110     Surface,                 !- Outside Boundary Condition
   2111     PhysTherapy_Flr_3_Wall_North,  !- Outside Boundary Condition Object
   2112     NoSun,                   !- Sun Exposure
   2113     NoWind,                  !- Wind Exposure
   2114     AutoCalculate,           !- View Factor to Ground
   2115     4,                       !- Number of Vertices
   2116     39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   2117     39.6240,42.6720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   2118     60.9600,42.6720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   2119     60.9600,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   2120 
   2121   BuildingSurface:Detailed,
   2122     Corridor_NW_Flr_3_Wall_2_West,  !- Name
   2123     Wall,                    !- Surface Type
   2124     int-walls,               !- Construction Name
   2125     Corridor_NW_Flr_3,       !- Zone Name
   2126     Surface,                 !- Outside Boundary Condition
   2127     Corridor_NW_Flr_3_Wall_2_West,  !- Outside Boundary Condition Object
   2128     NoSun,                   !- Sun Exposure
   2129     NoWind,                  !- Wind Exposure
   2130     AutoCalculate,           !- View Factor to Ground
   2131     4,                       !- Number of Vertices
   2132     4.5720,48.7680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   2133     4.5720,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   2134     4.5720,10.6680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   2135     4.5720,10.6680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   2136 
   2137   BuildingSurface:Detailed,
   2138     Corridor_NW_Flr_3_Wall_3_East,  !- Name
   2139     Wall,                    !- Surface Type
   2140     int-walls,               !- Construction Name
   2141     Corridor_NW_Flr_3,       !- Zone Name
   2142     Surface,                 !- Outside Boundary Condition
   2143     Corridor_NW_Flr_3_Wall_3_East,  !- Outside Boundary Condition Object
   2144     NoSun,                   !- Sun Exposure
   2145     NoWind,                  !- Wind Exposure
   2146     AutoCalculate,           !- View Factor to Ground
   2147     4,                       !- Number of Vertices
   2148     65.5320,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   2149     65.5320,42.6720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   2150     65.5320,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   2151     65.5320,48.7680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   2152 
   2153   BuildingSurface:Detailed,
   2154     Corridor_NW_Flr_3_Wall_3_North,  !- Name
   2155     Wall,                    !- Surface Type
   2156     int-walls,               !- Construction Name
   2157     Corridor_NW_Flr_3,       !- Zone Name
   2158     Surface,                 !- Outside Boundary Condition
   2159     Corridor_NW_Flr_3_Wall_3_North,  !- Outside Boundary Condition Object
   2160     NoSun,                   !- Sun Exposure
   2161     NoWind,                  !- Wind Exposure
   2162     AutoCalculate,           !- View Factor to Ground
   2163     4,                       !- Number of Vertices
   2164     65.5320,48.7680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   2165     65.5320,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   2166     39.6240,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   2167     39.6240,48.7680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   2168 
   2169   BuildingSurface:Detailed,
   2170     Corridor_NW_Flr_3_Wall_3_South,  !- Name
   2171     Wall,                    !- Surface Type
   2172     AIR-WALL,                !- Construction Name
   2173     Corridor_NW_Flr_3,       !- Zone Name
   2174     Surface,                 !- Outside Boundary Condition
   2175     NurseSat_Lobby_Flr_3_Wall_2_North,  !- Outside Boundary Condition Object
   2176     NoSun,                   !- Sun Exposure
   2177     NoWind,                  !- Wind Exposure
   2178     AutoCalculate,           !- View Factor to Ground
   2179     4,                       !- Number of Vertices
   2180     9.1440,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   2181     9.1440,42.6720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   2182     39.6240,42.6720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   2183     39.6240,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   2184 
   2185   BuildingSurface:Detailed,
   2186     Corridor_NW_Flr_3_Wall_4_East,  !- Name
   2187     Wall,                    !- Surface Type
   2188     int-walls,               !- Construction Name
   2189     Corridor_NW_Flr_3,       !- Zone Name
   2190     Surface,                 !- Outside Boundary Condition
   2191     Lab_Flr_3_Wall_West,     !- Outside Boundary Condition Object
   2192     NoSun,                   !- Sun Exposure
   2193     NoWind,                  !- Wind Exposure
   2194     AutoCalculate,           !- View Factor to Ground
   2195     4,                       !- Number of Vertices
   2196     9.1440,10.6680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   2197     9.1440,10.6680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   2198     9.1440,33.5820,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   2199     9.1440,33.5820,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   2200 
   2201   BuildingSurface:Detailed,
   2202     Corridor_NW_Flr_3_Wall_4_South,  !- Name
   2203     Wall,                    !- Surface Type
   2204     AIR-WALL,                !- Construction Name
   2205     Corridor_NW_Flr_3,       !- Zone Name
   2206     Surface,                 !- Outside Boundary Condition
   2207     Corridor_SE_Flr_3_Wall_3_North,  !- Outside Boundary Condition Object
   2208     NoSun,                   !- Sun Exposure
   2209     NoWind,                  !- Wind Exposure
   2210     AutoCalculate,           !- View Factor to Ground
   2211     4,                       !- Number of Vertices
   2212     60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   2213     60.9600,42.6720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   2214     65.5320,42.6720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   2215     65.5320,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   2216 
   2217   BuildingSurface:Detailed,
   2218     Corridor_NW_Flr_3_Wall_5_South,  !- Name
   2219     Wall,                    !- Surface Type
   2220     AIR-WALL,                !- Construction Name
   2221     Corridor_NW_Flr_3,       !- Zone Name
   2222     Surface,                 !- Outside Boundary Condition
   2223     Corridor_NW_Flr_3_Wall_1_South,  !- Outside Boundary Condition Object
   2224     NoSun,                   !- Sun Exposure
   2225     NoWind,                  !- Wind Exposure
   2226     AutoCalculate,           !- View Factor to Ground
   2227     4,                       !- Number of Vertices
   2228     4.5720,10.6680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   2229     4.5720,10.6680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   2230     9.1440,10.6680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   2231     9.1440,10.6680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   2232 
   2233   BuildingSurface:Detailed,
   2234     Corridor_NW_Flr_4_Ceiling,  !- Name
   2235     Ceiling,                 !- Surface Type
   2236     INT-FLOOR-UNDERSIDE,     !- Construction Name
   2237     Corridor_NW_Flr_4,       !- Zone Name
   2238     Surface,                 !- Outside Boundary Condition
   2239     Corridor_NW_Flr_4_Ceiling,  !- Outside Boundary Condition Object
   2240     NoSun,                   !- Sun Exposure
   2241     NoWind,                  !- Wind Exposure
   2242     AutoCalculate,           !- View Factor to Ground
   2243     10,                      !- Number of Vertices
   2244     4.5720,10.6680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   2245     9.1440,10.6680,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   2246     9.1440,42.6720,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   2247     65.5320,42.6720,17.0732,  !- X,Y,Z ==> Vertex 4 {m}
   2248     65.5320,48.7680,17.0732,  !- X,Y,Z ==> Vertex 5 {m}
   2249     39.6240,48.7680,17.0732,  !- X,Y,Z ==> Vertex 6 {m}
   2250     39.6240,53.3400,17.0732,  !- X,Y,Z ==> Vertex 7 {m}
   2251     28.9560,53.3400,17.0732,  !- X,Y,Z ==> Vertex 8 {m}
   2252     28.9560,48.7680,17.0732,  !- X,Y,Z ==> Vertex 9 {m}
   2253     4.5720,48.7680,17.0732;  !- X,Y,Z ==> Vertex 10 {m}
   2254 
   2255   BuildingSurface:Detailed,
   2256     Corridor_NW_Flr_4_Floor, !- Name
   2257     Floor,                   !- Surface Type
   2258     INT-FLOOR-TOPSIDE,       !- Construction Name
   2259     Corridor_NW_Flr_4,       !- Zone Name
   2260     Surface,                 !- Outside Boundary Condition
   2261     Corridor_NW_Flr_4_Floor, !- Outside Boundary Condition Object
   2262     NoSun,                   !- Sun Exposure
   2263     NoWind,                  !- Wind Exposure
   2264     AutoCalculate,           !- View Factor to Ground
   2265     10,                      !- Number of Vertices
   2266     4.5720,10.6680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   2267     4.5720,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   2268     28.9560,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   2269     28.9560,53.3400,12.8049,  !- X,Y,Z ==> Vertex 4 {m}
   2270     39.6240,53.3400,12.8049,  !- X,Y,Z ==> Vertex 5 {m}
   2271     39.6240,48.7680,12.8049,  !- X,Y,Z ==> Vertex 6 {m}
   2272     65.5320,48.7680,12.8049,  !- X,Y,Z ==> Vertex 7 {m}
   2273     65.5320,42.6720,12.8049,  !- X,Y,Z ==> Vertex 8 {m}
   2274     9.1440,42.6720,12.8049,  !- X,Y,Z ==> Vertex 9 {m}
   2275     9.1440,10.6680,12.8049;  !- X,Y,Z ==> Vertex 10 {m}
   2276 
   2277   BuildingSurface:Detailed,
   2278     Corridor_NW_Flr_4_Wall_1_East,  !- Name
   2279     Wall,                    !- Surface Type
   2280     AIR-WALL,                !- Construction Name
   2281     Corridor_NW_Flr_4,       !- Zone Name
   2282     Surface,                 !- Outside Boundary Condition
   2283     NurseSat_Lobby_Flr_4_Wall_1_West,  !- Outside Boundary Condition Object
   2284     NoSun,                   !- Sun Exposure
   2285     NoWind,                  !- Wind Exposure
   2286     AutoCalculate,           !- View Factor to Ground
   2287     4,                       !- Number of Vertices
   2288     9.1440,33.5820,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   2289     9.1440,33.5820,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   2290     9.1440,42.6720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   2291     9.1440,42.6720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   2292 
   2293   BuildingSurface:Detailed,
   2294     Corridor_NW_Flr_4_Wall_1_North,  !- Name
   2295     Wall,                    !- Surface Type
   2296     Mass Non-res Ext Wall,   !- Construction Name
   2297     Corridor_NW_Flr_4,       !- Zone Name
   2298     Outdoors,                !- Outside Boundary Condition
   2299     ,                        !- Outside Boundary Condition Object
   2300     SunExposed,              !- Sun Exposure
   2301     WindExposed,             !- Wind Exposure
   2302     AutoCalculate,           !- View Factor to Ground
   2303     4,                       !- Number of Vertices
   2304     39.6240,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   2305     39.6240,53.3400,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   2306     28.9560,53.3400,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   2307     28.9560,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   2308 
   2309   BuildingSurface:Detailed,
   2310     Corridor_NW_Flr_4_Wall_1_South,  !- Name
   2311     Wall,                    !- Surface Type
   2312     AIR-WALL,                !- Construction Name
   2313     Corridor_SE_Flr_4,       !- Zone Name
   2314     Surface,                 !- Outside Boundary Condition
   2315     Corridor_NW_Flr_4_Wall_5_South,  !- Outside Boundary Condition Object
   2316     NoSun,                   !- Sun Exposure
   2317     NoWind,                  !- Wind Exposure
   2318     AutoCalculate,           !- View Factor to Ground
   2319     4,                       !- Number of Vertices
   2320     9.1440,10.6680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   2321     9.1440,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   2322     4.5720,10.6680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   2323     4.5720,10.6680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   2324 
   2325   BuildingSurface:Detailed,
   2326     Corridor_NW_Flr_4_Wall_1_West,  !- Name
   2327     Wall,                    !- Surface Type
   2328     int-walls,               !- Construction Name
   2329     Corridor_NW_Flr_4,       !- Zone Name
   2330     Surface,                 !- Outside Boundary Condition
   2331     Corridor_NW_Flr_4_Wall_1_West,  !- Outside Boundary Condition Object
   2332     NoSun,                   !- Sun Exposure
   2333     NoWind,                  !- Wind Exposure
   2334     AutoCalculate,           !- View Factor to Ground
   2335     4,                       !- Number of Vertices
   2336     28.9560,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   2337     28.9560,53.3400,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   2338     28.9560,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   2339     28.9560,48.7680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   2340 
   2341   BuildingSurface:Detailed,
   2342     Corridor_NW_Flr_4_Wall_2_East,  !- Name
   2343     Wall,                    !- Surface Type
   2344     int-walls,               !- Construction Name
   2345     Corridor_NW_Flr_4,       !- Zone Name
   2346     Surface,                 !- Outside Boundary Condition
   2347     Corridor_NW_Flr_4_Wall_2_East,  !- Outside Boundary Condition Object
   2348     NoSun,                   !- Sun Exposure
   2349     NoWind,                  !- Wind Exposure
   2350     AutoCalculate,           !- View Factor to Ground
   2351     4,                       !- Number of Vertices
   2352     39.6240,48.7680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   2353     39.6240,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   2354     39.6240,53.3400,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   2355     39.6240,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   2356 
   2357   BuildingSurface:Detailed,
   2358     Corridor_NW_Flr_4_Wall_2_North,  !- Name
   2359     Wall,                    !- Surface Type
   2360     int-walls,               !- Construction Name
   2361     Corridor_NW_Flr_4,       !- Zone Name
   2362     Surface,                 !- Outside Boundary Condition
   2363     Corridor_NW_Flr_4_Wall_2_North,  !- Outside Boundary Condition Object
   2364     NoSun,                   !- Sun Exposure
   2365     NoWind,                  !- Wind Exposure
   2366     AutoCalculate,           !- View Factor to Ground
   2367     4,                       !- Number of Vertices
   2368     28.9560,48.7680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   2369     28.9560,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   2370     4.5720,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   2371     4.5720,48.7680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   2372 
   2373   BuildingSurface:Detailed,
   2374     Corridor_NW_Flr_4_Wall_2_South,  !- Name
   2375     Wall,                    !- Surface Type
   2376     int-walls,               !- Construction Name
   2377     Corridor_NW_Flr_4,       !- Zone Name
   2378     Surface,                 !- Outside Boundary Condition
   2379     Radiology_Flr_4_Wall_North,  !- Outside Boundary Condition Object
   2380     NoSun,                   !- Sun Exposure
   2381     NoWind,                  !- Wind Exposure
   2382     AutoCalculate,           !- View Factor to Ground
   2383     4,                       !- Number of Vertices
   2384     39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   2385     39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   2386     60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   2387     60.9600,42.6720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   2388 
   2389   BuildingSurface:Detailed,
   2390     Corridor_NW_Flr_4_Wall_2_West,  !- Name
   2391     Wall,                    !- Surface Type
   2392     int-walls,               !- Construction Name
   2393     Corridor_NW_Flr_4,       !- Zone Name
   2394     Surface,                 !- Outside Boundary Condition
   2395     Corridor_NW_Flr_4_Wall_2_West,  !- Outside Boundary Condition Object
   2396     NoSun,                   !- Sun Exposure
   2397     NoWind,                  !- Wind Exposure
   2398     AutoCalculate,           !- View Factor to Ground
   2399     4,                       !- Number of Vertices
   2400     4.5720,48.7680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   2401     4.5720,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   2402     4.5720,10.6680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   2403     4.5720,10.6680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   2404 
   2405   BuildingSurface:Detailed,
   2406     Corridor_NW_Flr_4_Wall_3_East,  !- Name
   2407     Wall,                    !- Surface Type
   2408     int-walls,               !- Construction Name
   2409     Corridor_NW_Flr_4,       !- Zone Name
   2410     Surface,                 !- Outside Boundary Condition
   2411     Corridor_NW_Flr_4_Wall_3_East,  !- Outside Boundary Condition Object
   2412     NoSun,                   !- Sun Exposure
   2413     NoWind,                  !- Wind Exposure
   2414     AutoCalculate,           !- View Factor to Ground
   2415     4,                       !- Number of Vertices
   2416     65.5320,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   2417     65.5320,42.6720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   2418     65.5320,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   2419     65.5320,48.7680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   2420 
   2421   BuildingSurface:Detailed,
   2422     Corridor_NW_Flr_4_Wall_3_North,  !- Name
   2423     Wall,                    !- Surface Type
   2424     int-walls,               !- Construction Name
   2425     Corridor_NW_Flr_4,       !- Zone Name
   2426     Surface,                 !- Outside Boundary Condition
   2427     Corridor_NW_Flr_4_Wall_3_North,  !- Outside Boundary Condition Object
   2428     NoSun,                   !- Sun Exposure
   2429     NoWind,                  !- Wind Exposure
   2430     AutoCalculate,           !- View Factor to Ground
   2431     4,                       !- Number of Vertices
   2432     65.5320,48.7680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   2433     65.5320,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   2434     39.6240,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   2435     39.6240,48.7680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   2436 
   2437   BuildingSurface:Detailed,
   2438     Corridor_NW_Flr_4_Wall_3_South,  !- Name
   2439     Wall,                    !- Surface Type
   2440     AIR-WALL,                !- Construction Name
   2441     Corridor_NW_Flr_4,       !- Zone Name
   2442     Surface,                 !- Outside Boundary Condition
   2443     NurseSat_Lobby_Flr_4_Wall_2_North,  !- Outside Boundary Condition Object
   2444     NoSun,                   !- Sun Exposure
   2445     NoWind,                  !- Wind Exposure
   2446     AutoCalculate,           !- View Factor to Ground
   2447     4,                       !- Number of Vertices
   2448     9.1440,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   2449     9.1440,42.6720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   2450     39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   2451     39.6240,42.6720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   2452 
   2453   BuildingSurface:Detailed,
   2454     Corridor_NW_Flr_4_Wall_4_East,  !- Name
   2455     Wall,                    !- Surface Type
   2456     int-walls,               !- Construction Name
   2457     Corridor_NW_Flr_4,       !- Zone Name
   2458     Surface,                 !- Outside Boundary Condition
   2459     Lab_Flr_4_Wall_West,     !- Outside Boundary Condition Object
   2460     NoSun,                   !- Sun Exposure
   2461     NoWind,                  !- Wind Exposure
   2462     AutoCalculate,           !- View Factor to Ground
   2463     4,                       !- Number of Vertices
   2464     9.1440,10.6680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   2465     9.1440,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   2466     9.1440,33.5820,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   2467     9.1440,33.5820,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   2468 
   2469   BuildingSurface:Detailed,
   2470     Corridor_NW_Flr_4_Wall_4_South,  !- Name
   2471     Wall,                    !- Surface Type
   2472     AIR-WALL,                !- Construction Name
   2473     Corridor_NW_Flr_4,       !- Zone Name
   2474     Surface,                 !- Outside Boundary Condition
   2475     Corridor_SE_Flr_4_Wall_3_North,  !- Outside Boundary Condition Object
   2476     NoSun,                   !- Sun Exposure
   2477     NoWind,                  !- Wind Exposure
   2478     AutoCalculate,           !- View Factor to Ground
   2479     4,                       !- Number of Vertices
   2480     60.9600,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   2481     60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   2482     65.5320,42.6720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   2483     65.5320,42.6720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   2484 
   2485   BuildingSurface:Detailed,
   2486     Corridor_NW_Flr_4_Wall_5_South,  !- Name
   2487     Wall,                    !- Surface Type
   2488     AIR-WALL,                !- Construction Name
   2489     Corridor_NW_Flr_4,       !- Zone Name
   2490     Surface,                 !- Outside Boundary Condition
   2491     Corridor_NW_Flr_4_Wall_1_South,  !- Outside Boundary Condition Object
   2492     NoSun,                   !- Sun Exposure
   2493     NoWind,                  !- Wind Exposure
   2494     AutoCalculate,           !- View Factor to Ground
   2495     4,                       !- Number of Vertices
   2496     4.5720,10.6680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   2497     4.5720,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   2498     9.1440,10.6680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   2499     9.1440,10.6680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   2500 
   2501   BuildingSurface:Detailed,
   2502     Corridor_SE_Flr_3_Ceiling,  !- Name
   2503     Ceiling,                 !- Surface Type
   2504     INT-FLOOR-UNDERSIDE,     !- Construction Name
   2505     Corridor_SE_Flr_3,       !- Zone Name
   2506     Surface,                 !- Outside Boundary Condition
   2507     Corridor_SE_Flr_3_Ceiling,  !- Outside Boundary Condition Object
   2508     NoSun,                   !- Sun Exposure
   2509     NoWind,                  !- Wind Exposure
   2510     AutoCalculate,           !- View Factor to Ground
   2511     10,                      !- Number of Vertices
   2512     4.5720,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   2513     28.9560,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   2514     28.9560,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   2515     39.6240,0.0000,12.8049,  !- X,Y,Z ==> Vertex 4 {m}
   2516     39.6240,4.5720,12.8049,  !- X,Y,Z ==> Vertex 5 {m}
   2517     65.5320,4.5720,12.8049,  !- X,Y,Z ==> Vertex 6 {m}
   2518     65.5320,42.6720,12.8049,  !- X,Y,Z ==> Vertex 7 {m}
   2519     60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 8 {m}
   2520     60.9600,10.6680,12.8049,  !- X,Y,Z ==> Vertex 9 {m}
   2521     4.5720,10.6680,12.8049;  !- X,Y,Z ==> Vertex 10 {m}
   2522 
   2523   BuildingSurface:Detailed,
   2524     Corridor_SE_Flr_3_Floor, !- Name
   2525     Floor,                   !- Surface Type
   2526     INT-FLOOR-TOPSIDE,       !- Construction Name
   2527     Corridor_SE_Flr_3,       !- Zone Name
   2528     Surface,                 !- Outside Boundary Condition
   2529     Corridor_SE_Flr_3_Floor, !- Outside Boundary Condition Object
   2530     NoSun,                   !- Sun Exposure
   2531     NoWind,                  !- Wind Exposure
   2532     AutoCalculate,           !- View Factor to Ground
   2533     10,                      !- Number of Vertices
   2534     4.5720,4.5720,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   2535     4.5720,10.6680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   2536     60.9600,10.6680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   2537     60.9600,42.6720,8.5366,  !- X,Y,Z ==> Vertex 4 {m}
   2538     65.5320,42.6720,8.5366,  !- X,Y,Z ==> Vertex 5 {m}
   2539     65.5320,4.5720,8.5366,  !- X,Y,Z ==> Vertex 6 {m}
   2540     39.6240,4.5720,8.5366,  !- X,Y,Z ==> Vertex 7 {m}
   2541     39.6240,0.0000,8.5366,  !- X,Y,Z ==> Vertex 8 {m}
   2542     28.9560,0.0000,8.5366,  !- X,Y,Z ==> Vertex 9 {m}
   2543     28.9560,4.5720,8.5366;  !- X,Y,Z ==> Vertex 10 {m}
   2544 
   2545   BuildingSurface:Detailed,
   2546     Corridor_SE_Flr_3_Wall_1_East,  !- Name
   2547     Wall,                    !- Surface Type
   2548     int-walls,               !- Construction Name
   2549     Corridor_SE_Flr_3,       !- Zone Name
   2550     Surface,                 !- Outside Boundary Condition
   2551     Corridor_SE_Flr_3_Wall_1_East,  !- Outside Boundary Condition Object
   2552     NoSun,                   !- Sun Exposure
   2553     NoWind,                  !- Wind Exposure
   2554     AutoCalculate,           !- View Factor to Ground
   2555     4,                       !- Number of Vertices
   2556     65.5320,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   2557     65.5320,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   2558     65.5320,42.6720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   2559     65.5320,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   2560 
   2561   BuildingSurface:Detailed,
   2562     Corridor_SE_Flr_3_Wall_1_North,  !- Name
   2563     Wall,                    !- Surface Type
   2564     AIR-WALL,                !- Construction Name
   2565     Corridor_SE_Flr_3,       !- Zone Name
   2566     Surface,                 !- Outside Boundary Condition
   2567     NurseSat_Lobby_Flr_3_Wall_1_South,  !- Outside Boundary Condition Object
   2568     NoSun,                   !- Sun Exposure
   2569     NoWind,                  !- Wind Exposure
   2570     AutoCalculate,           !- View Factor to Ground
   2571     4,                       !- Number of Vertices
   2572     60.9600,10.6680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   2573     60.9600,10.6680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   2574     28.9560,10.6680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   2575     28.9560,10.6680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   2576 
   2577   BuildingSurface:Detailed,
   2578     Corridor_SE_Flr_3_Wall_1_South,  !- Name
   2579     Wall,                    !- Surface Type
   2580     Mass Non-res Ext Wall,   !- Construction Name
   2581     Corridor_SE_Flr_3,       !- Zone Name
   2582     Outdoors,                !- Outside Boundary Condition
   2583     ,                        !- Outside Boundary Condition Object
   2584     SunExposed,              !- Sun Exposure
   2585     WindExposed,             !- Wind Exposure
   2586     AutoCalculate,           !- View Factor to Ground
   2587     4,                       !- Number of Vertices
   2588     28.9560,0.0000,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   2589     28.9560,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   2590     39.6240,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   2591     39.6240,0.0000,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   2592 
   2593   BuildingSurface:Detailed,
   2594     Corridor_SE_Flr_3_Wall_1_West,  !- Name
   2595     Wall,                    !- Surface Type
   2596     int-walls,               !- Construction Name
   2597     Corridor_SE_Flr_3,       !- Zone Name
   2598     Surface,                 !- Outside Boundary Condition
   2599     PhysTherapy_Flr_3_Wall_East,  !- Outside Boundary Condition Object
   2600     NoSun,                   !- Sun Exposure
   2601     NoWind,                  !- Wind Exposure
   2602     AutoCalculate,           !- View Factor to Ground
   2603     4,                       !- Number of Vertices
   2604     60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   2605     60.9600,42.6720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   2606     60.9600,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   2607     60.9600,19.8120,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   2608 
   2609   BuildingSurface:Detailed,
   2610     Corridor_SE_Flr_3_Wall_2_East,  !- Name
   2611     Wall,                    !- Surface Type
   2612     int-walls,               !- Construction Name
   2613     Corridor_SE_Flr_3,       !- Zone Name
   2614     Surface,                 !- Outside Boundary Condition
   2615     Corridor_SE_Flr_3_Wall_2_East,  !- Outside Boundary Condition Object
   2616     NoSun,                   !- Sun Exposure
   2617     NoWind,                  !- Wind Exposure
   2618     AutoCalculate,           !- View Factor to Ground
   2619     4,                       !- Number of Vertices
   2620     39.6240,0.0000,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   2621     39.6240,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   2622     39.6240,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   2623     39.6240,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   2624 
   2625   BuildingSurface:Detailed,
   2626     Corridor_SE_Flr_3_Wall_2_North,  !- Name
   2627     Wall,                    !- Surface Type
   2628     int-walls,               !- Construction Name
   2629     Corridor_SE_Flr_3,       !- Zone Name
   2630     Surface,                 !- Outside Boundary Condition
   2631     Lab_Flr_3_Wall_South,    !- Outside Boundary Condition Object
   2632     NoSun,                   !- Sun Exposure
   2633     NoWind,                  !- Wind Exposure
   2634     AutoCalculate,           !- View Factor to Ground
   2635     4,                       !- Number of Vertices
   2636     28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   2637     28.9560,10.6680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   2638     9.1440,10.6680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   2639     9.1440,10.6680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   2640 
   2641   BuildingSurface:Detailed,
   2642     Corridor_SE_Flr_3_Wall_2_South,  !- Name
   2643     Wall,                    !- Surface Type
   2644     int-walls,               !- Construction Name
   2645     Corridor_SE_Flr_3,       !- Zone Name
   2646     Surface,                 !- Outside Boundary Condition
   2647     Corridor_SE_Flr_3_Wall_2_South,  !- Outside Boundary Condition Object
   2648     NoSun,                   !- Sun Exposure
   2649     NoWind,                  !- Wind Exposure
   2650     AutoCalculate,           !- View Factor to Ground
   2651     4,                       !- Number of Vertices
   2652     4.5720,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   2653     4.5720,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   2654     28.9560,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   2655     28.9560,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   2656 
   2657   BuildingSurface:Detailed,
   2658     Corridor_SE_Flr_3_Wall_2_West,  !- Name
   2659     Wall,                    !- Surface Type
   2660     AIR-WALL,                !- Construction Name
   2661     Corridor_SE_Flr_3,       !- Zone Name
   2662     Surface,                 !- Outside Boundary Condition
   2663     NurseSat_Lobby_Flr_3_Wall_2_East,  !- Outside Boundary Condition Object
   2664     NoSun,                   !- Sun Exposure
   2665     NoWind,                  !- Wind Exposure
   2666     AutoCalculate,           !- View Factor to Ground
   2667     4,                       !- Number of Vertices
   2668     60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   2669     60.9600,19.8120,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   2670     60.9600,10.6680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   2671     60.9600,10.6680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   2672 
   2673   BuildingSurface:Detailed,
   2674     Corridor_SE_Flr_3_Wall_3_North,  !- Name
   2675     Wall,                    !- Surface Type
   2676     AIR-WALL,                !- Construction Name
   2677     Corridor_SE_Flr_3,       !- Zone Name
   2678     Surface,                 !- Outside Boundary Condition
   2679     Corridor_NW_Flr_3_Wall_4_South,  !- Outside Boundary Condition Object
   2680     NoSun,                   !- Sun Exposure
   2681     NoWind,                  !- Wind Exposure
   2682     AutoCalculate,           !- View Factor to Ground
   2683     4,                       !- Number of Vertices
   2684     65.5320,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   2685     65.5320,42.6720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   2686     60.9600,42.6720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   2687     60.9600,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   2688 
   2689   BuildingSurface:Detailed,
   2690     Corridor_SE_Flr_3_Wall_3_South,  !- Name
   2691     Wall,                    !- Surface Type
   2692     int-walls,               !- Construction Name
   2693     Corridor_SE_Flr_3,       !- Zone Name
   2694     Surface,                 !- Outside Boundary Condition
   2695     Corridor_SE_Flr_3_Wall_3_South,  !- Outside Boundary Condition Object
   2696     NoSun,                   !- Sun Exposure
   2697     NoWind,                  !- Wind Exposure
   2698     AutoCalculate,           !- View Factor to Ground
   2699     4,                       !- Number of Vertices
   2700     39.6240,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   2701     39.6240,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   2702     65.5320,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   2703     65.5320,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   2704 
   2705   BuildingSurface:Detailed,
   2706     Corridor_SE_Flr_3_Wall_3_West,  !- Name
   2707     Wall,                    !- Surface Type
   2708     int-walls,               !- Construction Name
   2709     Corridor_SE_Flr_3,       !- Zone Name
   2710     Surface,                 !- Outside Boundary Condition
   2711     Corridor_SE_Flr_3_Wall_3_West,  !- Outside Boundary Condition Object
   2712     NoSun,                   !- Sun Exposure
   2713     NoWind,                  !- Wind Exposure
   2714     AutoCalculate,           !- View Factor to Ground
   2715     4,                       !- Number of Vertices
   2716     4.5720,10.6680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   2717     4.5720,10.6680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   2718     4.5720,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   2719     4.5720,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   2720 
   2721   BuildingSurface:Detailed,
   2722     Corridor_SE_Flr_3_Wall_4_West,  !- Name
   2723     Wall,                    !- Surface Type
   2724     int-walls,               !- Construction Name
   2725     Corridor_SE_Flr_3,       !- Zone Name
   2726     Surface,                 !- Outside Boundary Condition
   2727     Corridor_SE_Flr_3_Wall_4_West,  !- Outside Boundary Condition Object
   2728     NoSun,                   !- Sun Exposure
   2729     NoWind,                  !- Wind Exposure
   2730     AutoCalculate,           !- View Factor to Ground
   2731     4,                       !- Number of Vertices
   2732     28.9560,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   2733     28.9560,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   2734     28.9560,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   2735     28.9560,0.0000,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   2736 
   2737   BuildingSurface:Detailed,
   2738     Corridor_SE_Flr_4_Ceiling,  !- Name
   2739     Ceiling,                 !- Surface Type
   2740     INT-FLOOR-UNDERSIDE,     !- Construction Name
   2741     Corridor_SE_Flr_4,       !- Zone Name
   2742     Surface,                 !- Outside Boundary Condition
   2743     Corridor_SE_Flr_4_Ceiling,  !- Outside Boundary Condition Object
   2744     NoSun,                   !- Sun Exposure
   2745     NoWind,                  !- Wind Exposure
   2746     AutoCalculate,           !- View Factor to Ground
   2747     10,                      !- Number of Vertices
   2748     4.5720,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   2749     28.9560,4.5720,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   2750     28.9560,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   2751     39.6240,0.0000,17.0732,  !- X,Y,Z ==> Vertex 4 {m}
   2752     39.6240,4.5720,17.0732,  !- X,Y,Z ==> Vertex 5 {m}
   2753     65.5320,4.5720,17.0732,  !- X,Y,Z ==> Vertex 6 {m}
   2754     65.5320,42.6720,17.0732,  !- X,Y,Z ==> Vertex 7 {m}
   2755     60.9600,42.6720,17.0732,  !- X,Y,Z ==> Vertex 8 {m}
   2756     60.9600,10.6680,17.0732,  !- X,Y,Z ==> Vertex 9 {m}
   2757     4.5720,10.6680,17.0732;  !- X,Y,Z ==> Vertex 10 {m}
   2758 
   2759   BuildingSurface:Detailed,
   2760     Corridor_SE_Flr_4_Floor, !- Name
   2761     Floor,                   !- Surface Type
   2762     INT-FLOOR-TOPSIDE,       !- Construction Name
   2763     Corridor_SE_Flr_4,       !- Zone Name
   2764     Surface,                 !- Outside Boundary Condition
   2765     Corridor_SE_Flr_4_Floor, !- Outside Boundary Condition Object
   2766     NoSun,                   !- Sun Exposure
   2767     NoWind,                  !- Wind Exposure
   2768     AutoCalculate,           !- View Factor to Ground
   2769     10,                      !- Number of Vertices
   2770     4.5720,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   2771     4.5720,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   2772     60.9600,10.6680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   2773     60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 4 {m}
   2774     65.5320,42.6720,12.8049,  !- X,Y,Z ==> Vertex 5 {m}
   2775     65.5320,4.5720,12.8049,  !- X,Y,Z ==> Vertex 6 {m}
   2776     39.6240,4.5720,12.8049,  !- X,Y,Z ==> Vertex 7 {m}
   2777     39.6240,0.0000,12.8049,  !- X,Y,Z ==> Vertex 8 {m}
   2778     28.9560,0.0000,12.8049,  !- X,Y,Z ==> Vertex 9 {m}
   2779     28.9560,4.5720,12.8049;  !- X,Y,Z ==> Vertex 10 {m}
   2780 
   2781   BuildingSurface:Detailed,
   2782     Corridor_SE_Flr_4_Wall_1_East,  !- Name
   2783     Wall,                    !- Surface Type
   2784     int-walls,               !- Construction Name
   2785     Corridor_SE_Flr_4,       !- Zone Name
   2786     Surface,                 !- Outside Boundary Condition
   2787     Corridor_SE_Flr_4_Wall_1_East,  !- Outside Boundary Condition Object
   2788     NoSun,                   !- Sun Exposure
   2789     NoWind,                  !- Wind Exposure
   2790     AutoCalculate,           !- View Factor to Ground
   2791     4,                       !- Number of Vertices
   2792     65.5320,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   2793     65.5320,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   2794     65.5320,42.6720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   2795     65.5320,42.6720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   2796 
   2797   BuildingSurface:Detailed,
   2798     Corridor_SE_Flr_4_Wall_1_North,  !- Name
   2799     Wall,                    !- Surface Type
   2800     AIR-WALL,                !- Construction Name
   2801     Corridor_SE_Flr_4,       !- Zone Name
   2802     Surface,                 !- Outside Boundary Condition
   2803     NurseSat_Lobby_Flr_4_Wall_1_South,  !- Outside Boundary Condition Object
   2804     NoSun,                   !- Sun Exposure
   2805     NoWind,                  !- Wind Exposure
   2806     AutoCalculate,           !- View Factor to Ground
   2807     4,                       !- Number of Vertices
   2808     60.9600,10.6680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   2809     60.9600,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   2810     28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   2811     28.9560,10.6680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   2812 
   2813   BuildingSurface:Detailed,
   2814     Corridor_SE_Flr_4_Wall_1_South,  !- Name
   2815     Wall,                    !- Surface Type
   2816     Mass Non-res Ext Wall,   !- Construction Name
   2817     Corridor_SE_Flr_4,       !- Zone Name
   2818     Outdoors,                !- Outside Boundary Condition
   2819     ,                        !- Outside Boundary Condition Object
   2820     SunExposed,              !- Sun Exposure
   2821     WindExposed,             !- Wind Exposure
   2822     AutoCalculate,           !- View Factor to Ground
   2823     4,                       !- Number of Vertices
   2824     28.9560,0.0000,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   2825     28.9560,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   2826     39.6240,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   2827     39.6240,0.0000,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   2828 
   2829   BuildingSurface:Detailed,
   2830     Corridor_SE_Flr_4_Wall_1_West,  !- Name
   2831     Wall,                    !- Surface Type
   2832     int-walls,               !- Construction Name
   2833     Corridor_SE_Flr_4,       !- Zone Name
   2834     Surface,                 !- Outside Boundary Condition
   2835     Radiology_Flr_4_Wall_East,  !- Outside Boundary Condition Object
   2836     NoSun,                   !- Sun Exposure
   2837     NoWind,                  !- Wind Exposure
   2838     AutoCalculate,           !- View Factor to Ground
   2839     4,                       !- Number of Vertices
   2840     60.9600,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   2841     60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   2842     60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   2843     60.9600,19.8120,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   2844 
   2845   BuildingSurface:Detailed,
   2846     Corridor_SE_Flr_4_Wall_2_East,  !- Name
   2847     Wall,                    !- Surface Type
   2848     int-walls,               !- Construction Name
   2849     Corridor_SE_Flr_4,       !- Zone Name
   2850     Surface,                 !- Outside Boundary Condition
   2851     Corridor_SE_Flr_4_Wall_2_East,  !- Outside Boundary Condition Object
   2852     NoSun,                   !- Sun Exposure
   2853     NoWind,                  !- Wind Exposure
   2854     AutoCalculate,           !- View Factor to Ground
   2855     4,                       !- Number of Vertices
   2856     39.6240,0.0000,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   2857     39.6240,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   2858     39.6240,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   2859     39.6240,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   2860 
   2861   BuildingSurface:Detailed,
   2862     Corridor_SE_Flr_4_Wall_2_North,  !- Name
   2863     Wall,                    !- Surface Type
   2864     int-walls,               !- Construction Name
   2865     Corridor_SE_Flr_4,       !- Zone Name
   2866     Surface,                 !- Outside Boundary Condition
   2867     Lab_Flr_4_Wall_South,    !- Outside Boundary Condition Object
   2868     NoSun,                   !- Sun Exposure
   2869     NoWind,                  !- Wind Exposure
   2870     AutoCalculate,           !- View Factor to Ground
   2871     4,                       !- Number of Vertices
   2872     28.9560,10.6680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   2873     28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   2874     9.1440,10.6680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   2875     9.1440,10.6680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   2876 
   2877   BuildingSurface:Detailed,
   2878     Corridor_SE_Flr_4_Wall_2_South,  !- Name
   2879     Wall,                    !- Surface Type
   2880     int-walls,               !- Construction Name
   2881     Corridor_SE_Flr_4,       !- Zone Name
   2882     Surface,                 !- Outside Boundary Condition
   2883     Corridor_SE_Flr_4_Wall_2_South,  !- Outside Boundary Condition Object
   2884     NoSun,                   !- Sun Exposure
   2885     NoWind,                  !- Wind Exposure
   2886     AutoCalculate,           !- View Factor to Ground
   2887     4,                       !- Number of Vertices
   2888     4.5720,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   2889     4.5720,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   2890     28.9560,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   2891     28.9560,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   2892 
   2893   BuildingSurface:Detailed,
   2894     Corridor_SE_Flr_4_Wall_2_West,  !- Name
   2895     Wall,                    !- Surface Type
   2896     AIR-WALL,                !- Construction Name
   2897     Corridor_SE_Flr_4,       !- Zone Name
   2898     Surface,                 !- Outside Boundary Condition
   2899     NurseSat_Lobby_Flr_4_Wall_2_East,  !- Outside Boundary Condition Object
   2900     NoSun,                   !- Sun Exposure
   2901     NoWind,                  !- Wind Exposure
   2902     AutoCalculate,           !- View Factor to Ground
   2903     4,                       !- Number of Vertices
   2904     60.9600,19.8120,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   2905     60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   2906     60.9600,10.6680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   2907     60.9600,10.6680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   2908 
   2909   BuildingSurface:Detailed,
   2910     Corridor_SE_Flr_4_Wall_3_North,  !- Name
   2911     Wall,                    !- Surface Type
   2912     AIR-WALL,                !- Construction Name
   2913     Corridor_SE_Flr_4,       !- Zone Name
   2914     Surface,                 !- Outside Boundary Condition
   2915     Corridor_NW_Flr_4_Wall_4_South,  !- Outside Boundary Condition Object
   2916     NoSun,                   !- Sun Exposure
   2917     NoWind,                  !- Wind Exposure
   2918     AutoCalculate,           !- View Factor to Ground
   2919     4,                       !- Number of Vertices
   2920     65.5320,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   2921     65.5320,42.6720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   2922     60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   2923     60.9600,42.6720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   2924 
   2925   BuildingSurface:Detailed,
   2926     Corridor_SE_Flr_4_Wall_3_South,  !- Name
   2927     Wall,                    !- Surface Type
   2928     int-walls,               !- Construction Name
   2929     Corridor_SE_Flr_4,       !- Zone Name
   2930     Surface,                 !- Outside Boundary Condition
   2931     Corridor_SE_Flr_4_Wall_3_South,  !- Outside Boundary Condition Object
   2932     NoSun,                   !- Sun Exposure
   2933     NoWind,                  !- Wind Exposure
   2934     AutoCalculate,           !- View Factor to Ground
   2935     4,                       !- Number of Vertices
   2936     39.6240,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   2937     39.6240,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   2938     65.5320,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   2939     65.5320,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   2940 
   2941   BuildingSurface:Detailed,
   2942     Corridor_SE_Flr_4_Wall_3_West,  !- Name
   2943     Wall,                    !- Surface Type
   2944     int-walls,               !- Construction Name
   2945     Corridor_SE_Flr_4,       !- Zone Name
   2946     Surface,                 !- Outside Boundary Condition
   2947     Corridor_SE_Flr_4_Wall_3_West,  !- Outside Boundary Condition Object
   2948     NoSun,                   !- Sun Exposure
   2949     NoWind,                  !- Wind Exposure
   2950     AutoCalculate,           !- View Factor to Ground
   2951     4,                       !- Number of Vertices
   2952     4.5720,10.6680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   2953     4.5720,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   2954     4.5720,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   2955     4.5720,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   2956 
   2957   BuildingSurface:Detailed,
   2958     Corridor_SE_Flr_4_Wall_4_West,  !- Name
   2959     Wall,                    !- Surface Type
   2960     int-walls,               !- Construction Name
   2961     Corridor_SE_Flr_4,       !- Zone Name
   2962     Surface,                 !- Outside Boundary Condition
   2963     Corridor_SE_Flr_4_Wall_4_West,  !- Outside Boundary Condition Object
   2964     NoSun,                   !- Sun Exposure
   2965     NoWind,                  !- Wind Exposure
   2966     AutoCalculate,           !- View Factor to Ground
   2967     4,                       !- Number of Vertices
   2968     28.9560,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   2969     28.9560,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   2970     28.9560,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   2971     28.9560,0.0000,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   2972 
   2973   BuildingSurface:Detailed,
   2974     Dining_Flr_5_Ceiling,    !- Name
   2975     Roof,                    !- Surface Type
   2976     IEAD Non-res Roof,       !- Construction Name
   2977     Dining_Flr_5,            !- Zone Name
   2978     Outdoors,                !- Outside Boundary Condition
   2979     ,                        !- Outside Boundary Condition Object
   2980     SunExposed,              !- Sun Exposure
   2981     WindExposed,             !- Wind Exposure
   2982     AutoCalculate,           !- View Factor to Ground
   2983     4,                       !- Number of Vertices
   2984     39.6240,0.0000,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   2985     70.1040,0.0000,21.3415,  !- X,Y,Z ==> Vertex 2 {m}
   2986     70.1040,22.8600,21.3415,  !- X,Y,Z ==> Vertex 3 {m}
   2987     39.6240,22.8600,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   2988 
   2989   BuildingSurface:Detailed,
   2990     Dining_Flr_5_Floor,      !- Name
   2991     Floor,                   !- Surface Type
   2992     INT-FLOOR-TOPSIDE,       !- Construction Name
   2993     Dining_Flr_5,            !- Zone Name
   2994     Surface,                 !- Outside Boundary Condition
   2995     Dining_Flr_5_Floor,      !- Outside Boundary Condition Object
   2996     NoSun,                   !- Sun Exposure
   2997     NoWind,                  !- Wind Exposure
   2998     AutoCalculate,           !- View Factor to Ground
   2999     4,                       !- Number of Vertices
   3000     39.6240,0.0000,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   3001     39.6240,22.8600,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   3002     70.1040,22.8600,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   3003     70.1040,0.0000,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   3004 
   3005   BuildingSurface:Detailed,
   3006     Dining_Flr_5_Wall_East,  !- Name
   3007     Wall,                    !- Surface Type
   3008     Mass Non-res Ext Wall,   !- Construction Name
   3009     Dining_Flr_5,            !- Zone Name
   3010     Outdoors,                !- Outside Boundary Condition
   3011     ,                        !- Outside Boundary Condition Object
   3012     SunExposed,              !- Sun Exposure
   3013     WindExposed,             !- Wind Exposure
   3014     AutoCalculate,           !- View Factor to Ground
   3015     4,                       !- Number of Vertices
   3016     70.1040,0.0000,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   3017     70.1040,0.0000,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   3018     70.1040,22.8600,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   3019     70.1040,22.8600,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   3020 
   3021   BuildingSurface:Detailed,
   3022     Dining_Flr_5_Wall_North, !- Name
   3023     Wall,                    !- Surface Type
   3024     int-walls,               !- Construction Name
   3025     Dining_Flr_5,            !- Zone Name
   3026     Surface,                 !- Outside Boundary Condition
   3027     Kitchen_Flr_5_Wall_South,!- Outside Boundary Condition Object
   3028     NoSun,                   !- Sun Exposure
   3029     NoWind,                  !- Wind Exposure
   3030     AutoCalculate,           !- View Factor to Ground
   3031     4,                       !- Number of Vertices
   3032     70.1040,22.8600,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   3033     70.1040,22.8600,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   3034     39.6240,22.8600,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   3035     39.6240,22.8600,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   3036 
   3037   BuildingSurface:Detailed,
   3038     Dining_Flr_5_Wall_South, !- Name
   3039     Wall,                    !- Surface Type
   3040     Mass Non-res Ext Wall,   !- Construction Name
   3041     Dining_Flr_5,            !- Zone Name
   3042     Outdoors,                !- Outside Boundary Condition
   3043     ,                        !- Outside Boundary Condition Object
   3044     SunExposed,              !- Sun Exposure
   3045     WindExposed,             !- Wind Exposure
   3046     AutoCalculate,           !- View Factor to Ground
   3047     4,                       !- Number of Vertices
   3048     39.6240,0.0000,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   3049     39.6240,0.0000,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   3050     70.1040,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   3051     70.1040,0.0000,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   3052 
   3053   BuildingSurface:Detailed,
   3054     Dining_Flr_5_Wall_West,  !- Name
   3055     Wall,                    !- Surface Type
   3056     int-walls,               !- Construction Name
   3057     Dining_Flr_5,            !- Zone Name
   3058     Surface,                 !- Outside Boundary Condition
   3059     NurseSat_Flr_5_Wall_1_East,  !- Outside Boundary Condition Object
   3060     NoSun,                   !- Sun Exposure
   3061     NoWind,                  !- Wind Exposure
   3062     AutoCalculate,           !- View Factor to Ground
   3063     4,                       !- Number of Vertices
   3064     39.6240,22.8600,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   3065     39.6240,22.8600,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   3066     39.6240,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   3067     39.6240,0.0000,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   3068 
   3069   BuildingSurface:Detailed,
   3070     ER_Exam1_Mult4_Flr_1_Ceiling,  !- Name
   3071     Ceiling,                 !- Surface Type
   3072     INT-FLOOR-UNDERSIDE,     !- Construction Name
   3073     ER_Exam1_Mult4_Flr_1,    !- Zone Name
   3074     Surface,                 !- Outside Boundary Condition
   3075     ER_Exam1_Mult4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
   3076     NoSun,                   !- Sun Exposure
   3077     NoWind,                  !- Wind Exposure
   3078     AutoCalculate,           !- View Factor to Ground
   3079     4,                       !- Number of Vertices
   3080     39.6240,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3081     39.6240,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   3082     45.7200,0.0000,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   3083     45.7200,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   3084 
   3085   BuildingSurface:Detailed,
   3086     ER_Exam1_Mult4_Flr_1_Floor,  !- Name
   3087     Floor,                   !- Surface Type
   3088     INT-FLOOR-TOPSIDE,       !- Construction Name
   3089     ER_Exam1_Mult4_Flr_1,    !- Zone Name
   3090     Surface,                 !- Outside Boundary Condition
   3091     ER_Exam1_Mult4_Flr_1_Floor,  !- Outside Boundary Condition Object
   3092     NoSun,                   !- Sun Exposure
   3093     NoWind,                  !- Wind Exposure
   3094     AutoCalculate,           !- View Factor to Ground
   3095     4,                       !- Number of Vertices
   3096     45.7200,4.5720,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3097     45.7200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3098     39.6240,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3099     39.6240,4.5720,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3100 
   3101   BuildingSurface:Detailed,
   3102     ER_Exam1_Mult4_Flr_1_Wall_East,  !- Name
   3103     Wall,                    !- Surface Type
   3104     int-walls,               !- Construction Name
   3105     ER_Exam1_Mult4_Flr_1,    !- Zone Name
   3106     Surface,                 !- Outside Boundary Condition
   3107     ER_Exam1_Mult4_Flr_1_Wall_East,  !- Outside Boundary Condition Object
   3108     NoSun,                   !- Sun Exposure
   3109     NoWind,                  !- Wind Exposure
   3110     AutoCalculate,           !- View Factor to Ground
   3111     4,                       !- Number of Vertices
   3112     45.7200,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3113     45.7200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3114     45.7200,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3115     45.7200,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   3116 
   3117   BuildingSurface:Detailed,
   3118     ER_Exam1_Mult4_Flr_1_Wall_North,  !- Name
   3119     Wall,                    !- Surface Type
   3120     int-walls,               !- Construction Name
   3121     ER_Exam1_Mult4_Flr_1,    !- Zone Name
   3122     Surface,                 !- Outside Boundary Condition
   3123     ER_Exam1_Mult4_Flr_1_Wall_North,  !- Outside Boundary Condition Object
   3124     NoSun,                   !- Sun Exposure
   3125     NoWind,                  !- Wind Exposure
   3126     AutoCalculate,           !- View Factor to Ground
   3127     4,                       !- Number of Vertices
   3128     45.7200,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3129     45.7200,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3130     39.6240,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3131     39.6240,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   3132 
   3133   BuildingSurface:Detailed,
   3134     ER_Exam1_Mult4_Flr_1_Wall_South,  !- Name
   3135     Wall,                    !- Surface Type
   3136     Mass Non-res Ext Wall,   !- Construction Name
   3137     ER_Exam1_Mult4_Flr_1,    !- Zone Name
   3138     Outdoors,                !- Outside Boundary Condition
   3139     ,                        !- Outside Boundary Condition Object
   3140     SunExposed,              !- Sun Exposure
   3141     WindExposed,             !- Wind Exposure
   3142     AutoCalculate,           !- View Factor to Ground
   3143     4,                       !- Number of Vertices
   3144     39.6240,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3145     39.6240,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3146     45.7200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3147     45.7200,0.0000,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   3148 
   3149   BuildingSurface:Detailed,
   3150     ER_Exam1_Mult4_Flr_1_Wall_West,  !- Name
   3151     Wall,                    !- Surface Type
   3152     int-walls,               !- Construction Name
   3153     ER_Exam1_Mult4_Flr_1,    !- Zone Name
   3154     Surface,                 !- Outside Boundary Condition
   3155     ER_Exam1_Mult4_Flr_1_Wall_West,  !- Outside Boundary Condition Object
   3156     NoSun,                   !- Sun Exposure
   3157     NoWind,                  !- Wind Exposure
   3158     AutoCalculate,           !- View Factor to Ground
   3159     4,                       !- Number of Vertices
   3160     39.6240,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3161     39.6240,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3162     39.6240,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3163     39.6240,0.0000,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   3164 
   3165   BuildingSurface:Detailed,
   3166     ER_Exam2_Flr_1_Ceiling,  !- Name
   3167     Ceiling,                 !- Surface Type
   3168     INT-FLOOR-UNDERSIDE,     !- Construction Name
   3169     ER_Trauma1_Flr_1,        !- Zone Name
   3170     Surface,                 !- Outside Boundary Condition
   3171     ER_Exam2_Flr_1_Ceiling,  !- Outside Boundary Condition Object
   3172     NoSun,                   !- Sun Exposure
   3173     NoWind,                  !- Wind Exposure
   3174     AutoCalculate,           !- View Factor to Ground
   3175     4,                       !- Number of Vertices
   3176     64.0080,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3177     64.0080,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   3178     70.1040,0.0000,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   3179     70.1040,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   3180 
   3181   BuildingSurface:Detailed,
   3182     ER_Exam2_Flr_1_Floor,    !- Name
   3183     Floor,                   !- Surface Type
   3184     INT-FLOOR-TOPSIDE,       !- Construction Name
   3185     ER_Trauma1_Flr_1,        !- Zone Name
   3186     Surface,                 !- Outside Boundary Condition
   3187     ER_Exam2_Flr_1_Floor,    !- Outside Boundary Condition Object
   3188     NoSun,                   !- Sun Exposure
   3189     NoWind,                  !- Wind Exposure
   3190     AutoCalculate,           !- View Factor to Ground
   3191     4,                       !- Number of Vertices
   3192     70.1040,4.5720,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3193     70.1040,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3194     64.0080,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3195     64.0080,4.5720,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3196 
   3197   BuildingSurface:Detailed,
   3198     ER_Exam2_Flr_1_Wall_East,!- Name
   3199     Wall,                    !- Surface Type
   3200     Mass Non-res Ext Wall,   !- Construction Name
   3201     ER_Trauma1_Flr_1,        !- Zone Name
   3202     Outdoors,                !- Outside Boundary Condition
   3203     ,                        !- Outside Boundary Condition Object
   3204     SunExposed,              !- Sun Exposure
   3205     WindExposed,             !- Wind Exposure
   3206     AutoCalculate,           !- View Factor to Ground
   3207     4,                       !- Number of Vertices
   3208     70.1040,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3209     70.1040,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3210     70.1040,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3211     70.1040,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   3212 
   3213   BuildingSurface:Detailed,
   3214     ER_Exam2_Flr_1_Wall_North,  !- Name
   3215     Wall,                    !- Surface Type
   3216     int-walls,               !- Construction Name
   3217     ER_Trauma1_Flr_1,        !- Zone Name
   3218     Surface,                 !- Outside Boundary Condition
   3219     ER_Exam2_Flr_1_Wall_North,  !- Outside Boundary Condition Object
   3220     NoSun,                   !- Sun Exposure
   3221     NoWind,                  !- Wind Exposure
   3222     AutoCalculate,           !- View Factor to Ground
   3223     4,                       !- Number of Vertices
   3224     70.1040,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3225     70.1040,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3226     64.0080,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3227     64.0080,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   3228 
   3229   BuildingSurface:Detailed,
   3230     ER_Exam2_Flr_1_Wall_South,  !- Name
   3231     Wall,                    !- Surface Type
   3232     Mass Non-res Ext Wall,   !- Construction Name
   3233     ER_Trauma1_Flr_1,        !- Zone Name
   3234     Outdoors,                !- Outside Boundary Condition
   3235     ,                        !- Outside Boundary Condition Object
   3236     SunExposed,              !- Sun Exposure
   3237     WindExposed,             !- Wind Exposure
   3238     AutoCalculate,           !- View Factor to Ground
   3239     4,                       !- Number of Vertices
   3240     64.0080,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3241     64.0080,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3242     70.1040,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3243     70.1040,0.0000,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   3244 
   3245   BuildingSurface:Detailed,
   3246     ER_Exam2_Flr_1_Wall_West,!- Name
   3247     Wall,                    !- Surface Type
   3248     int-walls,               !- Construction Name
   3249     ER_Trauma1_Flr_1,        !- Zone Name
   3250     Surface,                 !- Outside Boundary Condition
   3251     ER_Exam2_Flr_1_Wall_West,!- Outside Boundary Condition Object
   3252     NoSun,                   !- Sun Exposure
   3253     NoWind,                  !- Wind Exposure
   3254     AutoCalculate,           !- View Factor to Ground
   3255     4,                       !- Number of Vertices
   3256     64.0080,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3257     64.0080,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3258     64.0080,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3259     64.0080,0.0000,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   3260 
   3261   BuildingSurface:Detailed,
   3262     ER_Exam3_Mult4_Flr_1_Ceiling,  !- Name
   3263     Ceiling,                 !- Surface Type
   3264     INT-FLOOR-UNDERSIDE,     !- Construction Name
   3265     ER_Exam3_Mult4_Flr_1,    !- Zone Name
   3266     Surface,                 !- Outside Boundary Condition
   3267     ER_Exam3_Mult4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
   3268     NoSun,                   !- Sun Exposure
   3269     NoWind,                  !- Wind Exposure
   3270     AutoCalculate,           !- View Factor to Ground
   3271     4,                       !- Number of Vertices
   3272     64.0080,9.1440,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3273     64.0080,4.5720,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   3274     70.1040,4.5720,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   3275     70.1040,9.1440,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   3276 
   3277   BuildingSurface:Detailed,
   3278     ER_Exam3_Mult4_Flr_1_Floor,  !- Name
   3279     Floor,                   !- Surface Type
   3280     INT-FLOOR-TOPSIDE,       !- Construction Name
   3281     ER_Exam3_Mult4_Flr_1,    !- Zone Name
   3282     Surface,                 !- Outside Boundary Condition
   3283     ER_Exam3_Mult4_Flr_1_Floor,  !- Outside Boundary Condition Object
   3284     NoSun,                   !- Sun Exposure
   3285     NoWind,                  !- Wind Exposure
   3286     AutoCalculate,           !- View Factor to Ground
   3287     4,                       !- Number of Vertices
   3288     70.1040,9.1440,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3289     70.1040,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3290     64.0080,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3291     64.0080,9.1440,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3292 
   3293   BuildingSurface:Detailed,
   3294     ER_Exam3_Mult4_Flr_1_Wall_East,  !- Name
   3295     Wall,                    !- Surface Type
   3296     Mass Non-res Ext Wall,   !- Construction Name
   3297     ER_Exam3_Mult4_Flr_1,    !- Zone Name
   3298     Outdoors,                !- Outside Boundary Condition
   3299     ,                        !- Outside Boundary Condition Object
   3300     SunExposed,              !- Sun Exposure
   3301     WindExposed,             !- Wind Exposure
   3302     AutoCalculate,           !- View Factor to Ground
   3303     4,                       !- Number of Vertices
   3304     70.1040,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3305     70.1040,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3306     70.1040,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3307     70.1040,9.1440,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   3308 
   3309   BuildingSurface:Detailed,
   3310     ER_Exam3_Mult4_Flr_1_Wall_North,  !- Name
   3311     Wall,                    !- Surface Type
   3312     int-walls,               !- Construction Name
   3313     ER_Exam3_Mult4_Flr_1,    !- Zone Name
   3314     Surface,                 !- Outside Boundary Condition
   3315     ER_Exam3_Mult4_Flr_1_Wall_North,  !- Outside Boundary Condition Object
   3316     NoSun,                   !- Sun Exposure
   3317     NoWind,                  !- Wind Exposure
   3318     AutoCalculate,           !- View Factor to Ground
   3319     4,                       !- Number of Vertices
   3320     70.1040,9.1440,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3321     70.1040,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3322     64.0080,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3323     64.0080,9.1440,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   3324 
   3325   BuildingSurface:Detailed,
   3326     ER_Exam3_Mult4_Flr_1_Wall_South,  !- Name
   3327     Wall,                    !- Surface Type
   3328     int-walls,               !- Construction Name
   3329     ER_Exam3_Mult4_Flr_1,    !- Zone Name
   3330     Surface,                 !- Outside Boundary Condition
   3331     ER_Exam3_Mult4_Flr_1_Wall_South,  !- Outside Boundary Condition Object
   3332     NoSun,                   !- Sun Exposure
   3333     NoWind,                  !- Wind Exposure
   3334     AutoCalculate,           !- View Factor to Ground
   3335     4,                       !- Number of Vertices
   3336     64.0080,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3337     64.0080,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3338     70.1040,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3339     70.1040,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   3340 
   3341   BuildingSurface:Detailed,
   3342     ER_Exam3_Mult4_Flr_1_Wall_West,  !- Name
   3343     Wall,                    !- Surface Type
   3344     int-walls,               !- Construction Name
   3345     ER_Exam3_Mult4_Flr_1,    !- Zone Name
   3346     Surface,                 !- Outside Boundary Condition
   3347     ER_Exam3_Mult4_Flr_1_Wall_West,  !- Outside Boundary Condition Object
   3348     NoSun,                   !- Sun Exposure
   3349     NoWind,                  !- Wind Exposure
   3350     AutoCalculate,           !- View Factor to Ground
   3351     4,                       !- Number of Vertices
   3352     64.0080,9.1440,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3353     64.0080,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3354     64.0080,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3355     64.0080,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   3356 
   3357   BuildingSurface:Detailed,
   3358     ER_Exam4_Flr_1_Ceiling,  !- Name
   3359     Ceiling,                 !- Surface Type
   3360     INT-FLOOR-UNDERSIDE,     !- Construction Name
   3361     ER_Trauma2_Flr_1,        !- Zone Name
   3362     Surface,                 !- Outside Boundary Condition
   3363     ER_Exam4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
   3364     NoSun,                   !- Sun Exposure
   3365     NoWind,                  !- Wind Exposure
   3366     AutoCalculate,           !- View Factor to Ground
   3367     4,                       !- Number of Vertices
   3368     64.0080,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3369     64.0080,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   3370     70.1040,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   3371     70.1040,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   3372 
   3373   BuildingSurface:Detailed,
   3374     ER_Exam4_Flr_1_Floor,    !- Name
   3375     Floor,                   !- Surface Type
   3376     INT-FLOOR-TOPSIDE,       !- Construction Name
   3377     ER_Trauma2_Flr_1,        !- Zone Name
   3378     Surface,                 !- Outside Boundary Condition
   3379     ER_Exam4_Flr_1_Floor,    !- Outside Boundary Condition Object
   3380     NoSun,                   !- Sun Exposure
   3381     NoWind,                  !- Wind Exposure
   3382     AutoCalculate,           !- View Factor to Ground
   3383     4,                       !- Number of Vertices
   3384     70.1040,53.3400,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3385     70.1040,48.7680,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3386     64.0080,48.7680,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3387     64.0080,53.3400,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3388 
   3389   BuildingSurface:Detailed,
   3390     ER_Exam4_Flr_1_Wall_East,!- Name
   3391     Wall,                    !- Surface Type
   3392     Mass Non-res Ext Wall,   !- Construction Name
   3393     ER_Trauma2_Flr_1,        !- Zone Name
   3394     Outdoors,                !- Outside Boundary Condition
   3395     ,                        !- Outside Boundary Condition Object
   3396     SunExposed,              !- Sun Exposure
   3397     WindExposed,             !- Wind Exposure
   3398     AutoCalculate,           !- View Factor to Ground
   3399     4,                       !- Number of Vertices
   3400     70.1040,48.7680,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3401     70.1040,48.7680,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3402     70.1040,53.3400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3403     70.1040,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   3404 
   3405   BuildingSurface:Detailed,
   3406     ER_Exam4_Flr_1_Wall_North,  !- Name
   3407     Wall,                    !- Surface Type
   3408     Mass Non-res Ext Wall,   !- Construction Name
   3409     ER_Trauma2_Flr_1,        !- Zone Name
   3410     Outdoors,                !- Outside Boundary Condition
   3411     ,                        !- Outside Boundary Condition Object
   3412     SunExposed,              !- Sun Exposure
   3413     WindExposed,             !- Wind Exposure
   3414     AutoCalculate,           !- View Factor to Ground
   3415     4,                       !- Number of Vertices
   3416     70.1040,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3417     70.1040,53.3400,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3418     64.0080,53.3400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3419     64.0080,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   3420 
   3421   BuildingSurface:Detailed,
   3422     ER_Exam4_Flr_1_Wall_South,  !- Name
   3423     Wall,                    !- Surface Type
   3424     int-walls,               !- Construction Name
   3425     ER_Trauma2_Flr_1,        !- Zone Name
   3426     Surface,                 !- Outside Boundary Condition
   3427     ER_Exam4_Flr_1_Wall_South,  !- Outside Boundary Condition Object
   3428     NoSun,                   !- Sun Exposure
   3429     NoWind,                  !- Wind Exposure
   3430     AutoCalculate,           !- View Factor to Ground
   3431     4,                       !- Number of Vertices
   3432     64.0080,48.7680,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3433     64.0080,48.7680,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3434     70.1040,48.7680,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3435     70.1040,48.7680,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   3436 
   3437   BuildingSurface:Detailed,
   3438     ER_Exam4_Flr_1_Wall_West,!- Name
   3439     Wall,                    !- Surface Type
   3440     int-walls,               !- Construction Name
   3441     ER_Trauma2_Flr_1,        !- Zone Name
   3442     Surface,                 !- Outside Boundary Condition
   3443     ER_Exam4_Flr_1_Wall_West,!- Outside Boundary Condition Object
   3444     NoSun,                   !- Sun Exposure
   3445     NoWind,                  !- Wind Exposure
   3446     AutoCalculate,           !- View Factor to Ground
   3447     4,                       !- Number of Vertices
   3448     64.0080,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3449     64.0080,53.3400,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3450     64.0080,48.7680,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3451     64.0080,48.7680,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   3452 
   3453   BuildingSurface:Detailed,
   3454     ER_Exam5_Mult4_Flr_1_Ceiling,  !- Name
   3455     Ceiling,                 !- Surface Type
   3456     INT-FLOOR-UNDERSIDE,     !- Construction Name
   3457     ER_Triage_Mult4_Flr_1,   !- Zone Name
   3458     Surface,                 !- Outside Boundary Condition
   3459     ER_Exam5_Mult4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
   3460     NoSun,                   !- Sun Exposure
   3461     NoWind,                  !- Wind Exposure
   3462     AutoCalculate,           !- View Factor to Ground
   3463     4,                       !- Number of Vertices
   3464     39.6240,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3465     39.6240,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   3466     45.7200,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   3467     45.7200,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   3468 
   3469   BuildingSurface:Detailed,
   3470     ER_Exam5_Mult4_Flr_1_Floor,  !- Name
   3471     Floor,                   !- Surface Type
   3472     INT-FLOOR-TOPSIDE,       !- Construction Name
   3473     ER_Triage_Mult4_Flr_1,   !- Zone Name
   3474     Surface,                 !- Outside Boundary Condition
   3475     ER_Exam5_Mult4_Flr_1_Floor,  !- Outside Boundary Condition Object
   3476     NoSun,                   !- Sun Exposure
   3477     NoWind,                  !- Wind Exposure
   3478     AutoCalculate,           !- View Factor to Ground
   3479     4,                       !- Number of Vertices
   3480     45.7200,53.3400,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3481     45.7200,48.7680,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3482     39.6240,48.7680,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3483     39.6240,53.3400,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3484 
   3485   BuildingSurface:Detailed,
   3486     ER_Exam5_Mult4_Flr_1_Wall_East,  !- Name
   3487     Wall,                    !- Surface Type
   3488     int-walls,               !- Construction Name
   3489     ER_Triage_Mult4_Flr_1,   !- Zone Name
   3490     Surface,                 !- Outside Boundary Condition
   3491     ER_Exam5_Mult4_Flr_1_Wall_East,  !- Outside Boundary Condition Object
   3492     NoSun,                   !- Sun Exposure
   3493     NoWind,                  !- Wind Exposure
   3494     AutoCalculate,           !- View Factor to Ground
   3495     4,                       !- Number of Vertices
   3496     45.7200,48.7680,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3497     45.7200,48.7680,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3498     45.7200,53.3400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3499     45.7200,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   3500 
   3501   BuildingSurface:Detailed,
   3502     ER_Exam5_Mult4_Flr_1_Wall_North,  !- Name
   3503     Wall,                    !- Surface Type
   3504     Mass Non-res Ext Wall,   !- Construction Name
   3505     ER_Triage_Mult4_Flr_1,   !- Zone Name
   3506     Outdoors,                !- Outside Boundary Condition
   3507     ,                        !- Outside Boundary Condition Object
   3508     SunExposed,              !- Sun Exposure
   3509     WindExposed,             !- Wind Exposure
   3510     AutoCalculate,           !- View Factor to Ground
   3511     4,                       !- Number of Vertices
   3512     45.7200,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3513     45.7200,53.3400,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3514     39.6240,53.3400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3515     39.6240,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   3516 
   3517   BuildingSurface:Detailed,
   3518     ER_Exam5_Mult4_Flr_1_Wall_South,  !- Name
   3519     Wall,                    !- Surface Type
   3520     int-walls,               !- Construction Name
   3521     ER_Triage_Mult4_Flr_1,   !- Zone Name
   3522     Surface,                 !- Outside Boundary Condition
   3523     ER_Exam5_Mult4_Flr_1_Wall_South,  !- Outside Boundary Condition Object
   3524     NoSun,                   !- Sun Exposure
   3525     NoWind,                  !- Wind Exposure
   3526     AutoCalculate,           !- View Factor to Ground
   3527     4,                       !- Number of Vertices
   3528     39.6240,48.7680,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3529     39.6240,48.7680,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3530     45.7200,48.7680,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3531     45.7200,48.7680,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   3532 
   3533   BuildingSurface:Detailed,
   3534     ER_Exam5_Mult4_Flr_1_Wall_West,  !- Name
   3535     Wall,                    !- Surface Type
   3536     int-walls,               !- Construction Name
   3537     ER_Triage_Mult4_Flr_1,   !- Zone Name
   3538     Surface,                 !- Outside Boundary Condition
   3539     ER_Exam5_Mult4_Flr_1_Wall_West,  !- Outside Boundary Condition Object
   3540     NoSun,                   !- Sun Exposure
   3541     NoWind,                  !- Wind Exposure
   3542     AutoCalculate,           !- View Factor to Ground
   3543     4,                       !- Number of Vertices
   3544     39.6240,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3545     39.6240,53.3400,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3546     39.6240,48.7680,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3547     39.6240,48.7680,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   3548 
   3549   BuildingSurface:Detailed,
   3550     ER_NurseStat_Flr_1_Ceiling,  !- Name
   3551     Ceiling,                 !- Surface Type
   3552     INT-FLOOR-UNDERSIDE,     !- Construction Name
   3553     ER_NurseStn_Lobby_Flr_1, !- Zone Name
   3554     Surface,                 !- Outside Boundary Condition
   3555     ER_NurseStat_Flr_1_Ceiling,  !- Outside Boundary Condition Object
   3556     NoSun,                   !- Sun Exposure
   3557     NoWind,                  !- Wind Exposure
   3558     AutoCalculate,           !- View Factor to Ground
   3559     8,                       !- Number of Vertices
   3560     39.6240,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3561     64.0080,4.5720,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   3562     64.0080,13.7160,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   3563     70.1040,13.7160,4.2683,  !- X,Y,Z ==> Vertex 4 {m}
   3564     70.1040,39.6240,4.2683,  !- X,Y,Z ==> Vertex 5 {m}
   3565     64.0080,39.6240,4.2683,  !- X,Y,Z ==> Vertex 6 {m}
   3566     64.0080,48.7680,4.2683,  !- X,Y,Z ==> Vertex 7 {m}
   3567     39.6240,48.7680,4.2683;  !- X,Y,Z ==> Vertex 8 {m}
   3568 
   3569   BuildingSurface:Detailed,
   3570     ER_NurseStat_Flr_1_Floor,!- Name
   3571     Floor,                   !- Surface Type
   3572     INT-FLOOR-TOPSIDE,       !- Construction Name
   3573     ER_NurseStn_Lobby_Flr_1, !- Zone Name
   3574     Surface,                 !- Outside Boundary Condition
   3575     ER_NurseStat_Flr_1_Floor,!- Outside Boundary Condition Object
   3576     NoSun,                   !- Sun Exposure
   3577     NoWind,                  !- Wind Exposure
   3578     AutoCalculate,           !- View Factor to Ground
   3579     8,                       !- Number of Vertices
   3580     39.6240,4.5720,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3581     39.6240,48.7680,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3582     64.0080,48.7680,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3583     64.0080,39.6240,0.0000,  !- X,Y,Z ==> Vertex 4 {m}
   3584     70.1040,39.6240,0.0000,  !- X,Y,Z ==> Vertex 5 {m}
   3585     70.1040,13.7160,0.0000,  !- X,Y,Z ==> Vertex 6 {m}
   3586     64.0080,13.7160,0.0000,  !- X,Y,Z ==> Vertex 7 {m}
   3587     64.0080,4.5720,0.0000;  !- X,Y,Z ==> Vertex 8 {m}
   3588 
   3589   BuildingSurface:Detailed,
   3590     ER_NurseStat_Flr_1_Wall_1_East,  !- Name
   3591     Wall,                    !- Surface Type
   3592     Mass Non-res Ext Wall,   !- Construction Name
   3593     ER_NurseStn_Lobby_Flr_1, !- Zone Name
   3594     Outdoors,                !- Outside Boundary Condition
   3595     ,                        !- Outside Boundary Condition Object
   3596     SunExposed,              !- Sun Exposure
   3597     WindExposed,             !- Wind Exposure
   3598     AutoCalculate,           !- View Factor to Ground
   3599     4,                       !- Number of Vertices
   3600     70.1040,13.7160,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3601     70.1040,13.7160,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3602     70.1040,39.6240,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3603     70.1040,39.6240,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   3604 
   3605   BuildingSurface:Detailed,
   3606     ER_NurseStat_Flr_1_Wall_1_North,  !- Name
   3607     Wall,                    !- Surface Type
   3608     int-walls,               !- Construction Name
   3609     ER_NurseStn_Lobby_Flr_1, !- Zone Name
   3610     Surface,                 !- Outside Boundary Condition
   3611     ER_NurseStat_Flr_1_Wall_1_North,  !- Outside Boundary Condition Object
   3612     NoSun,                   !- Sun Exposure
   3613     NoWind,                  !- Wind Exposure
   3614     AutoCalculate,           !- View Factor to Ground
   3615     4,                       !- Number of Vertices
   3616     64.0080,48.7680,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3617     64.0080,48.7680,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3618     39.6240,48.7680,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3619     39.6240,48.7680,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   3620 
   3621   BuildingSurface:Detailed,
   3622     ER_NurseStat_Flr_1_Wall_1_South,  !- Name
   3623     Wall,                    !- Surface Type
   3624     int-walls,               !- Construction Name
   3625     ER_NurseStn_Lobby_Flr_1, !- Zone Name
   3626     Surface,                 !- Outside Boundary Condition
   3627     ER_NurseStat_Flr_1_Wall_1_South,  !- Outside Boundary Condition Object
   3628     NoSun,                   !- Sun Exposure
   3629     NoWind,                  !- Wind Exposure
   3630     AutoCalculate,           !- View Factor to Ground
   3631     4,                       !- Number of Vertices
   3632     39.6240,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3633     39.6240,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3634     64.0080,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3635     64.0080,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   3636 
   3637   BuildingSurface:Detailed,
   3638     ER_NurseStat_Flr_1_Wall_1_West,  !- Name
   3639     Wall,                    !- Surface Type
   3640     int-walls,               !- Construction Name
   3641     ER_NurseStn_Lobby_Flr_1, !- Zone Name
   3642     Surface,                 !- Outside Boundary Condition
   3643     ER_NurseStat_Flr_1_Wall_1_West,  !- Outside Boundary Condition Object
   3644     NoSun,                   !- Sun Exposure
   3645     NoWind,                  !- Wind Exposure
   3646     AutoCalculate,           !- View Factor to Ground
   3647     4,                       !- Number of Vertices
   3648     39.6240,48.7680,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3649     39.6240,48.7680,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3650     39.6240,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3651     39.6240,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   3652 
   3653   BuildingSurface:Detailed,
   3654     ER_NurseStat_Flr_1_Wall_2_East,  !- Name
   3655     Wall,                    !- Surface Type
   3656     int-walls,               !- Construction Name
   3657     ER_NurseStn_Lobby_Flr_1, !- Zone Name
   3658     Surface,                 !- Outside Boundary Condition
   3659     ER_NurseStat_Flr_1_Wall_2_East,  !- Outside Boundary Condition Object
   3660     NoSun,                   !- Sun Exposure
   3661     NoWind,                  !- Wind Exposure
   3662     AutoCalculate,           !- View Factor to Ground
   3663     4,                       !- Number of Vertices
   3664     64.0080,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3665     64.0080,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3666     64.0080,13.7160,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3667     64.0080,13.7160,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   3668 
   3669   BuildingSurface:Detailed,
   3670     ER_NurseStat_Flr_1_Wall_2_North,  !- Name
   3671     Wall,                    !- Surface Type
   3672     int-walls,               !- Construction Name
   3673     ER_NurseStn_Lobby_Flr_1, !- Zone Name
   3674     Surface,                 !- Outside Boundary Condition
   3675     ER_NurseStat_Flr_1_Wall_2_North,  !- Outside Boundary Condition Object
   3676     NoSun,                   !- Sun Exposure
   3677     NoWind,                  !- Wind Exposure
   3678     AutoCalculate,           !- View Factor to Ground
   3679     4,                       !- Number of Vertices
   3680     70.1040,39.6240,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3681     70.1040,39.6240,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3682     64.0080,39.6240,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3683     64.0080,39.6240,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   3684 
   3685   BuildingSurface:Detailed,
   3686     ER_NurseStat_Flr_1_Wall_2_South,  !- Name
   3687     Wall,                    !- Surface Type
   3688     int-walls,               !- Construction Name
   3689     ER_NurseStn_Lobby_Flr_1, !- Zone Name
   3690     Surface,                 !- Outside Boundary Condition
   3691     ER_NurseStat_Flr_1_Wall_2_South,  !- Outside Boundary Condition Object
   3692     NoSun,                   !- Sun Exposure
   3693     NoWind,                  !- Wind Exposure
   3694     AutoCalculate,           !- View Factor to Ground
   3695     4,                       !- Number of Vertices
   3696     64.0080,13.7160,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3697     64.0080,13.7160,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3698     70.1040,13.7160,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3699     70.1040,13.7160,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   3700 
   3701   BuildingSurface:Detailed,
   3702     ER_NurseStat_Flr_1_Wall_3_East,  !- Name
   3703     Wall,                    !- Surface Type
   3704     int-walls,               !- Construction Name
   3705     ER_NurseStn_Lobby_Flr_1, !- Zone Name
   3706     Surface,                 !- Outside Boundary Condition
   3707     ER_NurseStat_Flr_1_Wall_3_East,  !- Outside Boundary Condition Object
   3708     NoSun,                   !- Sun Exposure
   3709     NoWind,                  !- Wind Exposure
   3710     AutoCalculate,           !- View Factor to Ground
   3711     4,                       !- Number of Vertices
   3712     64.0080,39.6240,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3713     64.0080,39.6240,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3714     64.0080,48.7680,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3715     64.0080,48.7680,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   3716 
   3717   BuildingSurface:Detailed,
   3718     ICU_Flr_2_Ceiling,       !- Name
   3719     Ceiling,                 !- Surface Type
   3720     INT-FLOOR-UNDERSIDE,     !- Construction Name
   3721     ICU_Flr_2,               !- Zone Name
   3722     Surface,                 !- Outside Boundary Condition
   3723     ICU_Flr_2_Ceiling,       !- Outside Boundary Condition Object
   3724     NoSun,                   !- Sun Exposure
   3725     NoWind,                  !- Wind Exposure
   3726     AutoCalculate,           !- View Factor to Ground
   3727     4,                       !- Number of Vertices
   3728     0.0000,21.3415,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   3729     0.0000,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   3730     28.9560,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   3731     28.9560,21.3415,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   3732 
   3733   BuildingSurface:Detailed,
   3734     ICU_Flr_2_Floor,         !- Name
   3735     Floor,                   !- Surface Type
   3736     INT-FLOOR-TOPSIDE,       !- Construction Name
   3737     ICU_Flr_2,               !- Zone Name
   3738     Surface,                 !- Outside Boundary Condition
   3739     ICU_Flr_2_Floor,         !- Outside Boundary Condition Object
   3740     NoSun,                   !- Sun Exposure
   3741     NoWind,                  !- Wind Exposure
   3742     AutoCalculate,           !- View Factor to Ground
   3743     4,                       !- Number of Vertices
   3744     28.9560,21.3415,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3745     28.9560,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   3746     0.0000,0.0000,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   3747     0.0000,21.3415,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   3748 
   3749   BuildingSurface:Detailed,
   3750     ICU_Flr_2_Wall_East,     !- Name
   3751     Wall,                    !- Surface Type
   3752     int-walls,               !- Construction Name
   3753     ICU_Flr_2,               !- Zone Name
   3754     Surface,                 !- Outside Boundary Condition
   3755     ICU_Flr_2_Wall_East,     !- Outside Boundary Condition Object
   3756     NoSun,                   !- Sun Exposure
   3757     NoWind,                  !- Wind Exposure
   3758     AutoCalculate,           !- View Factor to Ground
   3759     4,                       !- Number of Vertices
   3760     28.9560,0.0000,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   3761     28.9560,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   3762     28.9560,21.3415,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   3763     28.9560,21.3415,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   3764 
   3765   BuildingSurface:Detailed,
   3766     ICU_Flr_2_Wall_North,    !- Name
   3767     Wall,                    !- Surface Type
   3768     int-walls,               !- Construction Name
   3769     ICU_Flr_2,               !- Zone Name
   3770     Surface,                 !- Outside Boundary Condition
   3771     ICU_Flr_2_Wall_North,    !- Outside Boundary Condition Object
   3772     NoSun,                   !- Sun Exposure
   3773     NoWind,                  !- Wind Exposure
   3774     AutoCalculate,           !- View Factor to Ground
   3775     4,                       !- Number of Vertices
   3776     28.9560,21.3415,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   3777     28.9560,21.3415,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   3778     0.0000,21.3415,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   3779     0.0000,21.3415,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   3780 
   3781   BuildingSurface:Detailed,
   3782     ICU_Flr_2_Wall_South,    !- Name
   3783     Wall,                    !- Surface Type
   3784     Mass Non-res Ext Wall,   !- Construction Name
   3785     ICU_Flr_2,               !- Zone Name
   3786     Outdoors,                !- Outside Boundary Condition
   3787     ,                        !- Outside Boundary Condition Object
   3788     SunExposed,              !- Sun Exposure
   3789     WindExposed,             !- Wind Exposure
   3790     AutoCalculate,           !- View Factor to Ground
   3791     4,                       !- Number of Vertices
   3792     0.0000,0.0000,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   3793     0.0000,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   3794     28.9560,0.0000,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   3795     28.9560,0.0000,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   3796 
   3797   BuildingSurface:Detailed,
   3798     ICU_Flr_2_Wall_West,     !- Name
   3799     Wall,                    !- Surface Type
   3800     Mass Non-res Ext Wall,   !- Construction Name
   3801     ICU_Flr_2,               !- Zone Name
   3802     Outdoors,                !- Outside Boundary Condition
   3803     ,                        !- Outside Boundary Condition Object
   3804     SunExposed,              !- Sun Exposure
   3805     WindExposed,             !- Wind Exposure
   3806     AutoCalculate,           !- View Factor to Ground
   3807     4,                       !- Number of Vertices
   3808     0.0000,21.3415,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   3809     0.0000,21.3415,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   3810     0.0000,0.0000,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   3811     0.0000,0.0000,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   3812 
   3813   BuildingSurface:Detailed,
   3814     ICU_NurseSat_Flr_2_Ceiling,  !- Name
   3815     Ceiling,                 !- Surface Type
   3816     INT-FLOOR-UNDERSIDE,     !- Construction Name
   3817     ICU_NurseStn_Lobby_Flr_2,!- Zone Name
   3818     Surface,                 !- Outside Boundary Condition
   3819     ICU_NurseSat_Flr_2_Ceiling,  !- Outside Boundary Condition Object
   3820     NoSun,                   !- Sun Exposure
   3821     NoWind,                  !- Wind Exposure
   3822     AutoCalculate,           !- View Factor to Ground
   3823     4,                       !- Number of Vertices
   3824     4.5720,21.3415,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   3825     28.9560,21.3415,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   3826     28.9560,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   3827     4.5720,48.7680,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   3828 
   3829   BuildingSurface:Detailed,
   3830     ICU_NurseSat_Flr_2_Floor,!- Name
   3831     Floor,                   !- Surface Type
   3832     INT-FLOOR-TOPSIDE,       !- Construction Name
   3833     ICU_NurseStn_Lobby_Flr_2,!- Zone Name
   3834     Surface,                 !- Outside Boundary Condition
   3835     ICU_NurseSat_Flr_2_Floor,!- Outside Boundary Condition Object
   3836     NoSun,                   !- Sun Exposure
   3837     NoWind,                  !- Wind Exposure
   3838     AutoCalculate,           !- View Factor to Ground
   3839     4,                       !- Number of Vertices
   3840     4.5720,21.3415,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3841     4.5720,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   3842     28.9560,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   3843     28.9560,21.3415,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   3844 
   3845   BuildingSurface:Detailed,
   3846     ICU_NurseSat_Flr_2_Wall_East,  !- Name
   3847     Wall,                    !- Surface Type
   3848     int-walls,               !- Construction Name
   3849     ICU_NurseStn_Lobby_Flr_2,!- Zone Name
   3850     Surface,                 !- Outside Boundary Condition
   3851     ICU_NurseSat_Flr_2_Wall_East,  !- Outside Boundary Condition Object
   3852     NoSun,                   !- Sun Exposure
   3853     NoWind,                  !- Wind Exposure
   3854     AutoCalculate,           !- View Factor to Ground
   3855     4,                       !- Number of Vertices
   3856     28.9560,21.3415,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   3857     28.9560,21.3415,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   3858     28.9560,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   3859     28.9560,48.7680,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   3860 
   3861   BuildingSurface:Detailed,
   3862     ICU_NurseSat_Flr_2_Wall_North,  !- Name
   3863     Wall,                    !- Surface Type
   3864     int-walls,               !- Construction Name
   3865     ICU_NurseStn_Lobby_Flr_2,!- Zone Name
   3866     Surface,                 !- Outside Boundary Condition
   3867     ICU_NurseSat_Flr_2_Wall_North,  !- Outside Boundary Condition Object
   3868     NoSun,                   !- Sun Exposure
   3869     NoWind,                  !- Wind Exposure
   3870     AutoCalculate,           !- View Factor to Ground
   3871     4,                       !- Number of Vertices
   3872     28.9560,48.7680,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   3873     28.9560,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   3874     4.5720,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   3875     4.5720,48.7680,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   3876 
   3877   BuildingSurface:Detailed,
   3878     ICU_NurseSat_Flr_2_Wall_South,  !- Name
   3879     Wall,                    !- Surface Type
   3880     int-walls,               !- Construction Name
   3881     ICU_NurseStn_Lobby_Flr_2,!- Zone Name
   3882     Surface,                 !- Outside Boundary Condition
   3883     ICU_NurseSat_Flr_2_Wall_South,  !- Outside Boundary Condition Object
   3884     NoSun,                   !- Sun Exposure
   3885     NoWind,                  !- Wind Exposure
   3886     AutoCalculate,           !- View Factor to Ground
   3887     4,                       !- Number of Vertices
   3888     4.5720,21.3415,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   3889     4.5720,21.3415,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   3890     28.9560,21.3415,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   3891     28.9560,21.3415,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   3892 
   3893   BuildingSurface:Detailed,
   3894     ICU_NurseSat_Flr_2_Wall_West,  !- Name
   3895     Wall,                    !- Surface Type
   3896     int-walls,               !- Construction Name
   3897     ICU_NurseStn_Lobby_Flr_2,!- Zone Name
   3898     Surface,                 !- Outside Boundary Condition
   3899     ICU_NurseSat_Flr_2_Wall_West,  !- Outside Boundary Condition Object
   3900     NoSun,                   !- Sun Exposure
   3901     NoWind,                  !- Wind Exposure
   3902     AutoCalculate,           !- View Factor to Ground
   3903     4,                       !- Number of Vertices
   3904     4.5720,48.7680,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   3905     4.5720,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   3906     4.5720,21.3415,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   3907     4.5720,21.3415,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   3908 
   3909   BuildingSurface:Detailed,
   3910     IC_PatRoom1_Mult5_Flr_2_Ceiling,  !- Name
   3911     Ceiling,                 !- Surface Type
   3912     INT-FLOOR-UNDERSIDE,     !- Construction Name
   3913     IC_PatRoom1_Mult5_Flr_2, !- Zone Name
   3914     Surface,                 !- Outside Boundary Condition
   3915     IC_PatRoom1_Mult5_Flr_2_Ceiling,  !- Outside Boundary Condition Object
   3916     NoSun,                   !- Sun Exposure
   3917     NoWind,                  !- Wind Exposure
   3918     AutoCalculate,           !- View Factor to Ground
   3919     4,                       !- Number of Vertices
   3920     24.3840,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   3921     24.3840,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   3922     28.9560,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   3923     28.9560,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   3924 
   3925   BuildingSurface:Detailed,
   3926     IC_PatRoom1_Mult5_Flr_2_Floor,  !- Name
   3927     Floor,                   !- Surface Type
   3928     INT-FLOOR-TOPSIDE,       !- Construction Name
   3929     IC_PatRoom1_Mult5_Flr_2, !- Zone Name
   3930     Surface,                 !- Outside Boundary Condition
   3931     IC_PatRoom1_Mult5_Flr_2_Floor,  !- Outside Boundary Condition Object
   3932     NoSun,                   !- Sun Exposure
   3933     NoWind,                  !- Wind Exposure
   3934     AutoCalculate,           !- View Factor to Ground
   3935     4,                       !- Number of Vertices
   3936     28.9560,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   3937     28.9560,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   3938     24.3840,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   3939     24.3840,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   3940 
   3941   BuildingSurface:Detailed,
   3942     IC_PatRoom1_Mult5_Flr_2_Wall_East,  !- Name
   3943     Wall,                    !- Surface Type
   3944     int-walls,               !- Construction Name
   3945     IC_PatRoom1_Mult5_Flr_2, !- Zone Name
   3946     Surface,                 !- Outside Boundary Condition
   3947     IC_PatRoom1_Mult5_Flr_2_Wall_East,  !- Outside Boundary Condition Object
   3948     NoSun,                   !- Sun Exposure
   3949     NoWind,                  !- Wind Exposure
   3950     AutoCalculate,           !- View Factor to Ground
   3951     4,                       !- Number of Vertices
   3952     28.9560,48.7680,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   3953     28.9560,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   3954     28.9560,53.3400,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   3955     28.9560,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   3956 
   3957   BuildingSurface:Detailed,
   3958     IC_PatRoom1_Mult5_Flr_2_Wall_North,  !- Name
   3959     Wall,                    !- Surface Type
   3960     Mass Non-res Ext Wall,   !- Construction Name
   3961     IC_PatRoom1_Mult5_Flr_2, !- Zone Name
   3962     Outdoors,                !- Outside Boundary Condition
   3963     ,                        !- Outside Boundary Condition Object
   3964     SunExposed,              !- Sun Exposure
   3965     WindExposed,             !- Wind Exposure
   3966     AutoCalculate,           !- View Factor to Ground
   3967     4,                       !- Number of Vertices
   3968     28.9560,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   3969     28.9560,53.3400,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   3970     24.3840,53.3400,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   3971     24.3840,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   3972 
   3973   BuildingSurface:Detailed,
   3974     IC_PatRoom1_Mult5_Flr_2_Wall_South,  !- Name
   3975     Wall,                    !- Surface Type
   3976     int-walls,               !- Construction Name
   3977     IC_PatRoom1_Mult5_Flr_2, !- Zone Name
   3978     Surface,                 !- Outside Boundary Condition
   3979     IC_PatRoom1_Mult5_Flr_2_Wall_South,  !- Outside Boundary Condition Object
   3980     NoSun,                   !- Sun Exposure
   3981     NoWind,                  !- Wind Exposure
   3982     AutoCalculate,           !- View Factor to Ground
   3983     4,                       !- Number of Vertices
   3984     24.3840,48.7680,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   3985     24.3840,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   3986     28.9560,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   3987     28.9560,48.7680,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   3988 
   3989   BuildingSurface:Detailed,
   3990     IC_PatRoom1_Mult5_Flr_2_Wall_West,  !- Name
   3991     Wall,                    !- Surface Type
   3992     int-walls,               !- Construction Name
   3993     IC_PatRoom1_Mult5_Flr_2, !- Zone Name
   3994     Surface,                 !- Outside Boundary Condition
   3995     IC_PatRoom1_Mult5_Flr_2_Wall_West,  !- Outside Boundary Condition Object
   3996     NoSun,                   !- Sun Exposure
   3997     NoWind,                  !- Wind Exposure
   3998     AutoCalculate,           !- View Factor to Ground
   3999     4,                       !- Number of Vertices
   4000     24.3840,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   4001     24.3840,53.3400,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   4002     24.3840,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   4003     24.3840,48.7680,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   4004 
   4005   BuildingSurface:Detailed,
   4006     IC_PatRoom2_Flr_2_Ceiling,  !- Name
   4007     Ceiling,                 !- Surface Type
   4008     INT-FLOOR-UNDERSIDE,     !- Construction Name
   4009     IC_PatRoom2_Flr_2,       !- Zone Name
   4010     Surface,                 !- Outside Boundary Condition
   4011     IC_PatRoom2_Flr_2_Ceiling,  !- Outside Boundary Condition Object
   4012     NoSun,                   !- Sun Exposure
   4013     NoWind,                  !- Wind Exposure
   4014     AutoCalculate,           !- View Factor to Ground
   4015     4,                       !- Number of Vertices
   4016     0.0000,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   4017     0.0000,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   4018     6.0960,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   4019     6.0960,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   4020 
   4021   BuildingSurface:Detailed,
   4022     IC_PatRoom2_Flr_2_Floor, !- Name
   4023     Floor,                   !- Surface Type
   4024     INT-FLOOR-TOPSIDE,       !- Construction Name
   4025     IC_PatRoom2_Flr_2,       !- Zone Name
   4026     Surface,                 !- Outside Boundary Condition
   4027     IC_PatRoom2_Flr_2_Floor, !- Outside Boundary Condition Object
   4028     NoSun,                   !- Sun Exposure
   4029     NoWind,                  !- Wind Exposure
   4030     AutoCalculate,           !- View Factor to Ground
   4031     4,                       !- Number of Vertices
   4032     6.0960,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   4033     6.0960,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   4034     0.0000,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   4035     0.0000,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   4036 
   4037   BuildingSurface:Detailed,
   4038     IC_PatRoom2_Flr_2_Wall_East,  !- Name
   4039     Wall,                    !- Surface Type
   4040     int-walls,               !- Construction Name
   4041     IC_PatRoom2_Flr_2,       !- Zone Name
   4042     Surface,                 !- Outside Boundary Condition
   4043     IC_PatRoom2_Flr_2_Wall_East,  !- Outside Boundary Condition Object
   4044     NoSun,                   !- Sun Exposure
   4045     NoWind,                  !- Wind Exposure
   4046     AutoCalculate,           !- View Factor to Ground
   4047     4,                       !- Number of Vertices
   4048     6.0960,48.7680,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   4049     6.0960,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   4050     6.0960,53.3400,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   4051     6.0960,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   4052 
   4053   BuildingSurface:Detailed,
   4054     IC_PatRoom2_Flr_2_Wall_North,  !- Name
   4055     Wall,                    !- Surface Type
   4056     Mass Non-res Ext Wall,   !- Construction Name
   4057     IC_PatRoom2_Flr_2,       !- Zone Name
   4058     Outdoors,                !- Outside Boundary Condition
   4059     ,                        !- Outside Boundary Condition Object
   4060     SunExposed,              !- Sun Exposure
   4061     WindExposed,             !- Wind Exposure
   4062     AutoCalculate,           !- View Factor to Ground
   4063     4,                       !- Number of Vertices
   4064     6.0960,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   4065     6.0960,53.3400,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   4066     0.0000,53.3400,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   4067     0.0000,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   4068 
   4069   BuildingSurface:Detailed,
   4070     IC_PatRoom2_Flr_2_Wall_South,  !- Name
   4071     Wall,                    !- Surface Type
   4072     int-walls,               !- Construction Name
   4073     IC_PatRoom2_Flr_2,       !- Zone Name
   4074     Surface,                 !- Outside Boundary Condition
   4075     IC_PatRoom2_Flr_2_Wall_South,  !- Outside Boundary Condition Object
   4076     NoSun,                   !- Sun Exposure
   4077     NoWind,                  !- Wind Exposure
   4078     AutoCalculate,           !- View Factor to Ground
   4079     4,                       !- Number of Vertices
   4080     0.0000,48.7680,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   4081     0.0000,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   4082     6.0960,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   4083     6.0960,48.7680,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   4084 
   4085   BuildingSurface:Detailed,
   4086     IC_PatRoom2_Flr_2_Wall_West,  !- Name
   4087     Wall,                    !- Surface Type
   4088     Mass Non-res Ext Wall,   !- Construction Name
   4089     IC_PatRoom2_Flr_2,       !- Zone Name
   4090     Outdoors,                !- Outside Boundary Condition
   4091     ,                        !- Outside Boundary Condition Object
   4092     SunExposed,              !- Sun Exposure
   4093     WindExposed,             !- Wind Exposure
   4094     AutoCalculate,           !- View Factor to Ground
   4095     4,                       !- Number of Vertices
   4096     0.0000,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   4097     0.0000,53.3400,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   4098     0.0000,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   4099     0.0000,48.7680,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   4100 
   4101   BuildingSurface:Detailed,
   4102     IC_PatRoom3_Mult6_Flr_2_Ceiling,  !- Name
   4103     Ceiling,                 !- Surface Type
   4104     INT-FLOOR-UNDERSIDE,     !- Construction Name
   4105     IC_PatRoom3_Mult6_Flr_2, !- Zone Name
   4106     Surface,                 !- Outside Boundary Condition
   4107     IC_PatRoom3_Mult6_Flr_2_Ceiling,  !- Outside Boundary Condition Object
   4108     NoSun,                   !- Sun Exposure
   4109     NoWind,                  !- Wind Exposure
   4110     AutoCalculate,           !- View Factor to Ground
   4111     4,                       !- Number of Vertices
   4112     0.0000,48.7680,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   4113     0.0000,44.1960,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   4114     4.5720,44.1960,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   4115     4.5720,48.7680,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   4116 
   4117   BuildingSurface:Detailed,
   4118     IC_PatRoom3_Mult6_Flr_2_Floor,  !- Name
   4119     Floor,                   !- Surface Type
   4120     INT-FLOOR-TOPSIDE,       !- Construction Name
   4121     IC_PatRoom3_Mult6_Flr_2, !- Zone Name
   4122     Surface,                 !- Outside Boundary Condition
   4123     IC_PatRoom3_Mult6_Flr_2_Floor,  !- Outside Boundary Condition Object
   4124     NoSun,                   !- Sun Exposure
   4125     NoWind,                  !- Wind Exposure
   4126     AutoCalculate,           !- View Factor to Ground
   4127     4,                       !- Number of Vertices
   4128     4.5720,48.7680,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   4129     4.5720,44.1960,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   4130     0.0000,44.1960,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   4131     0.0000,48.7680,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   4132 
   4133   BuildingSurface:Detailed,
   4134     IC_PatRoom3_Mult6_Flr_2_Wall_East,  !- Name
   4135     Wall,                    !- Surface Type
   4136     int-walls,               !- Construction Name
   4137     IC_PatRoom3_Mult6_Flr_2, !- Zone Name
   4138     Surface,                 !- Outside Boundary Condition
   4139     IC_PatRoom3_Mult6_Flr_2_Wall_East,  !- Outside Boundary Condition Object
   4140     NoSun,                   !- Sun Exposure
   4141     NoWind,                  !- Wind Exposure
   4142     AutoCalculate,           !- View Factor to Ground
   4143     4,                       !- Number of Vertices
   4144     4.5720,44.1960,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   4145     4.5720,44.1960,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   4146     4.5720,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   4147     4.5720,48.7680,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   4148 
   4149   BuildingSurface:Detailed,
   4150     IC_PatRoom3_Mult6_Flr_2_Wall_North,  !- Name
   4151     Wall,                    !- Surface Type
   4152     int-walls,               !- Construction Name
   4153     IC_PatRoom3_Mult6_Flr_2, !- Zone Name
   4154     Surface,                 !- Outside Boundary Condition
   4155     IC_PatRoom3_Mult6_Flr_2_Wall_North,  !- Outside Boundary Condition Object
   4156     NoSun,                   !- Sun Exposure
   4157     NoWind,                  !- Wind Exposure
   4158     AutoCalculate,           !- View Factor to Ground
   4159     4,                       !- Number of Vertices
   4160     4.5720,48.7680,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   4161     4.5720,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   4162     0.0000,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   4163     0.0000,48.7680,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   4164 
   4165   BuildingSurface:Detailed,
   4166     IC_PatRoom3_Mult6_Flr_2_Wall_South,  !- Name
   4167     Wall,                    !- Surface Type
   4168     int-walls,               !- Construction Name
   4169     IC_PatRoom3_Mult6_Flr_2, !- Zone Name
   4170     Surface,                 !- Outside Boundary Condition
   4171     IC_PatRoom3_Mult6_Flr_2_Wall_South,  !- Outside Boundary Condition Object
   4172     NoSun,                   !- Sun Exposure
   4173     NoWind,                  !- Wind Exposure
   4174     AutoCalculate,           !- View Factor to Ground
   4175     4,                       !- Number of Vertices
   4176     0.0000,44.1960,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   4177     0.0000,44.1960,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   4178     4.5720,44.1960,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   4179     4.5720,44.1960,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   4180 
   4181   BuildingSurface:Detailed,
   4182     IC_PatRoom3_Mult6_Flr_2_Wall_West,  !- Name
   4183     Wall,                    !- Surface Type
   4184     Mass Non-res Ext Wall,   !- Construction Name
   4185     IC_PatRoom3_Mult6_Flr_2, !- Zone Name
   4186     Outdoors,                !- Outside Boundary Condition
   4187     ,                        !- Outside Boundary Condition Object
   4188     SunExposed,              !- Sun Exposure
   4189     WindExposed,             !- Wind Exposure
   4190     AutoCalculate,           !- View Factor to Ground
   4191     4,                       !- Number of Vertices
   4192     0.0000,48.7680,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   4193     0.0000,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   4194     0.0000,44.1960,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   4195     0.0000,44.1960,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   4196 
   4197   BuildingSurface:Detailed,
   4198     Kitchen_Flr_5_Ceiling,   !- Name
   4199     Roof,                    !- Surface Type
   4200     IEAD Non-res Roof,       !- Construction Name
   4201     Kitchen_Flr_5,           !- Zone Name
   4202     Outdoors,                !- Outside Boundary Condition
   4203     ,                        !- Outside Boundary Condition Object
   4204     SunExposed,              !- Sun Exposure
   4205     WindExposed,             !- Wind Exposure
   4206     AutoCalculate,           !- View Factor to Ground
   4207     4,                       !- Number of Vertices
   4208     39.6240,53.3400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   4209     39.6240,22.8600,21.3415,  !- X,Y,Z ==> Vertex 2 {m}
   4210     70.1040,22.8600,21.3415,  !- X,Y,Z ==> Vertex 3 {m}
   4211     70.1040,53.3400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   4212 
   4213   BuildingSurface:Detailed,
   4214     Kitchen_Flr_5_Floor,     !- Name
   4215     Floor,                   !- Surface Type
   4216     INT-FLOOR-TOPSIDE,       !- Construction Name
   4217     Kitchen_Flr_5,           !- Zone Name
   4218     Surface,                 !- Outside Boundary Condition
   4219     Kitchen_Flr_5_Floor,     !- Outside Boundary Condition Object
   4220     NoSun,                   !- Sun Exposure
   4221     NoWind,                  !- Wind Exposure
   4222     AutoCalculate,           !- View Factor to Ground
   4223     4,                       !- Number of Vertices
   4224     70.1040,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   4225     70.1040,22.8600,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   4226     39.6240,22.8600,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   4227     39.6240,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   4228 
   4229   BuildingSurface:Detailed,
   4230     Kitchen_Flr_5_Wall_1_West,  !- Name
   4231     Wall,                    !- Surface Type
   4232     int-walls,               !- Construction Name
   4233     Kitchen_Flr_5,           !- Zone Name
   4234     Surface,                 !- Outside Boundary Condition
   4235     NurseSat_Flr_5_Wall_2_East,  !- Outside Boundary Condition Object
   4236     NoSun,                   !- Sun Exposure
   4237     NoWind,                  !- Wind Exposure
   4238     AutoCalculate,           !- View Factor to Ground
   4239     4,                       !- Number of Vertices
   4240     39.6240,42.6720,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   4241     39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   4242     39.6240,22.8600,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   4243     39.6240,22.8600,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   4244 
   4245   BuildingSurface:Detailed,
   4246     Kitchen_Flr_5_Wall_2_West,  !- Name
   4247     Wall,                    !- Surface Type
   4248     int-walls,               !- Construction Name
   4249     Kitchen_Flr_5,           !- Zone Name
   4250     Surface,                 !- Outside Boundary Condition
   4251     Corridor_Flr_5_Wall_2_East,  !- Outside Boundary Condition Object
   4252     NoSun,                   !- Sun Exposure
   4253     NoWind,                  !- Wind Exposure
   4254     AutoCalculate,           !- View Factor to Ground
   4255     4,                       !- Number of Vertices
   4256     39.6240,53.3400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   4257     39.6240,53.3400,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   4258     39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   4259     39.6240,42.6720,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   4260 
   4261   BuildingSurface:Detailed,
   4262     Kitchen_Flr_5_Wall_East, !- Name
   4263     Wall,                    !- Surface Type
   4264     Mass Non-res Ext Wall,   !- Construction Name
   4265     Kitchen_Flr_5,           !- Zone Name
   4266     Outdoors,                !- Outside Boundary Condition
   4267     ,                        !- Outside Boundary Condition Object
   4268     SunExposed,              !- Sun Exposure
   4269     WindExposed,             !- Wind Exposure
   4270     AutoCalculate,           !- View Factor to Ground
   4271     4,                       !- Number of Vertices
   4272     70.1040,22.8600,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   4273     70.1040,22.8600,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   4274     70.1040,53.3400,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   4275     70.1040,53.3400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   4276 
   4277   BuildingSurface:Detailed,
   4278     Kitchen_Flr_5_Wall_North,!- Name
   4279     Wall,                    !- Surface Type
   4280     Mass Non-res Ext Wall,   !- Construction Name
   4281     Kitchen_Flr_5,           !- Zone Name
   4282     Outdoors,                !- Outside Boundary Condition
   4283     ,                        !- Outside Boundary Condition Object
   4284     SunExposed,              !- Sun Exposure
   4285     WindExposed,             !- Wind Exposure
   4286     AutoCalculate,           !- View Factor to Ground
   4287     4,                       !- Number of Vertices
   4288     70.1040,53.3400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   4289     70.1040,53.3400,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   4290     39.6240,53.3400,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   4291     39.6240,53.3400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   4292 
   4293   BuildingSurface:Detailed,
   4294     Kitchen_Flr_5_Wall_South,!- Name
   4295     Wall,                    !- Surface Type
   4296     int-walls,               !- Construction Name
   4297     Kitchen_Flr_5,           !- Zone Name
   4298     Surface,                 !- Outside Boundary Condition
   4299     Dining_Flr_5_Wall_North, !- Outside Boundary Condition Object
   4300     NoSun,                   !- Sun Exposure
   4301     NoWind,                  !- Wind Exposure
   4302     AutoCalculate,           !- View Factor to Ground
   4303     4,                       !- Number of Vertices
   4304     39.6240,22.8600,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   4305     39.6240,22.8600,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   4306     70.1040,22.8600,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   4307     70.1040,22.8600,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   4308 
   4309   BuildingSurface:Detailed,
   4310     Lab_Flr_3_Ceiling,       !- Name
   4311     Ceiling,                 !- Surface Type
   4312     INT-FLOOR-UNDERSIDE,     !- Construction Name
   4313     Lab_Flr_3,               !- Zone Name
   4314     Surface,                 !- Outside Boundary Condition
   4315     Lab_Flr_3_Ceiling,       !- Outside Boundary Condition Object
   4316     NoSun,                   !- Sun Exposure
   4317     NoWind,                  !- Wind Exposure
   4318     AutoCalculate,           !- View Factor to Ground
   4319     6,                       !- Number of Vertices
   4320     9.1440,33.5280,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   4321     9.1440,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   4322     28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   4323     28.9560,19.8120,12.8049,  !- X,Y,Z ==> Vertex 4 {m}
   4324     15.2400,19.8120,12.8049,  !- X,Y,Z ==> Vertex 5 {m}
   4325     15.2400,33.5280,12.8049;  !- X,Y,Z ==> Vertex 6 {m}
   4326 
   4327   BuildingSurface:Detailed,
   4328     Lab_Flr_3_Floor,         !- Name
   4329     Floor,                   !- Surface Type
   4330     INT-FLOOR-TOPSIDE,       !- Construction Name
   4331     Lab_Flr_3,               !- Zone Name
   4332     Surface,                 !- Outside Boundary Condition
   4333     Lab_Flr_3_Floor,         !- Outside Boundary Condition Object
   4334     NoSun,                   !- Sun Exposure
   4335     NoWind,                  !- Wind Exposure
   4336     AutoCalculate,           !- View Factor to Ground
   4337     6,                       !- Number of Vertices
   4338     9.1440,33.5280,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   4339     15.2400,33.5280,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   4340     15.2400,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   4341     28.9560,19.8120,8.5366,  !- X,Y,Z ==> Vertex 4 {m}
   4342     28.9560,10.6680,8.5366,  !- X,Y,Z ==> Vertex 5 {m}
   4343     9.1440,10.6680,8.5366;  !- X,Y,Z ==> Vertex 6 {m}
   4344 
   4345   BuildingSurface:Detailed,
   4346     Lab_Flr_3_Wall_1_East,   !- Name
   4347     Wall,                    !- Surface Type
   4348     int-walls,               !- Construction Name
   4349     Lab_Flr_3,               !- Zone Name
   4350     Surface,                 !- Outside Boundary Condition
   4351     NurseSat_Lobby_Flr_3_Wall_2_West,  !- Outside Boundary Condition Object
   4352     NoSun,                   !- Sun Exposure
   4353     NoWind,                  !- Wind Exposure
   4354     AutoCalculate,           !- View Factor to Ground
   4355     4,                       !- Number of Vertices
   4356     15.2400,19.8120,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   4357     15.2400,19.8120,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   4358     15.2400,33.5280,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   4359     15.2400,33.5280,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   4360 
   4361   BuildingSurface:Detailed,
   4362     Lab_Flr_3_Wall_1_North,  !- Name
   4363     Wall,                    !- Surface Type
   4364     int-walls,               !- Construction Name
   4365     Lab_Flr_3,               !- Zone Name
   4366     Surface,                 !- Outside Boundary Condition
   4367     NurseSat_Lobby_Flr_3_Wall_2_South,  !- Outside Boundary Condition Object
   4368     NoSun,                   !- Sun Exposure
   4369     NoWind,                  !- Wind Exposure
   4370     AutoCalculate,           !- View Factor to Ground
   4371     4,                       !- Number of Vertices
   4372     15.2400,33.5280,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   4373     15.2400,33.5280,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   4374     9.1440,33.5280,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   4375     9.1440,33.5280,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   4376 
   4377   BuildingSurface:Detailed,
   4378     Lab_Flr_3_Wall_2_East,   !- Name
   4379     Wall,                    !- Surface Type
   4380     int-walls,               !- Construction Name
   4381     Lab_Flr_3,               !- Zone Name
   4382     Surface,                 !- Outside Boundary Condition
   4383     NurseSat_Lobby_Flr_3_Wall_3_West,  !- Outside Boundary Condition Object
   4384     NoSun,                   !- Sun Exposure
   4385     NoWind,                  !- Wind Exposure
   4386     AutoCalculate,           !- View Factor to Ground
   4387     4,                       !- Number of Vertices
   4388     28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   4389     28.9560,10.6680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   4390     28.9560,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   4391     28.9560,19.8120,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   4392 
   4393   BuildingSurface:Detailed,
   4394     Lab_Flr_3_Wall_2_North,  !- Name
   4395     Wall,                    !- Surface Type
   4396     int-walls,               !- Construction Name
   4397     Lab_Flr_3,               !- Zone Name
   4398     Surface,                 !- Outside Boundary Condition
   4399     NurseSat_Lobby_Flr_3_Wall_3_South,  !- Outside Boundary Condition Object
   4400     NoSun,                   !- Sun Exposure
   4401     NoWind,                  !- Wind Exposure
   4402     AutoCalculate,           !- View Factor to Ground
   4403     4,                       !- Number of Vertices
   4404     28.9560,19.8120,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   4405     28.9560,19.8120,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   4406     15.2400,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   4407     15.2400,19.8120,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   4408 
   4409   BuildingSurface:Detailed,
   4410     Lab_Flr_3_Wall_South,    !- Name
   4411     Wall,                    !- Surface Type
   4412     int-walls,               !- Construction Name
   4413     Lab_Flr_3,               !- Zone Name
   4414     Surface,                 !- Outside Boundary Condition
   4415     Corridor_SE_Flr_3_Wall_2_North,  !- Outside Boundary Condition Object
   4416     NoSun,                   !- Sun Exposure
   4417     NoWind,                  !- Wind Exposure
   4418     AutoCalculate,           !- View Factor to Ground
   4419     4,                       !- Number of Vertices
   4420     9.1440,10.6680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   4421     9.1440,10.6680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   4422     28.9560,10.6680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   4423     28.9560,10.6680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   4424 
   4425   BuildingSurface:Detailed,
   4426     Lab_Flr_3_Wall_West,     !- Name
   4427     Wall,                    !- Surface Type
   4428     int-walls,               !- Construction Name
   4429     Lab_Flr_3,               !- Zone Name
   4430     Surface,                 !- Outside Boundary Condition
   4431     Corridor_NW_Flr_3_Wall_4_East,  !- Outside Boundary Condition Object
   4432     NoSun,                   !- Sun Exposure
   4433     NoWind,                  !- Wind Exposure
   4434     AutoCalculate,           !- View Factor to Ground
   4435     4,                       !- Number of Vertices
   4436     9.1440,33.5820,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   4437     9.1440,33.5820,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   4438     9.1440,10.6680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   4439     9.1440,10.6680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   4440 
   4441   BuildingSurface:Detailed,
   4442     Lab_Flr_4_Ceiling,       !- Name
   4443     Ceiling,                 !- Surface Type
   4444     INT-FLOOR-UNDERSIDE,     !- Construction Name
   4445     Lab_Flr_4,               !- Zone Name
   4446     Surface,                 !- Outside Boundary Condition
   4447     Lab_Flr_4_Ceiling,       !- Outside Boundary Condition Object
   4448     NoSun,                   !- Sun Exposure
   4449     NoWind,                  !- Wind Exposure
   4450     AutoCalculate,           !- View Factor to Ground
   4451     6,                       !- Number of Vertices
   4452     9.1440,33.5280,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   4453     9.1440,10.6680,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   4454     28.9560,10.6680,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   4455     28.9560,19.8120,17.0732,  !- X,Y,Z ==> Vertex 4 {m}
   4456     15.2400,19.8120,17.0732,  !- X,Y,Z ==> Vertex 5 {m}
   4457     15.2400,33.5280,17.0732;  !- X,Y,Z ==> Vertex 6 {m}
   4458 
   4459   BuildingSurface:Detailed,
   4460     Lab_Flr_4_Floor,         !- Name
   4461     Floor,                   !- Surface Type
   4462     INT-FLOOR-TOPSIDE,       !- Construction Name
   4463     Lab_Flr_4,               !- Zone Name
   4464     Surface,                 !- Outside Boundary Condition
   4465     Lab_Flr_4_Floor,         !- Outside Boundary Condition Object
   4466     NoSun,                   !- Sun Exposure
   4467     NoWind,                  !- Wind Exposure
   4468     AutoCalculate,           !- View Factor to Ground
   4469     6,                       !- Number of Vertices
   4470     9.1440,33.5280,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   4471     15.2400,33.5280,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   4472     15.2400,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   4473     28.9560,19.8120,12.8049,  !- X,Y,Z ==> Vertex 4 {m}
   4474     28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 5 {m}
   4475     9.1440,10.6680,12.8049;  !- X,Y,Z ==> Vertex 6 {m}
   4476 
   4477   BuildingSurface:Detailed,
   4478     Lab_Flr_4_Wall_1_East,   !- Name
   4479     Wall,                    !- Surface Type
   4480     int-walls,               !- Construction Name
   4481     Lab_Flr_4,               !- Zone Name
   4482     Surface,                 !- Outside Boundary Condition
   4483     NurseSat_Lobby_Flr_4_Wall_2_West,  !- Outside Boundary Condition Object
   4484     NoSun,                   !- Sun Exposure
   4485     NoWind,                  !- Wind Exposure
   4486     AutoCalculate,           !- View Factor to Ground
   4487     4,                       !- Number of Vertices
   4488     15.2400,19.8120,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   4489     15.2400,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   4490     15.2400,33.5280,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   4491     15.2400,33.5280,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   4492 
   4493   BuildingSurface:Detailed,
   4494     Lab_Flr_4_Wall_1_North,  !- Name
   4495     Wall,                    !- Surface Type
   4496     int-walls,               !- Construction Name
   4497     Lab_Flr_4,               !- Zone Name
   4498     Surface,                 !- Outside Boundary Condition
   4499     NurseSat_Lobby_Flr_4_Wall_2_South,  !- Outside Boundary Condition Object
   4500     NoSun,                   !- Sun Exposure
   4501     NoWind,                  !- Wind Exposure
   4502     AutoCalculate,           !- View Factor to Ground
   4503     4,                       !- Number of Vertices
   4504     15.2400,33.5280,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   4505     15.2400,33.5280,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   4506     9.1440,33.5280,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   4507     9.1440,33.5280,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   4508 
   4509   BuildingSurface:Detailed,
   4510     Lab_Flr_4_Wall_2_East,   !- Name
   4511     Wall,                    !- Surface Type
   4512     int-walls,               !- Construction Name
   4513     Lab_Flr_4,               !- Zone Name
   4514     Surface,                 !- Outside Boundary Condition
   4515     NurseSat_Lobby_Flr_4_Wall_3_West,  !- Outside Boundary Condition Object
   4516     NoSun,                   !- Sun Exposure
   4517     NoWind,                  !- Wind Exposure
   4518     AutoCalculate,           !- View Factor to Ground
   4519     4,                       !- Number of Vertices
   4520     28.9560,10.6680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   4521     28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   4522     28.9560,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   4523     28.9560,19.8120,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   4524 
   4525   BuildingSurface:Detailed,
   4526     Lab_Flr_4_Wall_2_North,  !- Name
   4527     Wall,                    !- Surface Type
   4528     int-walls,               !- Construction Name
   4529     Lab_Flr_4,               !- Zone Name
   4530     Surface,                 !- Outside Boundary Condition
   4531     NurseSat_Lobby_Flr_4_Wall_3_South,  !- Outside Boundary Condition Object
   4532     NoSun,                   !- Sun Exposure
   4533     NoWind,                  !- Wind Exposure
   4534     AutoCalculate,           !- View Factor to Ground
   4535     4,                       !- Number of Vertices
   4536     28.9560,19.8120,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   4537     28.9560,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   4538     15.2400,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   4539     15.2400,19.8120,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   4540 
   4541   BuildingSurface:Detailed,
   4542     Lab_Flr_4_Wall_South,    !- Name
   4543     Wall,                    !- Surface Type
   4544     int-walls,               !- Construction Name
   4545     Lab_Flr_4,               !- Zone Name
   4546     Surface,                 !- Outside Boundary Condition
   4547     Corridor_SE_Flr_4_Wall_2_North,  !- Outside Boundary Condition Object
   4548     NoSun,                   !- Sun Exposure
   4549     NoWind,                  !- Wind Exposure
   4550     AutoCalculate,           !- View Factor to Ground
   4551     4,                       !- Number of Vertices
   4552     9.1440,10.6680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   4553     9.1440,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   4554     28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   4555     28.9560,10.6680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   4556 
   4557   BuildingSurface:Detailed,
   4558     Lab_Flr_4_Wall_West,     !- Name
   4559     Wall,                    !- Surface Type
   4560     int-walls,               !- Construction Name
   4561     Lab_Flr_4,               !- Zone Name
   4562     Surface,                 !- Outside Boundary Condition
   4563     Corridor_NW_Flr_4_Wall_4_East,  !- Outside Boundary Condition Object
   4564     NoSun,                   !- Sun Exposure
   4565     NoWind,                  !- Wind Exposure
   4566     AutoCalculate,           !- View Factor to Ground
   4567     4,                       !- Number of Vertices
   4568     9.1440,33.5820,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   4569     9.1440,33.5820,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   4570     9.1440,10.6680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   4571     9.1440,10.6680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   4572 
   4573   BuildingSurface:Detailed,
   4574     Lobby_Flr_1_Ceiling,     !- Name
   4575     Ceiling,                 !- Surface Type
   4576     INT-FLOOR-UNDERSIDE,     !- Construction Name
   4577     Lobby_Records_Flr_1,     !- Zone Name
   4578     Surface,                 !- Outside Boundary Condition
   4579     Lobby_Flr_1_Ceiling,     !- Outside Boundary Condition Object
   4580     NoSun,                   !- Sun Exposure
   4581     NoWind,                  !- Wind Exposure
   4582     AutoCalculate,           !- View Factor to Ground
   4583     8,                       !- Number of Vertices
   4584     0.0000,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   4585     6.0960,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   4586     6.0960,4.5720,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   4587     21.3415,4.5720,4.2683,  !- X,Y,Z ==> Vertex 4 {m}
   4588     21.3415,0.0000,4.2683,  !- X,Y,Z ==> Vertex 5 {m}
   4589     28.9560,0.0000,4.2683,  !- X,Y,Z ==> Vertex 6 {m}
   4590     28.9560,53.3400,4.2683,  !- X,Y,Z ==> Vertex 7 {m}
   4591     0.0000,53.3400,4.2683;  !- X,Y,Z ==> Vertex 8 {m}
   4592 
   4593   BuildingSurface:Detailed,
   4594     Lobby_Flr_1_Floor,       !- Name
   4595     Floor,                   !- Surface Type
   4596     INT-FLOOR-TOPSIDE,       !- Construction Name
   4597     Lobby_Records_Flr_1,     !- Zone Name
   4598     Surface,                 !- Outside Boundary Condition
   4599     Lobby_Flr_1_Floor,       !- Outside Boundary Condition Object
   4600     NoSun,                   !- Sun Exposure
   4601     NoWind,                  !- Wind Exposure
   4602     AutoCalculate,           !- View Factor to Ground
   4603     8,                       !- Number of Vertices
   4604     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4605     0.0000,53.3400,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4606     28.9560,53.3400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4607     28.9560,0.0000,0.0000,  !- X,Y,Z ==> Vertex 4 {m}
   4608     21.3415,0.0000,0.0000,  !- X,Y,Z ==> Vertex 5 {m}
   4609     21.3415,4.5720,0.0000,  !- X,Y,Z ==> Vertex 6 {m}
   4610     6.0960,4.5720,0.0000,  !- X,Y,Z ==> Vertex 7 {m}
   4611     6.0960,0.0000,0.0000;  !- X,Y,Z ==> Vertex 8 {m}
   4612 
   4613   BuildingSurface:Detailed,
   4614     Lobby_Flr_1_Wall_1_East, !- Name
   4615     Wall,                    !- Surface Type
   4616     AIR-WALL,                !- Construction Name
   4617     Lobby_Records_Flr_1,     !- Zone Name
   4618     Surface,                 !- Outside Boundary Condition
   4619     Corridor_Flr_1_Wall_1_West,  !- Outside Boundary Condition Object
   4620     NoSun,                   !- Sun Exposure
   4621     NoWind,                  !- Wind Exposure
   4622     AutoCalculate,           !- View Factor to Ground
   4623     4,                       !- Number of Vertices
   4624     28.9560,15.2400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   4625     28.9560,15.2400,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4626     28.9560,53.3400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4627     28.9560,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   4628 
   4629   BuildingSurface:Detailed,
   4630     Lobby_Flr_1_Wall_1_South,!- Name
   4631     Wall,                    !- Surface Type
   4632     Mass Non-res Ext Wall,   !- Construction Name
   4633     Lobby_Records_Flr_1,     !- Zone Name
   4634     Outdoors,                !- Outside Boundary Condition
   4635     ,                        !- Outside Boundary Condition Object
   4636     SunExposed,              !- Sun Exposure
   4637     WindExposed,             !- Wind Exposure
   4638     AutoCalculate,           !- View Factor to Ground
   4639     4,                       !- Number of Vertices
   4640     0.0000,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   4641     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4642     6.0960,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4643     6.0960,0.0000,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   4644 
   4645   BuildingSurface:Detailed,
   4646     Lobby_Flr_1_Wall_1_West, !- Name
   4647     Wall,                    !- Surface Type
   4648     Mass Non-res Ext Wall,   !- Construction Name
   4649     Lobby_Records_Flr_1,     !- Zone Name
   4650     Outdoors,                !- Outside Boundary Condition
   4651     ,                        !- Outside Boundary Condition Object
   4652     SunExposed,              !- Sun Exposure
   4653     WindExposed,             !- Wind Exposure
   4654     AutoCalculate,           !- View Factor to Ground
   4655     4,                       !- Number of Vertices
   4656     0.0000,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   4657     0.0000,53.3400,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4658     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4659     0.0000,0.0000,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   4660 
   4661   BuildingSurface:Detailed,
   4662     Lobby_Flr_1_Wall_2_East, !- Name
   4663     Wall,                    !- Surface Type
   4664     int-walls,               !- Construction Name
   4665     Lobby_Records_Flr_1,     !- Zone Name
   4666     Surface,                 !- Outside Boundary Condition
   4667     Corridor_Flr_1_Wall_2_West,  !- Outside Boundary Condition Object
   4668     NoSun,                   !- Sun Exposure
   4669     NoWind,                  !- Wind Exposure
   4670     AutoCalculate,           !- View Factor to Ground
   4671     4,                       !- Number of Vertices
   4672     28.9560,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   4673     28.9560,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4674     28.9560,15.2400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4675     28.9560,15.2400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   4676 
   4677   BuildingSurface:Detailed,
   4678     Lobby_Flr_1_Wall_2_South,!- Name
   4679     Wall,                    !- Surface Type
   4680     Mass Non-res Ext Wall,   !- Construction Name
   4681     Lobby_Records_Flr_1,     !- Zone Name
   4682     Outdoors,                !- Outside Boundary Condition
   4683     ,                        !- Outside Boundary Condition Object
   4684     SunExposed,              !- Sun Exposure
   4685     WindExposed,             !- Wind Exposure
   4686     AutoCalculate,           !- View Factor to Ground
   4687     4,                       !- Number of Vertices
   4688     21.3415,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   4689     21.3415,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4690     28.9560,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4691     28.9560,0.0000,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   4692 
   4693   BuildingSurface:Detailed,
   4694     Lobby_Flr_1_Wall_3_East, !- Name
   4695     Wall,                    !- Surface Type
   4696     int-walls,               !- Construction Name
   4697     Lobby_Records_Flr_1,     !- Zone Name
   4698     Surface,                 !- Outside Boundary Condition
   4699     Lobby_Flr_1_Wall_3_East, !- Outside Boundary Condition Object
   4700     NoSun,                   !- Sun Exposure
   4701     NoWind,                  !- Wind Exposure
   4702     AutoCalculate,           !- View Factor to Ground
   4703     4,                       !- Number of Vertices
   4704     6.0960,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   4705     6.0960,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4706     6.0960,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4707     6.0960,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   4708 
   4709   BuildingSurface:Detailed,
   4710     Lobby_Flr_1_Wall_3_South,!- Name
   4711     Wall,                    !- Surface Type
   4712     int-walls,               !- Construction Name
   4713     Lobby_Records_Flr_1,     !- Zone Name
   4714     Surface,                 !- Outside Boundary Condition
   4715     Lobby_Flr_1_Wall_3_South,!- Outside Boundary Condition Object
   4716     NoSun,                   !- Sun Exposure
   4717     NoWind,                  !- Wind Exposure
   4718     AutoCalculate,           !- View Factor to Ground
   4719     4,                       !- Number of Vertices
   4720     6.0960,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   4721     6.0960,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4722     21.3415,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4723     21.3415,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   4724 
   4725   BuildingSurface:Detailed,
   4726     Lobby_Flr_1_Wall_3_West, !- Name
   4727     Wall,                    !- Surface Type
   4728     int-walls,               !- Construction Name
   4729     Lobby_Records_Flr_1,     !- Zone Name
   4730     Surface,                 !- Outside Boundary Condition
   4731     Lobby_Flr_1_Wall_3_West, !- Outside Boundary Condition Object
   4732     NoSun,                   !- Sun Exposure
   4733     NoWind,                  !- Wind Exposure
   4734     AutoCalculate,           !- View Factor to Ground
   4735     4,                       !- Number of Vertices
   4736     21.3415,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   4737     21.3415,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4738     21.3415,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4739     21.3415,0.0000,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   4740 
   4741   BuildingSurface:Detailed,
   4742     Lobby_Flr_1_Wall_North,  !- Name
   4743     Wall,                    !- Surface Type
   4744     Mass Non-res Ext Wall,   !- Construction Name
   4745     Lobby_Records_Flr_1,     !- Zone Name
   4746     Outdoors,                !- Outside Boundary Condition
   4747     ,                        !- Outside Boundary Condition Object
   4748     SunExposed,              !- Sun Exposure
   4749     WindExposed,             !- Wind Exposure
   4750     AutoCalculate,           !- View Factor to Ground
   4751     4,                       !- Number of Vertices
   4752     28.9560,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   4753     28.9560,53.3400,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4754     0.0000,53.3400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4755     0.0000,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   4756 
   4757   BuildingSurface:Detailed,
   4758     NurseSat_Flr_5_Ceiling,  !- Name
   4759     Roof,                    !- Surface Type
   4760     IEAD Non-res Roof,       !- Construction Name
   4761     NurseStn_Lobby_Flr_5,    !- Zone Name
   4762     Outdoors,                !- Outside Boundary Condition
   4763     ,                        !- Outside Boundary Condition Object
   4764     SunExposed,              !- Sun Exposure
   4765     WindExposed,             !- Wind Exposure
   4766     AutoCalculate,           !- View Factor to Ground
   4767     4,                       !- Number of Vertices
   4768     15.2400,0.0000,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   4769     39.6240,0.0000,21.3415,  !- X,Y,Z ==> Vertex 2 {m}
   4770     39.6240,42.6720,21.3415,  !- X,Y,Z ==> Vertex 3 {m}
   4771     15.2400,42.6720,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   4772 
   4773   BuildingSurface:Detailed,
   4774     NurseSat_Flr_5_Floor,    !- Name
   4775     Floor,                   !- Surface Type
   4776     INT-FLOOR-TOPSIDE,       !- Construction Name
   4777     NurseStn_Lobby_Flr_5,    !- Zone Name
   4778     Surface,                 !- Outside Boundary Condition
   4779     NurseSat_Flr_5_Floor,    !- Outside Boundary Condition Object
   4780     NoSun,                   !- Sun Exposure
   4781     NoWind,                  !- Wind Exposure
   4782     AutoCalculate,           !- View Factor to Ground
   4783     4,                       !- Number of Vertices
   4784     15.2400,0.0000,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   4785     15.2400,42.6720,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   4786     39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   4787     39.6240,0.0000,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   4788 
   4789   BuildingSurface:Detailed,
   4790     NurseSat_Flr_5_Wall_1_East,  !- Name
   4791     Wall,                    !- Surface Type
   4792     int-walls,               !- Construction Name
   4793     NurseStn_Lobby_Flr_5,    !- Zone Name
   4794     Surface,                 !- Outside Boundary Condition
   4795     Dining_Flr_5_Wall_West,  !- Outside Boundary Condition Object
   4796     NoSun,                   !- Sun Exposure
   4797     NoWind,                  !- Wind Exposure
   4798     AutoCalculate,           !- View Factor to Ground
   4799     4,                       !- Number of Vertices
   4800     39.6240,0.0000,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   4801     39.6240,0.0000,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   4802     39.6240,22.8600,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   4803     39.6240,22.8600,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   4804 
   4805   BuildingSurface:Detailed,
   4806     NurseSat_Flr_5_Wall_2_East,  !- Name
   4807     Wall,                    !- Surface Type
   4808     int-walls,               !- Construction Name
   4809     NurseStn_Lobby_Flr_5,    !- Zone Name
   4810     Surface,                 !- Outside Boundary Condition
   4811     Kitchen_Flr_5_Wall_1_West,  !- Outside Boundary Condition Object
   4812     NoSun,                   !- Sun Exposure
   4813     NoWind,                  !- Wind Exposure
   4814     AutoCalculate,           !- View Factor to Ground
   4815     4,                       !- Number of Vertices
   4816     39.6240,22.8600,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   4817     39.6240,22.8600,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   4818     39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   4819     39.6240,42.6720,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   4820 
   4821   BuildingSurface:Detailed,
   4822     NurseSat_Flr_5_Wall_North,  !- Name
   4823     Wall,                    !- Surface Type
   4824     AIR-WALL,                !- Construction Name
   4825     NurseStn_Lobby_Flr_5,    !- Zone Name
   4826     Surface,                 !- Outside Boundary Condition
   4827     Corridor_Flr_5_Wall_1_South,  !- Outside Boundary Condition Object
   4828     NoSun,                   !- Sun Exposure
   4829     NoWind,                  !- Wind Exposure
   4830     AutoCalculate,           !- View Factor to Ground
   4831     4,                       !- Number of Vertices
   4832     39.6240,42.6720,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   4833     39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   4834     15.2400,42.6720,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   4835     15.2400,42.6720,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   4836 
   4837   BuildingSurface:Detailed,
   4838     NurseSat_Flr_5_Wall_South,  !- Name
   4839     Wall,                    !- Surface Type
   4840     Mass Non-res Ext Wall,   !- Construction Name
   4841     NurseStn_Lobby_Flr_5,    !- Zone Name
   4842     Outdoors,                !- Outside Boundary Condition
   4843     ,                        !- Outside Boundary Condition Object
   4844     SunExposed,              !- Sun Exposure
   4845     WindExposed,             !- Wind Exposure
   4846     AutoCalculate,           !- View Factor to Ground
   4847     4,                       !- Number of Vertices
   4848     15.2400,0.0000,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   4849     15.2400,0.0000,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   4850     39.6240,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   4851     39.6240,0.0000,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   4852 
   4853   BuildingSurface:Detailed,
   4854     NurseSat_Flr_5_Wall_West,!- Name
   4855     Wall,                    !- Surface Type
   4856     int-walls,               !- Construction Name
   4857     NurseStn_Lobby_Flr_5,    !- Zone Name
   4858     Surface,                 !- Outside Boundary Condition
   4859     Corridor_Flr_5_Wall_1_East,  !- Outside Boundary Condition Object
   4860     NoSun,                   !- Sun Exposure
   4861     NoWind,                  !- Wind Exposure
   4862     AutoCalculate,           !- View Factor to Ground
   4863     4,                       !- Number of Vertices
   4864     15.2400,42.6720,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   4865     15.2400,42.6720,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   4866     15.2400,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   4867     15.2400,0.0000,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   4868 
   4869   BuildingSurface:Detailed,
   4870     NurseSat_Lobby_Flr_3_Ceiling,  !- Name
   4871     Ceiling,                 !- Surface Type
   4872     INT-FLOOR-UNDERSIDE,     !- Construction Name
   4873     NurseStn_Lobby_Flr_3,    !- Zone Name
   4874     Surface,                 !- Outside Boundary Condition
   4875     NurseSat_Lobby_Flr_3_Ceiling,  !- Outside Boundary Condition Object
   4876     NoSun,                   !- Sun Exposure
   4877     NoWind,                  !- Wind Exposure
   4878     AutoCalculate,           !- View Factor to Ground
   4879     10,                      !- Number of Vertices
   4880     9.1440,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   4881     9.1440,33.5280,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   4882     15.2400,33.5280,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   4883     15.2400,19.8120,12.8049,  !- X,Y,Z ==> Vertex 4 {m}
   4884     28.9560,19.8120,12.8049,  !- X,Y,Z ==> Vertex 5 {m}
   4885     28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 6 {m}
   4886     60.9600,10.6680,12.8049,  !- X,Y,Z ==> Vertex 7 {m}
   4887     60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 8 {m}
   4888     39.6240,19.8120,12.8049,  !- X,Y,Z ==> Vertex 9 {m}
   4889     39.6240,42.6720,12.8049;  !- X,Y,Z ==> Vertex 10 {m}
   4890 
   4891   BuildingSurface:Detailed,
   4892     NurseSat_Lobby_Flr_3_Floor,  !- Name
   4893     Floor,                   !- Surface Type
   4894     INT-FLOOR-TOPSIDE,       !- Construction Name
   4895     NurseStn_Lobby_Flr_3,    !- Zone Name
   4896     Surface,                 !- Outside Boundary Condition
   4897     NurseSat_Lobby_Flr_3_Floor,  !- Outside Boundary Condition Object
   4898     NoSun,                   !- Sun Exposure
   4899     NoWind,                  !- Wind Exposure
   4900     AutoCalculate,           !- View Factor to Ground
   4901     10,                      !- Number of Vertices
   4902     9.1440,42.6720,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   4903     39.6240,42.6720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   4904     39.6240,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   4905     60.9600,19.8120,8.5366,  !- X,Y,Z ==> Vertex 4 {m}
   4906     60.9600,10.6680,8.5366,  !- X,Y,Z ==> Vertex 5 {m}
   4907     28.9560,10.6680,8.5366,  !- X,Y,Z ==> Vertex 6 {m}
   4908     28.9560,19.8120,8.5366,  !- X,Y,Z ==> Vertex 7 {m}
   4909     15.2400,19.8120,8.5366,  !- X,Y,Z ==> Vertex 8 {m}
   4910     15.2400,33.5280,8.5366,  !- X,Y,Z ==> Vertex 9 {m}
   4911     9.1440,33.5280,8.5366;  !- X,Y,Z ==> Vertex 10 {m}
   4912 
   4913   BuildingSurface:Detailed,
   4914     NurseSat_Lobby_Flr_3_Wall_1_East,  !- Name
   4915     Wall,                    !- Surface Type
   4916     int-walls,               !- Construction Name
   4917     NurseStn_Lobby_Flr_3,    !- Zone Name
   4918     Surface,                 !- Outside Boundary Condition
   4919     PhysTherapy_Flr_3_Wall_West,  !- Outside Boundary Condition Object
   4920     NoSun,                   !- Sun Exposure
   4921     NoWind,                  !- Wind Exposure
   4922     AutoCalculate,           !- View Factor to Ground
   4923     4,                       !- Number of Vertices
   4924     39.6240,19.8120,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   4925     39.6240,19.8120,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   4926     39.6240,42.6720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   4927     39.6240,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   4928 
   4929   BuildingSurface:Detailed,
   4930     NurseSat_Lobby_Flr_3_Wall_1_North,  !- Name
   4931     Wall,                    !- Surface Type
   4932     int-walls,               !- Construction Name
   4933     NurseStn_Lobby_Flr_3,    !- Zone Name
   4934     Surface,                 !- Outside Boundary Condition
   4935     PhysTherapy_Flr_3_Wall_South,  !- Outside Boundary Condition Object
   4936     NoSun,                   !- Sun Exposure
   4937     NoWind,                  !- Wind Exposure
   4938     AutoCalculate,           !- View Factor to Ground
   4939     4,                       !- Number of Vertices
   4940     60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   4941     60.9600,19.8120,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   4942     39.6240,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   4943     39.6240,19.8120,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   4944 
   4945   BuildingSurface:Detailed,
   4946     NurseSat_Lobby_Flr_3_Wall_1_South,  !- Name
   4947     Wall,                    !- Surface Type
   4948     AIR-WALL,                !- Construction Name
   4949     NurseStn_Lobby_Flr_3,    !- Zone Name
   4950     Surface,                 !- Outside Boundary Condition
   4951     Corridor_SE_Flr_3_Wall_1_North,  !- Outside Boundary Condition Object
   4952     NoSun,                   !- Sun Exposure
   4953     NoWind,                  !- Wind Exposure
   4954     AutoCalculate,           !- View Factor to Ground
   4955     4,                       !- Number of Vertices
   4956     28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   4957     28.9560,10.6680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   4958     60.9600,10.6680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   4959     60.9600,10.6680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   4960 
   4961   BuildingSurface:Detailed,
   4962     NurseSat_Lobby_Flr_3_Wall_1_West,  !- Name
   4963     Wall,                    !- Surface Type
   4964     AIR-WALL,                !- Construction Name
   4965     NurseStn_Lobby_Flr_3,    !- Zone Name
   4966     Surface,                 !- Outside Boundary Condition
   4967     Corridor_NW_Flr_3_Wall_1_East,  !- Outside Boundary Condition Object
   4968     NoSun,                   !- Sun Exposure
   4969     NoWind,                  !- Wind Exposure
   4970     AutoCalculate,           !- View Factor to Ground
   4971     4,                       !- Number of Vertices
   4972     9.1440,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   4973     9.1440,42.6720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   4974     9.1440,33.5280,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   4975     9.1440,33.5280,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   4976 
   4977   BuildingSurface:Detailed,
   4978     NurseSat_Lobby_Flr_3_Wall_2_East,  !- Name
   4979     Wall,                    !- Surface Type
   4980     AIR-WALL,                !- Construction Name
   4981     NurseStn_Lobby_Flr_3,    !- Zone Name
   4982     Surface,                 !- Outside Boundary Condition
   4983     Corridor_SE_Flr_3_Wall_2_West,  !- Outside Boundary Condition Object
   4984     NoSun,                   !- Sun Exposure
   4985     NoWind,                  !- Wind Exposure
   4986     AutoCalculate,           !- View Factor to Ground
   4987     4,                       !- Number of Vertices
   4988     60.9600,10.6680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   4989     60.9600,10.6680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   4990     60.9600,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   4991     60.9600,19.8120,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   4992 
   4993   BuildingSurface:Detailed,
   4994     NurseSat_Lobby_Flr_3_Wall_2_North,  !- Name
   4995     Wall,                    !- Surface Type
   4996     AIR-WALL,                !- Construction Name
   4997     NurseStn_Lobby_Flr_3,    !- Zone Name
   4998     Surface,                 !- Outside Boundary Condition
   4999     Corridor_NW_Flr_3_Wall_3_South,  !- Outside Boundary Condition Object
   5000     NoSun,                   !- Sun Exposure
   5001     NoWind,                  !- Wind Exposure
   5002     AutoCalculate,           !- View Factor to Ground
   5003     4,                       !- Number of Vertices
   5004     39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   5005     39.6240,42.6720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   5006     9.1440,42.6720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   5007     9.1440,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   5008 
   5009   BuildingSurface:Detailed,
   5010     NurseSat_Lobby_Flr_3_Wall_2_South,  !- Name
   5011     Wall,                    !- Surface Type
   5012     int-walls,               !- Construction Name
   5013     NurseStn_Lobby_Flr_3,    !- Zone Name
   5014     Surface,                 !- Outside Boundary Condition
   5015     Lab_Flr_3_Wall_1_North,  !- Outside Boundary Condition Object
   5016     NoSun,                   !- Sun Exposure
   5017     NoWind,                  !- Wind Exposure
   5018     AutoCalculate,           !- View Factor to Ground
   5019     4,                       !- Number of Vertices
   5020     9.1440,33.5280,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   5021     9.1440,33.5280,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   5022     15.2400,33.5280,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   5023     15.2400,33.5280,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   5024 
   5025   BuildingSurface:Detailed,
   5026     NurseSat_Lobby_Flr_3_Wall_2_West,  !- Name
   5027     Wall,                    !- Surface Type
   5028     int-walls,               !- Construction Name
   5029     NurseStn_Lobby_Flr_3,    !- Zone Name
   5030     Surface,                 !- Outside Boundary Condition
   5031     Lab_Flr_3_Wall_1_East,   !- Outside Boundary Condition Object
   5032     NoSun,                   !- Sun Exposure
   5033     NoWind,                  !- Wind Exposure
   5034     AutoCalculate,           !- View Factor to Ground
   5035     4,                       !- Number of Vertices
   5036     15.2400,33.5280,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   5037     15.2400,33.5280,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   5038     15.2400,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   5039     15.2400,19.8120,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   5040 
   5041   BuildingSurface:Detailed,
   5042     NurseSat_Lobby_Flr_3_Wall_3_South,  !- Name
   5043     Wall,                    !- Surface Type
   5044     int-walls,               !- Construction Name
   5045     NurseStn_Lobby_Flr_3,    !- Zone Name
   5046     Surface,                 !- Outside Boundary Condition
   5047     Lab_Flr_3_Wall_2_North,  !- Outside Boundary Condition Object
   5048     NoSun,                   !- Sun Exposure
   5049     NoWind,                  !- Wind Exposure
   5050     AutoCalculate,           !- View Factor to Ground
   5051     4,                       !- Number of Vertices
   5052     15.2400,19.8120,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   5053     15.2400,19.8120,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   5054     28.9560,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   5055     28.9560,19.8120,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   5056 
   5057   BuildingSurface:Detailed,
   5058     NurseSat_Lobby_Flr_3_Wall_3_West,  !- Name
   5059     Wall,                    !- Surface Type
   5060     int-walls,               !- Construction Name
   5061     NurseStn_Lobby_Flr_3,    !- Zone Name
   5062     Surface,                 !- Outside Boundary Condition
   5063     Lab_Flr_3_Wall_2_East,   !- Outside Boundary Condition Object
   5064     NoSun,                   !- Sun Exposure
   5065     NoWind,                  !- Wind Exposure
   5066     AutoCalculate,           !- View Factor to Ground
   5067     4,                       !- Number of Vertices
   5068     28.9560,19.8120,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   5069     28.9560,19.8120,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   5070     28.9560,10.6680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   5071     28.9560,10.6680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   5072 
   5073   BuildingSurface:Detailed,
   5074     NurseSat_Lobby_Flr_4_Ceiling,  !- Name
   5075     Ceiling,                 !- Surface Type
   5076     INT-FLOOR-UNDERSIDE,     !- Construction Name
   5077     NurseStn_Lobby_Flr_4,    !- Zone Name
   5078     Surface,                 !- Outside Boundary Condition
   5079     NurseSat_Lobby_Flr_4_Ceiling,  !- Outside Boundary Condition Object
   5080     NoSun,                   !- Sun Exposure
   5081     NoWind,                  !- Wind Exposure
   5082     AutoCalculate,           !- View Factor to Ground
   5083     10,                      !- Number of Vertices
   5084     9.1440,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   5085     9.1440,33.5280,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   5086     15.2400,33.5280,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   5087     15.2400,19.8120,17.0732,  !- X,Y,Z ==> Vertex 4 {m}
   5088     28.9560,19.8120,17.0732,  !- X,Y,Z ==> Vertex 5 {m}
   5089     28.9560,10.6680,17.0732,  !- X,Y,Z ==> Vertex 6 {m}
   5090     60.9600,10.6680,17.0732,  !- X,Y,Z ==> Vertex 7 {m}
   5091     60.9600,19.8120,17.0732,  !- X,Y,Z ==> Vertex 8 {m}
   5092     39.6240,19.8120,17.0732,  !- X,Y,Z ==> Vertex 9 {m}
   5093     39.6240,42.6720,17.0732;  !- X,Y,Z ==> Vertex 10 {m}
   5094 
   5095   BuildingSurface:Detailed,
   5096     NurseSat_Lobby_Flr_4_Floor,  !- Name
   5097     Floor,                   !- Surface Type
   5098     INT-FLOOR-TOPSIDE,       !- Construction Name
   5099     NurseStn_Lobby_Flr_4,    !- Zone Name
   5100     Surface,                 !- Outside Boundary Condition
   5101     NurseSat_Lobby_Flr_4_Floor,  !- Outside Boundary Condition Object
   5102     NoSun,                   !- Sun Exposure
   5103     NoWind,                  !- Wind Exposure
   5104     AutoCalculate,           !- View Factor to Ground
   5105     10,                      !- Number of Vertices
   5106     9.1440,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   5107     39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   5108     39.6240,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   5109     60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 4 {m}
   5110     60.9600,10.6680,12.8049,  !- X,Y,Z ==> Vertex 5 {m}
   5111     28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 6 {m}
   5112     28.9560,19.8120,12.8049,  !- X,Y,Z ==> Vertex 7 {m}
   5113     15.2400,19.8120,12.8049,  !- X,Y,Z ==> Vertex 8 {m}
   5114     15.2400,33.5280,12.8049,  !- X,Y,Z ==> Vertex 9 {m}
   5115     9.1440,33.5280,12.8049;  !- X,Y,Z ==> Vertex 10 {m}
   5116 
   5117   BuildingSurface:Detailed,
   5118     NurseSat_Lobby_Flr_4_Wall_1_East,  !- Name
   5119     Wall,                    !- Surface Type
   5120     int-walls,               !- Construction Name
   5121     NurseStn_Lobby_Flr_4,    !- Zone Name
   5122     Surface,                 !- Outside Boundary Condition
   5123     Radiology_Flr_4_Wall_West,  !- Outside Boundary Condition Object
   5124     NoSun,                   !- Sun Exposure
   5125     NoWind,                  !- Wind Exposure
   5126     AutoCalculate,           !- View Factor to Ground
   5127     4,                       !- Number of Vertices
   5128     39.6240,19.8120,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   5129     39.6240,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   5130     39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   5131     39.6240,42.6720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   5132 
   5133   BuildingSurface:Detailed,
   5134     NurseSat_Lobby_Flr_4_Wall_1_North,  !- Name
   5135     Wall,                    !- Surface Type
   5136     int-walls,               !- Construction Name
   5137     NurseStn_Lobby_Flr_4,    !- Zone Name
   5138     Surface,                 !- Outside Boundary Condition
   5139     Radiology_Flr_4_Wall_South,  !- Outside Boundary Condition Object
   5140     NoSun,                   !- Sun Exposure
   5141     NoWind,                  !- Wind Exposure
   5142     AutoCalculate,           !- View Factor to Ground
   5143     4,                       !- Number of Vertices
   5144     60.9600,19.8120,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   5145     60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   5146     39.6240,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   5147     39.6240,19.8120,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   5148 
   5149   BuildingSurface:Detailed,
   5150     NurseSat_Lobby_Flr_4_Wall_1_South,  !- Name
   5151     Wall,                    !- Surface Type
   5152     AIR-WALL,                !- Construction Name
   5153     NurseStn_Lobby_Flr_4,    !- Zone Name
   5154     Surface,                 !- Outside Boundary Condition
   5155     Corridor_SE_Flr_4_Wall_1_North,  !- Outside Boundary Condition Object
   5156     NoSun,                   !- Sun Exposure
   5157     NoWind,                  !- Wind Exposure
   5158     AutoCalculate,           !- View Factor to Ground
   5159     4,                       !- Number of Vertices
   5160     28.9560,10.6680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   5161     28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   5162     60.9600,10.6680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   5163     60.9600,10.6680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   5164 
   5165   BuildingSurface:Detailed,
   5166     NurseSat_Lobby_Flr_4_Wall_1_West,  !- Name
   5167     Wall,                    !- Surface Type
   5168     AIR-WALL,                !- Construction Name
   5169     NurseStn_Lobby_Flr_4,    !- Zone Name
   5170     Surface,                 !- Outside Boundary Condition
   5171     Corridor_NW_Flr_4_Wall_1_East,  !- Outside Boundary Condition Object
   5172     NoSun,                   !- Sun Exposure
   5173     NoWind,                  !- Wind Exposure
   5174     AutoCalculate,           !- View Factor to Ground
   5175     4,                       !- Number of Vertices
   5176     9.1440,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   5177     9.1440,42.6720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   5178     9.1440,33.5280,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   5179     9.1440,33.5280,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   5180 
   5181   BuildingSurface:Detailed,
   5182     NurseSat_Lobby_Flr_4_Wall_2_East,  !- Name
   5183     Wall,                    !- Surface Type
   5184     AIR-WALL,                !- Construction Name
   5185     NurseStn_Lobby_Flr_4,    !- Zone Name
   5186     Surface,                 !- Outside Boundary Condition
   5187     Corridor_SE_Flr_4_Wall_2_West,  !- Outside Boundary Condition Object
   5188     NoSun,                   !- Sun Exposure
   5189     NoWind,                  !- Wind Exposure
   5190     AutoCalculate,           !- View Factor to Ground
   5191     4,                       !- Number of Vertices
   5192     60.9600,10.6680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   5193     60.9600,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   5194     60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   5195     60.9600,19.8120,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   5196 
   5197   BuildingSurface:Detailed,
   5198     NurseSat_Lobby_Flr_4_Wall_2_North,  !- Name
   5199     Wall,                    !- Surface Type
   5200     AIR-WALL,                !- Construction Name
   5201     NurseStn_Lobby_Flr_4,    !- Zone Name
   5202     Surface,                 !- Outside Boundary Condition
   5203     Corridor_NW_Flr_4_Wall_3_South,  !- Outside Boundary Condition Object
   5204     NoSun,                   !- Sun Exposure
   5205     NoWind,                  !- Wind Exposure
   5206     AutoCalculate,           !- View Factor to Ground
   5207     4,                       !- Number of Vertices
   5208     39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   5209     39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   5210     9.1440,42.6720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   5211     9.1440,42.6720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   5212 
   5213   BuildingSurface:Detailed,
   5214     NurseSat_Lobby_Flr_4_Wall_2_South,  !- Name
   5215     Wall,                    !- Surface Type
   5216     int-walls,               !- Construction Name
   5217     NurseStn_Lobby_Flr_4,    !- Zone Name
   5218     Surface,                 !- Outside Boundary Condition
   5219     Lab_Flr_4_Wall_1_North,  !- Outside Boundary Condition Object
   5220     NoSun,                   !- Sun Exposure
   5221     NoWind,                  !- Wind Exposure
   5222     AutoCalculate,           !- View Factor to Ground
   5223     4,                       !- Number of Vertices
   5224     9.1440,33.5280,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   5225     9.1440,33.5280,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   5226     15.2400,33.5280,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   5227     15.2400,33.5280,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   5228 
   5229   BuildingSurface:Detailed,
   5230     NurseSat_Lobby_Flr_4_Wall_2_West,  !- Name
   5231     Wall,                    !- Surface Type
   5232     int-walls,               !- Construction Name
   5233     NurseStn_Lobby_Flr_4,    !- Zone Name
   5234     Surface,                 !- Outside Boundary Condition
   5235     Lab_Flr_4_Wall_1_East,   !- Outside Boundary Condition Object
   5236     NoSun,                   !- Sun Exposure
   5237     NoWind,                  !- Wind Exposure
   5238     AutoCalculate,           !- View Factor to Ground
   5239     4,                       !- Number of Vertices
   5240     15.2400,33.5280,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   5241     15.2400,33.5280,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   5242     15.2400,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   5243     15.2400,19.8120,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   5244 
   5245   BuildingSurface:Detailed,
   5246     NurseSat_Lobby_Flr_4_Wall_3_South,  !- Name
   5247     Wall,                    !- Surface Type
   5248     int-walls,               !- Construction Name
   5249     NurseStn_Lobby_Flr_4,    !- Zone Name
   5250     Surface,                 !- Outside Boundary Condition
   5251     Lab_Flr_4_Wall_2_North,  !- Outside Boundary Condition Object
   5252     NoSun,                   !- Sun Exposure
   5253     NoWind,                  !- Wind Exposure
   5254     AutoCalculate,           !- View Factor to Ground
   5255     4,                       !- Number of Vertices
   5256     15.2400,19.8120,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   5257     15.2400,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   5258     28.9560,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   5259     28.9560,19.8120,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   5260 
   5261   BuildingSurface:Detailed,
   5262     NurseSat_Lobby_Flr_4_Wall_3_West,  !- Name
   5263     Wall,                    !- Surface Type
   5264     int-walls,               !- Construction Name
   5265     NurseStn_Lobby_Flr_4,    !- Zone Name
   5266     Surface,                 !- Outside Boundary Condition
   5267     Lab_Flr_4_Wall_2_East,   !- Outside Boundary Condition Object
   5268     NoSun,                   !- Sun Exposure
   5269     NoWind,                  !- Wind Exposure
   5270     AutoCalculate,           !- View Factor to Ground
   5271     4,                       !- Number of Vertices
   5272     28.9560,19.8120,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   5273     28.9560,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   5274     28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   5275     28.9560,10.6680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   5276 
   5277   BuildingSurface:Detailed,
   5278     OR1_Flr_2_Ceiling,       !- Name
   5279     Ceiling,                 !- Surface Type
   5280     INT-FLOOR-UNDERSIDE,     !- Construction Name
   5281     OR1_Flr_2,               !- Zone Name
   5282     Surface,                 !- Outside Boundary Condition
   5283     OR1_Flr_2_Ceiling,       !- Outside Boundary Condition Object
   5284     NoSun,                   !- Sun Exposure
   5285     NoWind,                  !- Wind Exposure
   5286     AutoCalculate,           !- View Factor to Ground
   5287     4,                       !- Number of Vertices
   5288     60.9600,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   5289     60.9600,47.2440,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   5290     70.1040,47.2440,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   5291     70.1040,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   5292 
   5293   BuildingSurface:Detailed,
   5294     OR1_Flr_2_Floor,         !- Name
   5295     Floor,                   !- Surface Type
   5296     INT-FLOOR-TOPSIDE,       !- Construction Name
   5297     OR1_Flr_2,               !- Zone Name
   5298     Surface,                 !- Outside Boundary Condition
   5299     OR1_Flr_2_Floor,         !- Outside Boundary Condition Object
   5300     NoSun,                   !- Sun Exposure
   5301     NoWind,                  !- Wind Exposure
   5302     AutoCalculate,           !- View Factor to Ground
   5303     4,                       !- Number of Vertices
   5304     70.1040,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   5305     70.1040,47.2440,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   5306     60.9600,47.2440,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   5307     60.9600,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   5308 
   5309   BuildingSurface:Detailed,
   5310     OR1_Flr_2_Wall_East,     !- Name
   5311     Wall,                    !- Surface Type
   5312     Mass Non-res Ext Wall,   !- Construction Name
   5313     OR1_Flr_2,               !- Zone Name
   5314     Outdoors,                !- Outside Boundary Condition
   5315     ,                        !- Outside Boundary Condition Object
   5316     SunExposed,              !- Sun Exposure
   5317     WindExposed,             !- Wind Exposure
   5318     AutoCalculate,           !- View Factor to Ground
   5319     4,                       !- Number of Vertices
   5320     70.1040,47.2440,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   5321     70.1040,47.2440,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   5322     70.1040,53.3400,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   5323     70.1040,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   5324 
   5325   BuildingSurface:Detailed,
   5326     OR1_Flr_2_Wall_North,    !- Name
   5327     Wall,                    !- Surface Type
   5328     Mass Non-res Ext Wall,   !- Construction Name
   5329     OR1_Flr_2,               !- Zone Name
   5330     Outdoors,                !- Outside Boundary Condition
   5331     ,                        !- Outside Boundary Condition Object
   5332     SunExposed,              !- Sun Exposure
   5333     WindExposed,             !- Wind Exposure
   5334     AutoCalculate,           !- View Factor to Ground
   5335     4,                       !- Number of Vertices
   5336     70.1040,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   5337     70.1040,53.3400,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   5338     60.9600,53.3400,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   5339     60.9600,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   5340 
   5341   BuildingSurface:Detailed,
   5342     OR1_Flr_2_Wall_South,    !- Name
   5343     Wall,                    !- Surface Type
   5344     int-walls,               !- Construction Name
   5345     OR1_Flr_2,               !- Zone Name
   5346     Surface,                 !- Outside Boundary Condition
   5347     OR1_Flr_2_Wall_South,    !- Outside Boundary Condition Object
   5348     NoSun,                   !- Sun Exposure
   5349     NoWind,                  !- Wind Exposure
   5350     AutoCalculate,           !- View Factor to Ground
   5351     4,                       !- Number of Vertices
   5352     60.9600,47.2440,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   5353     60.9600,47.2440,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   5354     70.1040,47.2440,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   5355     70.1040,47.2440,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   5356 
   5357   BuildingSurface:Detailed,
   5358     OR1_Flr_2_Wall_West,     !- Name
   5359     Wall,                    !- Surface Type
   5360     int-walls,               !- Construction Name
   5361     OR1_Flr_2,               !- Zone Name
   5362     Surface,                 !- Outside Boundary Condition
   5363     OR1_Flr_2_Wall_West,     !- Outside Boundary Condition Object
   5364     NoSun,                   !- Sun Exposure
   5365     NoWind,                  !- Wind Exposure
   5366     AutoCalculate,           !- View Factor to Ground
   5367     4,                       !- Number of Vertices
   5368     60.9600,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   5369     60.9600,53.3400,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   5370     60.9600,47.2440,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   5371     60.9600,47.2440,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   5372 
   5373   BuildingSurface:Detailed,
   5374     OR2_Mult5_Flr_2_Ceiling, !- Name
   5375     Ceiling,                 !- Surface Type
   5376     INT-FLOOR-UNDERSIDE,     !- Construction Name
   5377     OR2_Mult5_Flr_2,         !- Zone Name
   5378     Surface,                 !- Outside Boundary Condition
   5379     OR2_Mult5_Flr_2_Ceiling, !- Outside Boundary Condition Object
   5380     NoSun,                   !- Sun Exposure
   5381     NoWind,                  !- Wind Exposure
   5382     AutoCalculate,           !- View Factor to Ground
   5383     4,                       !- Number of Vertices
   5384     60.9600,47.2440,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   5385     60.9600,41.1480,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   5386     70.1040,41.1480,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   5387     70.1040,47.2440,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   5388 
   5389   BuildingSurface:Detailed,
   5390     OR2_Mult5_Flr_2_Floor,   !- Name
   5391     Floor,                   !- Surface Type
   5392     INT-FLOOR-TOPSIDE,       !- Construction Name
   5393     OR2_Mult5_Flr_2,         !- Zone Name
   5394     Surface,                 !- Outside Boundary Condition
   5395     OR2_Mult5_Flr_2_Floor,   !- Outside Boundary Condition Object
   5396     NoSun,                   !- Sun Exposure
   5397     NoWind,                  !- Wind Exposure
   5398     AutoCalculate,           !- View Factor to Ground
   5399     4,                       !- Number of Vertices
   5400     70.1040,47.2440,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   5401     70.1040,41.1480,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   5402     60.9600,41.1480,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   5403     60.9600,47.2440,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   5404 
   5405   BuildingSurface:Detailed,
   5406     OR2_Mult5_Flr_2_Wall_East,  !- Name
   5407     Wall,                    !- Surface Type
   5408     Mass Non-res Ext Wall,   !- Construction Name
   5409     OR2_Mult5_Flr_2,         !- Zone Name
   5410     Outdoors,                !- Outside Boundary Condition
   5411     ,                        !- Outside Boundary Condition Object
   5412     SunExposed,              !- Sun Exposure
   5413     WindExposed,             !- Wind Exposure
   5414     AutoCalculate,           !- View Factor to Ground
   5415     4,                       !- Number of Vertices
   5416     70.1040,41.1480,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   5417     70.1040,41.1480,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   5418     70.1040,47.2440,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   5419     70.1040,47.2440,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   5420 
   5421   BuildingSurface:Detailed,
   5422     OR2_Mult5_Flr_2_Wall_North,  !- Name
   5423     Wall,                    !- Surface Type
   5424     int-walls,               !- Construction Name
   5425     OR2_Mult5_Flr_2,         !- Zone Name
   5426     Surface,                 !- Outside Boundary Condition
   5427     OR2_Mult5_Flr_2_Wall_North,  !- Outside Boundary Condition Object
   5428     NoSun,                   !- Sun Exposure
   5429     NoWind,                  !- Wind Exposure
   5430     AutoCalculate,           !- View Factor to Ground
   5431     4,                       !- Number of Vertices
   5432     70.1040,47.2440,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   5433     70.1040,47.2440,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   5434     60.9600,47.2440,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   5435     60.9600,47.2440,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   5436 
   5437   BuildingSurface:Detailed,
   5438     OR2_Mult5_Flr_2_Wall_South,  !- Name
   5439     Wall,                    !- Surface Type
   5440     int-walls,               !- Construction Name
   5441     OR2_Mult5_Flr_2,         !- Zone Name
   5442     Surface,                 !- Outside Boundary Condition
   5443     OR2_Mult5_Flr_2_Wall_South,  !- Outside Boundary Condition Object
   5444     NoSun,                   !- Sun Exposure
   5445     NoWind,                  !- Wind Exposure
   5446     AutoCalculate,           !- View Factor to Ground
   5447     4,                       !- Number of Vertices
   5448     60.9600,41.1480,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   5449     60.9600,41.1480,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   5450     70.1040,41.1480,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   5451     70.1040,41.1480,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   5452 
   5453   BuildingSurface:Detailed,
   5454     OR2_Mult5_Flr_2_Wall_West,  !- Name
   5455     Wall,                    !- Surface Type
   5456     int-walls,               !- Construction Name
   5457     OR2_Mult5_Flr_2,         !- Zone Name
   5458     Surface,                 !- Outside Boundary Condition
   5459     OR2_Mult5_Flr_2_Wall_West,  !- Outside Boundary Condition Object
   5460     NoSun,                   !- Sun Exposure
   5461     NoWind,                  !- Wind Exposure
   5462     AutoCalculate,           !- View Factor to Ground
   5463     4,                       !- Number of Vertices
   5464     60.9600,47.2440,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   5465     60.9600,47.2440,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   5466     60.9600,41.1480,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   5467     60.9600,41.1480,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   5468 
   5469   BuildingSurface:Detailed,
   5470     OR3_Flr_2_Ceiling,       !- Name
   5471     Ceiling,                 !- Surface Type
   5472     INT-FLOOR-UNDERSIDE,     !- Construction Name
   5473     OR3_Flr_2,               !- Zone Name
   5474     Surface,                 !- Outside Boundary Condition
   5475     OR3_Flr_2_Ceiling,       !- Outside Boundary Condition Object
   5476     NoSun,                   !- Sun Exposure
   5477     NoWind,                  !- Wind Exposure
   5478     AutoCalculate,           !- View Factor to Ground
   5479     4,                       !- Number of Vertices
   5480     39.6240,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   5481     39.6240,47.2440,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   5482     48.7680,47.2440,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   5483     48.7680,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   5484 
   5485   BuildingSurface:Detailed,
   5486     OR3_Flr_2_Floor,         !- Name
   5487     Floor,                   !- Surface Type
   5488     INT-FLOOR-TOPSIDE,       !- Construction Name
   5489     OR3_Flr_2,               !- Zone Name
   5490     Surface,                 !- Outside Boundary Condition
   5491     OR3_Flr_2_Floor,         !- Outside Boundary Condition Object
   5492     NoSun,                   !- Sun Exposure
   5493     NoWind,                  !- Wind Exposure
   5494     AutoCalculate,           !- View Factor to Ground
   5495     4,                       !- Number of Vertices
   5496     48.7680,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   5497     48.7680,47.2440,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   5498     39.6240,47.2440,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   5499     39.6240,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   5500 
   5501   BuildingSurface:Detailed,
   5502     OR3_Flr_2_Wall_East,     !- Name
   5503     Wall,                    !- Surface Type
   5504     int-walls,               !- Construction Name
   5505     OR3_Flr_2,               !- Zone Name
   5506     Surface,                 !- Outside Boundary Condition
   5507     OR3_Flr_2_Wall_East,     !- Outside Boundary Condition Object
   5508     NoSun,                   !- Sun Exposure
   5509     NoWind,                  !- Wind Exposure
   5510     AutoCalculate,           !- View Factor to Ground
   5511     4,                       !- Number of Vertices
   5512     48.7680,47.2440,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   5513     48.7680,47.2440,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   5514     48.7680,53.3400,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   5515     48.7680,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   5516 
   5517   BuildingSurface:Detailed,
   5518     OR3_Flr_2_Wall_North,    !- Name
   5519     Wall,                    !- Surface Type
   5520     Mass Non-res Ext Wall,   !- Construction Name
   5521     OR3_Flr_2,               !- Zone Name
   5522     Outdoors,                !- Outside Boundary Condition
   5523     ,                        !- Outside Boundary Condition Object
   5524     SunExposed,              !- Sun Exposure
   5525     WindExposed,             !- Wind Exposure
   5526     AutoCalculate,           !- View Factor to Ground
   5527     4,                       !- Number of Vertices
   5528     48.7680,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   5529     48.7680,53.3400,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   5530     39.6240,53.3400,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   5531     39.6240,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   5532 
   5533   BuildingSurface:Detailed,
   5534     OR3_Flr_2_Wall_South,    !- Name
   5535     Wall,                    !- Surface Type
   5536     int-walls,               !- Construction Name
   5537     OR3_Flr_2,               !- Zone Name
   5538     Surface,                 !- Outside Boundary Condition
   5539     OR3_Flr_2_Wall_South,    !- Outside Boundary Condition Object
   5540     NoSun,                   !- Sun Exposure
   5541     NoWind,                  !- Wind Exposure
   5542     AutoCalculate,           !- View Factor to Ground
   5543     4,                       !- Number of Vertices
   5544     39.6240,47.2440,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   5545     39.6240,47.2440,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   5546     48.7680,47.2440,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   5547     48.7680,47.2440,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   5548 
   5549   BuildingSurface:Detailed,
   5550     OR3_Flr_2_Wall_West,     !- Name
   5551     Wall,                    !- Surface Type
   5552     int-walls,               !- Construction Name
   5553     OR3_Flr_2,               !- Zone Name
   5554     Surface,                 !- Outside Boundary Condition
   5555     OR3_Flr_2_Wall_West,     !- Outside Boundary Condition Object
   5556     NoSun,                   !- Sun Exposure
   5557     NoWind,                  !- Wind Exposure
   5558     AutoCalculate,           !- View Factor to Ground
   5559     4,                       !- Number of Vertices
   5560     39.6240,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   5561     39.6240,53.3400,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   5562     39.6240,47.2440,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   5563     39.6240,47.2440,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   5564 
   5565   BuildingSurface:Detailed,
   5566     OR4_Flr_2_Ceiling,       !- Name
   5567     Ceiling,                 !- Surface Type
   5568     INT-FLOOR-UNDERSIDE,     !- Construction Name
   5569     OR4_Flr_2,               !- Zone Name
   5570     Surface,                 !- Outside Boundary Condition
   5571     OR4_Flr_2_Ceiling,       !- Outside Boundary Condition Object
   5572     NoSun,                   !- Sun Exposure
   5573     NoWind,                  !- Wind Exposure
   5574     AutoCalculate,           !- View Factor to Ground
   5575     4,                       !- Number of Vertices
   5576     39.6240,47.2440,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   5577     39.6240,22.8600,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   5578     48.7680,22.8600,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   5579     48.7680,47.2440,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   5580 
   5581   BuildingSurface:Detailed,
   5582     OR4_Flr_2_Floor,         !- Name
   5583     Floor,                   !- Surface Type
   5584     INT-FLOOR-TOPSIDE,       !- Construction Name
   5585     OR4_Flr_2,               !- Zone Name
   5586     Surface,                 !- Outside Boundary Condition
   5587     OR4_Flr_2_Floor,         !- Outside Boundary Condition Object
   5588     NoSun,                   !- Sun Exposure
   5589     NoWind,                  !- Wind Exposure
   5590     AutoCalculate,           !- View Factor to Ground
   5591     4,                       !- Number of Vertices
   5592     48.7680,47.2440,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   5593     48.7680,22.8600,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   5594     39.6240,22.8600,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   5595     39.6240,47.2440,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   5596 
   5597   BuildingSurface:Detailed,
   5598     OR4_Flr_2_Wall_East,     !- Name
   5599     Wall,                    !- Surface Type
   5600     int-walls,               !- Construction Name
   5601     OR4_Flr_2,               !- Zone Name
   5602     Surface,                 !- Outside Boundary Condition
   5603     OR4_Flr_2_Wall_East,     !- Outside Boundary Condition Object
   5604     NoSun,                   !- Sun Exposure
   5605     NoWind,                  !- Wind Exposure
   5606     AutoCalculate,           !- View Factor to Ground
   5607     4,                       !- Number of Vertices
   5608     48.7680,22.8600,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   5609     48.7680,22.8600,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   5610     48.7680,47.2440,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   5611     48.7680,47.2440,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   5612 
   5613   BuildingSurface:Detailed,
   5614     OR4_Flr_2_Wall_North,    !- Name
   5615     Wall,                    !- Surface Type
   5616     int-walls,               !- Construction Name
   5617     OR4_Flr_2,               !- Zone Name
   5618     Surface,                 !- Outside Boundary Condition
   5619     OR4_Flr_2_Wall_North,    !- Outside Boundary Condition Object
   5620     NoSun,                   !- Sun Exposure
   5621     NoWind,                  !- Wind Exposure
   5622     AutoCalculate,           !- View Factor to Ground
   5623     4,                       !- Number of Vertices
   5624     48.7680,47.2440,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   5625     48.7680,47.2440,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   5626     39.6240,47.2440,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   5627     39.6240,47.2440,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   5628 
   5629   BuildingSurface:Detailed,
   5630     OR4_Flr_2_Wall_South,    !- Name
   5631     Wall,                    !- Surface Type
   5632     int-walls,               !- Construction Name
   5633     OR4_Flr_2,               !- Zone Name
   5634     Surface,                 !- Outside Boundary Condition
   5635     OR4_Flr_2_Wall_South,    !- Outside Boundary Condition Object
   5636     NoSun,                   !- Sun Exposure
   5637     NoWind,                  !- Wind Exposure
   5638     AutoCalculate,           !- View Factor to Ground
   5639     4,                       !- Number of Vertices
   5640     39.6240,22.8600,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   5641     39.6240,22.8600,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   5642     48.7680,22.8600,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   5643     48.7680,22.8600,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   5644 
   5645   BuildingSurface:Detailed,
   5646     OR4_Flr_2_Wall_West,     !- Name
   5647     Wall,                    !- Surface Type
   5648     int-walls,               !- Construction Name
   5649     OR4_Flr_2,               !- Zone Name
   5650     Surface,                 !- Outside Boundary Condition
   5651     OR4_Flr_2_Wall_West,     !- Outside Boundary Condition Object
   5652     NoSun,                   !- Sun Exposure
   5653     NoWind,                  !- Wind Exposure
   5654     AutoCalculate,           !- View Factor to Ground
   5655     4,                       !- Number of Vertices
   5656     39.6240,47.2440,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   5657     39.6240,47.2440,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   5658     39.6240,22.8600,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   5659     39.6240,22.8600,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   5660 
   5661   BuildingSurface:Detailed,
   5662     OR_NurseSat_Flr_2_Ceiling,  !- Name
   5663     Ceiling,                 !- Surface Type
   5664     INT-FLOOR-UNDERSIDE,     !- Construction Name
   5665     OR_NurseStn_Lobby_Flr_2, !- Zone Name
   5666     Surface,                 !- Outside Boundary Condition
   5667     OR_NurseSat_Flr_2_Ceiling,  !- Outside Boundary Condition Object
   5668     NoSun,                   !- Sun Exposure
   5669     NoWind,                  !- Wind Exposure
   5670     AutoCalculate,           !- View Factor to Ground
   5671     8,                       !- Number of Vertices
   5672     39.6240,0.0000,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   5673     70.1040,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   5674     70.1040,16.7640,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   5675     60.9600,16.7640,8.5366,  !- X,Y,Z ==> Vertex 4 {m}
   5676     60.9600,53.3400,8.5366,  !- X,Y,Z ==> Vertex 5 {m}
   5677     48.7680,53.3400,8.5366,  !- X,Y,Z ==> Vertex 6 {m}
   5678     48.7680,22.8600,8.5366,  !- X,Y,Z ==> Vertex 7 {m}
   5679     39.6240,22.8600,8.5366;  !- X,Y,Z ==> Vertex 8 {m}
   5680 
   5681   BuildingSurface:Detailed,
   5682     OR_NurseSat_Flr_2_Floor, !- Name
   5683     Floor,                   !- Surface Type
   5684     INT-FLOOR-TOPSIDE,       !- Construction Name
   5685     OR_NurseStn_Lobby_Flr_2, !- Zone Name
   5686     Surface,                 !- Outside Boundary Condition
   5687     OR_NurseSat_Flr_2_Floor, !- Outside Boundary Condition Object
   5688     NoSun,                   !- Sun Exposure
   5689     NoWind,                  !- Wind Exposure
   5690     AutoCalculate,           !- View Factor to Ground
   5691     8,                       !- Number of Vertices
   5692     39.6240,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   5693     39.6240,22.8600,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   5694     48.7680,22.8600,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   5695     48.7680,53.3400,4.2683,  !- X,Y,Z ==> Vertex 4 {m}
   5696     60.9600,53.3400,4.2683,  !- X,Y,Z ==> Vertex 5 {m}
   5697     60.9600,16.7640,4.2683,  !- X,Y,Z ==> Vertex 6 {m}
   5698     70.1040,16.7640,4.2683,  !- X,Y,Z ==> Vertex 7 {m}
   5699     70.1040,0.0000,4.2683;  !- X,Y,Z ==> Vertex 8 {m}
   5700 
   5701   BuildingSurface:Detailed,
   5702     OR_NurseSat_Flr_2_Wall_1_East,  !- Name
   5703     Wall,                    !- Surface Type
   5704     int-walls,               !- Construction Name
   5705     OR_NurseStn_Lobby_Flr_2, !- Zone Name
   5706     Surface,                 !- Outside Boundary Condition
   5707     OR_NurseSat_Flr_2_Wall_1_East,  !- Outside Boundary Condition Object
   5708     NoSun,                   !- Sun Exposure
   5709     NoWind,                  !- Wind Exposure
   5710     AutoCalculate,           !- View Factor to Ground
   5711     4,                       !- Number of Vertices
   5712     70.1040,0.0000,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   5713     70.1040,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   5714     70.1040,16.7640,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   5715     70.1040,16.7640,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   5716 
   5717   BuildingSurface:Detailed,
   5718     OR_NurseSat_Flr_2_Wall_1_North,  !- Name
   5719     Wall,                    !- Surface Type
   5720     Mass Non-res Ext Wall,   !- Construction Name
   5721     OR_NurseStn_Lobby_Flr_2, !- Zone Name
   5722     Outdoors,                !- Outside Boundary Condition
   5723     ,                        !- Outside Boundary Condition Object
   5724     SunExposed,              !- Sun Exposure
   5725     WindExposed,             !- Wind Exposure
   5726     AutoCalculate,           !- View Factor to Ground
   5727     4,                       !- Number of Vertices
   5728     60.9600,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   5729     60.9600,53.3400,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   5730     48.7680,53.3400,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   5731     48.7680,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   5732 
   5733   BuildingSurface:Detailed,
   5734     OR_NurseSat_Flr_2_Wall_1_West,  !- Name
   5735     Wall,                    !- Surface Type
   5736     int-walls,               !- Construction Name
   5737     OR_NurseStn_Lobby_Flr_2, !- Zone Name
   5738     Surface,                 !- Outside Boundary Condition
   5739     OR_NurseSat_Flr_2_Wall_1_West,  !- Outside Boundary Condition Object
   5740     NoSun,                   !- Sun Exposure
   5741     NoWind,                  !- Wind Exposure
   5742     AutoCalculate,           !- View Factor to Ground
   5743     4,                       !- Number of Vertices
   5744     39.6240,22.8600,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   5745     39.6240,22.8600,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   5746     39.6240,0.0000,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   5747     39.6240,0.0000,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   5748 
   5749   BuildingSurface:Detailed,
   5750     OR_NurseSat_Flr_2_Wall_2_East,  !- Name
   5751     Wall,                    !- Surface Type
   5752     int-walls,               !- Construction Name
   5753     OR_NurseStn_Lobby_Flr_2, !- Zone Name
   5754     Surface,                 !- Outside Boundary Condition
   5755     OR_NurseSat_Flr_2_Wall_2_East,  !- Outside Boundary Condition Object
   5756     NoSun,                   !- Sun Exposure
   5757     NoWind,                  !- Wind Exposure
   5758     AutoCalculate,           !- View Factor to Ground
   5759     4,                       !- Number of Vertices
   5760     60.9600,16.7640,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   5761     60.9600,16.7640,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   5762     60.9600,53.3400,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   5763     60.9600,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   5764 
   5765   BuildingSurface:Detailed,
   5766     OR_NurseSat_Flr_2_Wall_2_North,  !- Name
   5767     Wall,                    !- Surface Type
   5768     int-walls,               !- Construction Name
   5769     OR_NurseStn_Lobby_Flr_2, !- Zone Name
   5770     Surface,                 !- Outside Boundary Condition
   5771     OR_NurseSat_Flr_2_Wall_2_North,  !- Outside Boundary Condition Object
   5772     NoSun,                   !- Sun Exposure
   5773     NoWind,                  !- Wind Exposure
   5774     AutoCalculate,           !- View Factor to Ground
   5775     4,                       !- Number of Vertices
   5776     48.7680,22.8600,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   5777     48.7680,22.8600,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   5778     39.6240,22.8600,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   5779     39.6240,22.8600,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   5780 
   5781   BuildingSurface:Detailed,
   5782     OR_NurseSat_Flr_2_Wall_2_West,  !- Name
   5783     Wall,                    !- Surface Type
   5784     int-walls,               !- Construction Name
   5785     OR_NurseStn_Lobby_Flr_2, !- Zone Name
   5786     Surface,                 !- Outside Boundary Condition
   5787     OR_NurseSat_Flr_2_Wall_2_West,  !- Outside Boundary Condition Object
   5788     NoSun,                   !- Sun Exposure
   5789     NoWind,                  !- Wind Exposure
   5790     AutoCalculate,           !- View Factor to Ground
   5791     4,                       !- Number of Vertices
   5792     48.7680,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   5793     48.7680,53.3400,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   5794     48.7680,22.8600,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   5795     48.7680,22.8600,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   5796 
   5797   BuildingSurface:Detailed,
   5798     OR_NurseSat_Flr_2_Wall_3_North,  !- Name
   5799     Wall,                    !- Surface Type
   5800     int-walls,               !- Construction Name
   5801     OR_NurseStn_Lobby_Flr_2, !- Zone Name
   5802     Surface,                 !- Outside Boundary Condition
   5803     OR_NurseSat_Flr_2_Wall_3_North,  !- Outside Boundary Condition Object
   5804     NoSun,                   !- Sun Exposure
   5805     NoWind,                  !- Wind Exposure
   5806     AutoCalculate,           !- View Factor to Ground
   5807     4,                       !- Number of Vertices
   5808     70.1040,16.7640,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   5809     70.1040,16.7640,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   5810     60.9600,16.7640,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   5811     60.9600,16.7640,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   5812 
   5813   BuildingSurface:Detailed,
   5814     OR_NurseSat_Flr_2_Wall_South,  !- Name
   5815     Wall,                    !- Surface Type
   5816     Mass Non-res Ext Wall,   !- Construction Name
   5817     OR_NurseStn_Lobby_Flr_2, !- Zone Name
   5818     Outdoors,                !- Outside Boundary Condition
   5819     ,                        !- Outside Boundary Condition Object
   5820     SunExposed,              !- Sun Exposure
   5821     WindExposed,             !- Wind Exposure
   5822     AutoCalculate,           !- View Factor to Ground
   5823     4,                       !- Number of Vertices
   5824     39.6240,0.0000,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   5825     39.6240,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   5826     70.1040,0.0000,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   5827     70.1040,0.0000,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   5828 
   5829   BuildingSurface:Detailed,
   5830     Office1_Flr_5_Ceiling,   !- Name
   5831     Roof,                    !- Surface Type
   5832     IEAD Non-res Roof,       !- Construction Name
   5833     Office1_Flr_5,           !- Zone Name
   5834     Outdoors,                !- Outside Boundary Condition
   5835     ,                        !- Outside Boundary Condition Object
   5836     SunExposed,              !- Sun Exposure
   5837     WindExposed,             !- Wind Exposure
   5838     AutoCalculate,           !- View Factor to Ground
   5839     4,                       !- Number of Vertices
   5840     0.0000,7.6220,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   5841     0.0000,0.0000,21.3415,  !- X,Y,Z ==> Vertex 2 {m}
   5842     9.1440,0.0000,21.3415,  !- X,Y,Z ==> Vertex 3 {m}
   5843     9.1440,7.6220,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   5844 
   5845   BuildingSurface:Detailed,
   5846     Office1_Flr_5_Floor,     !- Name
   5847     Floor,                   !- Surface Type
   5848     INT-FLOOR-TOPSIDE,       !- Construction Name
   5849     Office1_Flr_5,           !- Zone Name
   5850     Surface,                 !- Outside Boundary Condition
   5851     Office1_Flr_5_Floor,     !- Outside Boundary Condition Object
   5852     NoSun,                   !- Sun Exposure
   5853     NoWind,                  !- Wind Exposure
   5854     AutoCalculate,           !- View Factor to Ground
   5855     4,                       !- Number of Vertices
   5856     9.1440,7.6220,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   5857     9.1440,0.0000,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   5858     0.0000,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   5859     0.0000,7.6220,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   5860 
   5861   BuildingSurface:Detailed,
   5862     Office1_Flr_5_Wall_East, !- Name
   5863     Wall,                    !- Surface Type
   5864     int-walls,               !- Construction Name
   5865     Office1_Flr_5,           !- Zone Name
   5866     Surface,                 !- Outside Boundary Condition
   5867     Office1_Flr_5_Wall_East, !- Outside Boundary Condition Object
   5868     NoSun,                   !- Sun Exposure
   5869     NoWind,                  !- Wind Exposure
   5870     AutoCalculate,           !- View Factor to Ground
   5871     4,                       !- Number of Vertices
   5872     9.1440,0.0000,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   5873     9.1440,0.0000,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   5874     9.1440,7.6220,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   5875     9.1440,7.6220,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   5876 
   5877   BuildingSurface:Detailed,
   5878     Office1_Flr_5_Wall_North,!- Name
   5879     Wall,                    !- Surface Type
   5880     int-walls,               !- Construction Name
   5881     Office1_Flr_5,           !- Zone Name
   5882     Surface,                 !- Outside Boundary Condition
   5883     Office1_Flr_5_Wall_North,!- Outside Boundary Condition Object
   5884     NoSun,                   !- Sun Exposure
   5885     NoWind,                  !- Wind Exposure
   5886     AutoCalculate,           !- View Factor to Ground
   5887     4,                       !- Number of Vertices
   5888     9.1440,7.6220,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   5889     9.1440,7.6220,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   5890     0.0000,7.6220,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   5891     0.0000,7.6220,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   5892 
   5893   BuildingSurface:Detailed,
   5894     Office1_Flr_5_Wall_South,!- Name
   5895     Wall,                    !- Surface Type
   5896     Mass Non-res Ext Wall,   !- Construction Name
   5897     Office1_Flr_5,           !- Zone Name
   5898     Outdoors,                !- Outside Boundary Condition
   5899     ,                        !- Outside Boundary Condition Object
   5900     SunExposed,              !- Sun Exposure
   5901     WindExposed,             !- Wind Exposure
   5902     AutoCalculate,           !- View Factor to Ground
   5903     4,                       !- Number of Vertices
   5904     0.0000,0.0000,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   5905     0.0000,0.0000,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   5906     9.1440,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   5907     9.1440,0.0000,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   5908 
   5909   BuildingSurface:Detailed,
   5910     Office1_Flr_5_Wall_West, !- Name
   5911     Wall,                    !- Surface Type
   5912     Mass Non-res Ext Wall,   !- Construction Name
   5913     Office1_Flr_5,           !- Zone Name
   5914     Outdoors,                !- Outside Boundary Condition
   5915     ,                        !- Outside Boundary Condition Object
   5916     SunExposed,              !- Sun Exposure
   5917     WindExposed,             !- Wind Exposure
   5918     AutoCalculate,           !- View Factor to Ground
   5919     4,                       !- Number of Vertices
   5920     0.0000,7.6220,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   5921     0.0000,7.6220,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   5922     0.0000,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   5923     0.0000,0.0000,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   5924 
   5925   BuildingSurface:Detailed,
   5926     Office1_Mult4_Flr_1_Ceiling,  !- Name
   5927     Ceiling,                 !- Surface Type
   5928     INT-FLOOR-UNDERSIDE,     !- Construction Name
   5929     Office1_Mult4_Flr_1,     !- Zone Name
   5930     Surface,                 !- Outside Boundary Condition
   5931     Office1_Mult4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
   5932     NoSun,                   !- Sun Exposure
   5933     NoWind,                  !- Wind Exposure
   5934     AutoCalculate,           !- View Factor to Ground
   5935     4,                       !- Number of Vertices
   5936     6.0960,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   5937     6.0960,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
   5938     9.1440,0.0000,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
   5939     9.1440,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   5940 
   5941   BuildingSurface:Detailed,
   5942     Office1_Mult4_Flr_1_Floor,  !- Name
   5943     Floor,                   !- Surface Type
   5944     INT-FLOOR-TOPSIDE,       !- Construction Name
   5945     Office1_Mult4_Flr_1,     !- Zone Name
   5946     Surface,                 !- Outside Boundary Condition
   5947     Office1_Mult4_Flr_1_Floor,  !- Outside Boundary Condition Object
   5948     NoSun,                   !- Sun Exposure
   5949     NoWind,                  !- Wind Exposure
   5950     AutoCalculate,           !- View Factor to Ground
   5951     4,                       !- Number of Vertices
   5952     9.1440,4.5720,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5953     9.1440,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5954     6.0960,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5955     6.0960,4.5720,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5956 
   5957   BuildingSurface:Detailed,
   5958     Office1_Mult4_Flr_1_Wall_East,  !- Name
   5959     Wall,                    !- Surface Type
   5960     int-walls,               !- Construction Name
   5961     Office1_Mult4_Flr_1,     !- Zone Name
   5962     Surface,                 !- Outside Boundary Condition
   5963     Office1_Mult4_Flr_1_Wall_East,  !- Outside Boundary Condition Object
   5964     NoSun,                   !- Sun Exposure
   5965     NoWind,                  !- Wind Exposure
   5966     AutoCalculate,           !- View Factor to Ground
   5967     4,                       !- Number of Vertices
   5968     9.1440,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   5969     9.1440,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5970     9.1440,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5971     9.1440,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   5972 
   5973   BuildingSurface:Detailed,
   5974     Office1_Mult4_Flr_1_Wall_North,  !- Name
   5975     Wall,                    !- Surface Type
   5976     int-walls,               !- Construction Name
   5977     Office1_Mult4_Flr_1,     !- Zone Name
   5978     Surface,                 !- Outside Boundary Condition
   5979     Office1_Mult4_Flr_1_Wall_North,  !- Outside Boundary Condition Object
   5980     NoSun,                   !- Sun Exposure
   5981     NoWind,                  !- Wind Exposure
   5982     AutoCalculate,           !- View Factor to Ground
   5983     4,                       !- Number of Vertices
   5984     9.1440,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   5985     9.1440,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5986     6.0960,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5987     6.0960,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   5988 
   5989   BuildingSurface:Detailed,
   5990     Office1_Mult4_Flr_1_Wall_South,  !- Name
   5991     Wall,                    !- Surface Type
   5992     Mass Non-res Ext Wall,   !- Construction Name
   5993     Office1_Mult4_Flr_1,     !- Zone Name
   5994     Outdoors,                !- Outside Boundary Condition
   5995     ,                        !- Outside Boundary Condition Object
   5996     SunExposed,              !- Sun Exposure
   5997     WindExposed,             !- Wind Exposure
   5998     AutoCalculate,           !- View Factor to Ground
   5999     4,                       !- Number of Vertices
   6000     6.0960,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   6001     6.0960,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6002     9.1440,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6003     9.1440,0.0000,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   6004 
   6005   BuildingSurface:Detailed,
   6006     Office1_Mult4_Flr_1_Wall_West,  !- Name
   6007     Wall,                    !- Surface Type
   6008     int-walls,               !- Construction Name
   6009     Office1_Mult4_Flr_1,     !- Zone Name
   6010     Surface,                 !- Outside Boundary Condition
   6011     Office1_Mult4_Flr_1_Wall_West,  !- Outside Boundary Condition Object
   6012     NoSun,                   !- Sun Exposure
   6013     NoWind,                  !- Wind Exposure
   6014     AutoCalculate,           !- View Factor to Ground
   6015     4,                       !- Number of Vertices
   6016     6.0960,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
   6017     6.0960,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6018     6.0960,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6019     6.0960,0.0000,4.2683;  !- X,Y,Z ==> Vertex 4 {m}
   6020 
   6021   BuildingSurface:Detailed,
   6022     Office2_Mult5_Flr_5_Ceiling,  !- Name
   6023     Roof,                    !- Surface Type
   6024     IEAD Non-res Roof,       !- Construction Name
   6025     Office2_Mult5_Flr_5,     !- Zone Name
   6026     Outdoors,                !- Outside Boundary Condition
   6027     ,                        !- Outside Boundary Condition Object
   6028     SunExposed,              !- Sun Exposure
   6029     WindExposed,             !- Wind Exposure
   6030     AutoCalculate,           !- View Factor to Ground
   6031     4,                       !- Number of Vertices
   6032     0.0000,15.2400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   6033     0.0000,7.6200,21.3415,  !- X,Y,Z ==> Vertex 2 {m}
   6034     9.1440,7.6200,21.3415,  !- X,Y,Z ==> Vertex 3 {m}
   6035     9.1440,15.2400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   6036 
   6037   BuildingSurface:Detailed,
   6038     Office2_Mult5_Flr_5_Floor,  !- Name
   6039     Floor,                   !- Surface Type
   6040     INT-FLOOR-TOPSIDE,       !- Construction Name
   6041     Office2_Mult5_Flr_5,     !- Zone Name
   6042     Surface,                 !- Outside Boundary Condition
   6043     Office2_Mult5_Flr_5_Floor,  !- Outside Boundary Condition Object
   6044     NoSun,                   !- Sun Exposure
   6045     NoWind,                  !- Wind Exposure
   6046     AutoCalculate,           !- View Factor to Ground
   6047     4,                       !- Number of Vertices
   6048     9.1440,15.2400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   6049     9.1440,7.6200,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   6050     0.0000,7.6200,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   6051     0.0000,15.2400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   6052 
   6053   BuildingSurface:Detailed,
   6054     Office2_Mult5_Flr_5_Wall_East,  !- Name
   6055     Wall,                    !- Surface Type
   6056     int-walls,               !- Construction Name
   6057     Office2_Mult5_Flr_5,     !- Zone Name
   6058     Surface,                 !- Outside Boundary Condition
   6059     Office2_Mult5_Flr_5_Wall_East,  !- Outside Boundary Condition Object
   6060     NoSun,                   !- Sun Exposure
   6061     NoWind,                  !- Wind Exposure
   6062     AutoCalculate,           !- View Factor to Ground
   6063     4,                       !- Number of Vertices
   6064     9.1440,7.6220,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   6065     9.1440,7.6220,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   6066     9.1440,15.2400,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   6067     9.1440,15.2400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   6068 
   6069   BuildingSurface:Detailed,
   6070     Office2_Mult5_Flr_5_Wall_North,  !- Name
   6071     Wall,                    !- Surface Type
   6072     int-walls,               !- Construction Name
   6073     Office2_Mult5_Flr_5,     !- Zone Name
   6074     Surface,                 !- Outside Boundary Condition
   6075     Office2_Mult5_Flr_5_Wall_North,  !- Outside Boundary Condition Object
   6076     NoSun,                   !- Sun Exposure
   6077     NoWind,                  !- Wind Exposure
   6078     AutoCalculate,           !- View Factor to Ground
   6079     4,                       !- Number of Vertices
   6080     9.1440,15.2400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   6081     9.1440,15.2400,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   6082     0.0000,15.2400,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   6083     0.0000,15.2400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   6084 
   6085   BuildingSurface:Detailed,
   6086     Office2_Mult5_Flr_5_Wall_South,  !- Name
   6087     Wall,                    !- Surface Type
   6088     int-walls,               !- Construction Name
   6089     Office2_Mult5_Flr_5,     !- Zone Name
   6090     Surface,                 !- Outside Boundary Condition
   6091     Office2_Mult5_Flr_5_Wall_South,  !- Outside Boundary Condition Object
   6092     NoSun,                   !- Sun Exposure
   6093     NoWind,                  !- Wind Exposure
   6094     AutoCalculate,           !- View Factor to Ground
   6095     4,                       !- Number of Vertices
   6096     0.0000,7.6220,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   6097     0.0000,7.6220,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   6098     9.1440,7.6220,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   6099     9.1440,7.6220,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   6100 
   6101   BuildingSurface:Detailed,
   6102     Office2_Mult5_Flr_5_Wall_West,  !- Name
   6103     Wall,                    !- Surface Type
   6104     Mass Non-res Ext Wall,   !- Construction Name
   6105     Office2_Mult5_Flr_5,     !- Zone Name
   6106     Outdoors,                !- Outside Boundary Condition
   6107     ,                        !- Outside Boundary Condition Object
   6108     SunExposed,              !- Sun Exposure
   6109     WindExposed,             !- Wind Exposure
   6110     AutoCalculate,           !- View Factor to Ground
   6111     4,                       !- Number of Vertices
   6112     0.0000,15.2400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   6113     0.0000,15.2400,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   6114     0.0000,7.6220,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   6115     0.0000,7.6220,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   6116 
   6117   BuildingSurface:Detailed,
   6118     Office3_Flr_5_Ceiling,   !- Name
   6119     Roof,                    !- Surface Type
   6120     IEAD Non-res Roof,       !- Construction Name
   6121     Office3_Flr_5,           !- Zone Name
   6122     Outdoors,                !- Outside Boundary Condition
   6123     ,                        !- Outside Boundary Condition Object
   6124     SunExposed,              !- Sun Exposure
   6125     WindExposed,             !- Wind Exposure
   6126     AutoCalculate,           !- View Factor to Ground
   6127     4,                       !- Number of Vertices
   6128     0.0000,53.3400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   6129     0.0000,45.7200,21.3415,  !- X,Y,Z ==> Vertex 2 {m}
   6130     9.1440,45.7200,21.3415,  !- X,Y,Z ==> Vertex 3 {m}
   6131     9.1440,53.3400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   6132 
   6133   BuildingSurface:Detailed,
   6134     Office3_Flr_5_Floor,     !- Name
   6135     Floor,                   !- Surface Type
   6136     INT-FLOOR-TOPSIDE,       !- Construction Name
   6137     Office3_Flr_5,           !- Zone Name
   6138     Surface,                 !- Outside Boundary Condition
   6139     Office3_Flr_5_Floor,     !- Outside Boundary Condition Object
   6140     NoSun,                   !- Sun Exposure
   6141     NoWind,                  !- Wind Exposure
   6142     AutoCalculate,           !- View Factor to Ground
   6143     4,                       !- Number of Vertices
   6144     9.1440,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   6145     9.1440,45.7200,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   6146     0.0000,45.7200,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   6147     0.0000,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   6148 
   6149   BuildingSurface:Detailed,
   6150     Office3_Flr_5_Wall_East, !- Name
   6151     Wall,                    !- Surface Type
   6152     int-walls,               !- Construction Name
   6153     Office3_Flr_5,           !- Zone Name
   6154     Surface,                 !- Outside Boundary Condition
   6155     Office3_Flr_5_Wall_East, !- Outside Boundary Condition Object
   6156     NoSun,                   !- Sun Exposure
   6157     NoWind,                  !- Wind Exposure
   6158     AutoCalculate,           !- View Factor to Ground
   6159     4,                       !- Number of Vertices
   6160     9.1440,45.7200,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   6161     9.1440,45.7200,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   6162     9.1440,53.3400,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   6163     9.1440,53.3400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   6164 
   6165   BuildingSurface:Detailed,
   6166     Office3_Flr_5_Wall_North,!- Name
   6167     Wall,                    !- Surface Type
   6168     Mass Non-res Ext Wall,   !- Construction Name
   6169     Office3_Flr_5,           !- Zone Name
   6170     Outdoors,                !- Outside Boundary Condition
   6171     ,                        !- Outside Boundary Condition Object
   6172     SunExposed,              !- Sun Exposure
   6173     WindExposed,             !- Wind Exposure
   6174     AutoCalculate,           !- View Factor to Ground
   6175     4,                       !- Number of Vertices
   6176     9.1440,53.3400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   6177     9.1440,53.3400,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   6178     0.0000,53.3400,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   6179     0.0000,53.3400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   6180 
   6181   BuildingSurface:Detailed,
   6182     Office3_Flr_5_Wall_South,!- Name
   6183     Wall,                    !- Surface Type
   6184     int-walls,               !- Construction Name
   6185     Office3_Flr_5,           !- Zone Name
   6186     Surface,                 !- Outside Boundary Condition
   6187     Office3_Flr_5_Wall_South,!- Outside Boundary Condition Object
   6188     NoSun,                   !- Sun Exposure
   6189     NoWind,                  !- Wind Exposure
   6190     AutoCalculate,           !- View Factor to Ground
   6191     4,                       !- Number of Vertices
   6192     0.0000,45.7200,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   6193     0.0000,45.7200,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   6194     9.1440,45.7200,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   6195     9.1440,45.7200,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   6196 
   6197   BuildingSurface:Detailed,
   6198     Office3_Flr_5_Wall_West, !- Name
   6199     Wall,                    !- Surface Type
   6200     Mass Non-res Ext Wall,   !- Construction Name
   6201     Office3_Flr_5,           !- Zone Name
   6202     Outdoors,                !- Outside Boundary Condition
   6203     ,                        !- Outside Boundary Condition Object
   6204     SunExposed,              !- Sun Exposure
   6205     WindExposed,             !- Wind Exposure
   6206     AutoCalculate,           !- View Factor to Ground
   6207     4,                       !- Number of Vertices
   6208     0.0000,53.3400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   6209     0.0000,53.3400,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   6210     0.0000,45.7200,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   6211     0.0000,45.7200,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   6212 
   6213   BuildingSurface:Detailed,
   6214     Office4_Mult6_Flr_5_Ceiling,  !- Name
   6215     Roof,                    !- Surface Type
   6216     IEAD Non-res Roof,       !- Construction Name
   6217     Office4_Mult6_Flr_5,     !- Zone Name
   6218     Outdoors,                !- Outside Boundary Condition
   6219     ,                        !- Outside Boundary Condition Object
   6220     SunExposed,              !- Sun Exposure
   6221     WindExposed,             !- Wind Exposure
   6222     AutoCalculate,           !- View Factor to Ground
   6223     4,                       !- Number of Vertices
   6224     9.1440,53.3400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   6225     9.1440,48.7680,21.3415,  !- X,Y,Z ==> Vertex 2 {m}
   6226     12.1920,48.7680,21.3415,  !- X,Y,Z ==> Vertex 3 {m}
   6227     12.1920,53.3400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   6228 
   6229   BuildingSurface:Detailed,
   6230     Office4_Mult6_Flr_5_Floor,  !- Name
   6231     Floor,                   !- Surface Type
   6232     INT-FLOOR-TOPSIDE,       !- Construction Name
   6233     Office4_Mult6_Flr_5,     !- Zone Name
   6234     Surface,                 !- Outside Boundary Condition
   6235     Office4_Mult6_Flr_5_Floor,  !- Outside Boundary Condition Object
   6236     NoSun,                   !- Sun Exposure
   6237     NoWind,                  !- Wind Exposure
   6238     AutoCalculate,           !- View Factor to Ground
   6239     4,                       !- Number of Vertices
   6240     12.1920,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   6241     12.1920,48.7680,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   6242     9.1440,48.7680,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   6243     9.1440,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   6244 
   6245   BuildingSurface:Detailed,
   6246     Office4_Mult6_Flr_5_Wall_East,  !- Name
   6247     Wall,                    !- Surface Type
   6248     int-walls,               !- Construction Name
   6249     Office4_Mult6_Flr_5,     !- Zone Name
   6250     Surface,                 !- Outside Boundary Condition
   6251     Office4_Mult6_Flr_5_Wall_East,  !- Outside Boundary Condition Object
   6252     NoSun,                   !- Sun Exposure
   6253     NoWind,                  !- Wind Exposure
   6254     AutoCalculate,           !- View Factor to Ground
   6255     4,                       !- Number of Vertices
   6256     12.1920,48.7680,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   6257     12.1920,48.7680,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   6258     12.1920,53.3400,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   6259     12.1920,53.3400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   6260 
   6261   BuildingSurface:Detailed,
   6262     Office4_Mult6_Flr_5_Wall_North,  !- Name
   6263     Wall,                    !- Surface Type
   6264     Mass Non-res Ext Wall,   !- Construction Name
   6265     Office4_Mult6_Flr_5,     !- Zone Name
   6266     Outdoors,                !- Outside Boundary Condition
   6267     ,                        !- Outside Boundary Condition Object
   6268     SunExposed,              !- Sun Exposure
   6269     WindExposed,             !- Wind Exposure
   6270     AutoCalculate,           !- View Factor to Ground
   6271     4,                       !- Number of Vertices
   6272     12.1920,53.3400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   6273     12.1920,53.3400,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   6274     9.1440,53.3400,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   6275     9.1440,53.3400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   6276 
   6277   BuildingSurface:Detailed,
   6278     Office4_Mult6_Flr_5_Wall_South,  !- Name
   6279     Wall,                    !- Surface Type
   6280     int-walls,               !- Construction Name
   6281     Office4_Mult6_Flr_5,     !- Zone Name
   6282     Surface,                 !- Outside Boundary Condition
   6283     Office4_Mult6_Flr_5_Wall_South,  !- Outside Boundary Condition Object
   6284     NoSun,                   !- Sun Exposure
   6285     NoWind,                  !- Wind Exposure
   6286     AutoCalculate,           !- View Factor to Ground
   6287     4,                       !- Number of Vertices
   6288     9.1440,48.7680,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   6289     9.1440,48.7680,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   6290     12.1920,48.7680,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   6291     12.1920,48.7680,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   6292 
   6293   BuildingSurface:Detailed,
   6294     Office4_Mult6_Flr_5_Wall_West,  !- Name
   6295     Wall,                    !- Surface Type
   6296     int-walls,               !- Construction Name
   6297     Office4_Mult6_Flr_5,     !- Zone Name
   6298     Surface,                 !- Outside Boundary Condition
   6299     Office4_Mult6_Flr_5_Wall_West,  !- Outside Boundary Condition Object
   6300     NoSun,                   !- Sun Exposure
   6301     NoWind,                  !- Wind Exposure
   6302     AutoCalculate,           !- View Factor to Ground
   6303     4,                       !- Number of Vertices
   6304     9.1440,53.3400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
   6305     9.1440,53.3400,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   6306     9.1440,48.7680,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   6307     9.1440,48.7680,21.3415;  !- X,Y,Z ==> Vertex 4 {m}
   6308 
   6309   BuildingSurface:Detailed,
   6310     PatRoom1_Mult10_Flr_3_Ceiling,  !- Name
   6311     Ceiling,                 !- Surface Type
   6312     INT-FLOOR-UNDERSIDE,     !- Construction Name
   6313     PatRoom1_Mult10_Flr_3,   !- Zone Name
   6314     Surface,                 !- Outside Boundary Condition
   6315     PatRoom1_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
   6316     NoSun,                   !- Sun Exposure
   6317     NoWind,                  !- Wind Exposure
   6318     AutoCalculate,           !- View Factor to Ground
   6319     4,                       !- Number of Vertices
   6320     39.6240,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   6321     39.6240,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   6322     44.1960,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   6323     44.1960,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   6324 
   6325   BuildingSurface:Detailed,
   6326     PatRoom1_Mult10_Flr_3_Floor,  !- Name
   6327     Floor,                   !- Surface Type
   6328     INT-FLOOR-TOPSIDE,       !- Construction Name
   6329     PatRoom1_Mult10_Flr_3,   !- Zone Name
   6330     Surface,                 !- Outside Boundary Condition
   6331     PatRoom1_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
   6332     NoSun,                   !- Sun Exposure
   6333     NoWind,                  !- Wind Exposure
   6334     AutoCalculate,           !- View Factor to Ground
   6335     4,                       !- Number of Vertices
   6336     44.1960,4.5720,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   6337     44.1960,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   6338     39.6240,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   6339     39.6240,4.5720,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   6340 
   6341   BuildingSurface:Detailed,
   6342     PatRoom1_Mult10_Flr_3_Wall_East,  !- Name
   6343     Wall,                    !- Surface Type
   6344     int-walls,               !- Construction Name
   6345     PatRoom1_Mult10_Flr_3,   !- Zone Name
   6346     Surface,                 !- Outside Boundary Condition
   6347     PatRoom1_Mult10_Flr_3_Wall_East,  !- Outside Boundary Condition Object
   6348     NoSun,                   !- Sun Exposure
   6349     NoWind,                  !- Wind Exposure
   6350     AutoCalculate,           !- View Factor to Ground
   6351     4,                       !- Number of Vertices
   6352     44.1960,0.0000,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   6353     44.1960,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   6354     44.1960,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   6355     44.1960,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   6356 
   6357   BuildingSurface:Detailed,
   6358     PatRoom1_Mult10_Flr_3_Wall_North,  !- Name
   6359     Wall,                    !- Surface Type
   6360     int-walls,               !- Construction Name
   6361     PatRoom1_Mult10_Flr_3,   !- Zone Name
   6362     Surface,                 !- Outside Boundary Condition
   6363     PatRoom1_Mult10_Flr_3_Wall_North,  !- Outside Boundary Condition Object
   6364     NoSun,                   !- Sun Exposure
   6365     NoWind,                  !- Wind Exposure
   6366     AutoCalculate,           !- View Factor to Ground
   6367     4,                       !- Number of Vertices
   6368     44.1960,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   6369     44.1960,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   6370     39.6240,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   6371     39.6240,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   6372 
   6373   BuildingSurface:Detailed,
   6374     PatRoom1_Mult10_Flr_3_Wall_South,  !- Name
   6375     Wall,                    !- Surface Type
   6376     Mass Non-res Ext Wall,   !- Construction Name
   6377     PatRoom1_Mult10_Flr_3,   !- Zone Name
   6378     Outdoors,                !- Outside Boundary Condition
   6379     ,                        !- Outside Boundary Condition Object
   6380     SunExposed,              !- Sun Exposure
   6381     WindExposed,             !- Wind Exposure
   6382     AutoCalculate,           !- View Factor to Ground
   6383     4,                       !- Number of Vertices
   6384     39.6240,0.0000,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   6385     39.6240,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   6386     44.1960,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   6387     44.1960,0.0000,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   6388 
   6389   BuildingSurface:Detailed,
   6390     PatRoom1_Mult10_Flr_3_Wall_West,  !- Name
   6391     Wall,                    !- Surface Type
   6392     int-walls,               !- Construction Name
   6393     PatRoom1_Mult10_Flr_3,   !- Zone Name
   6394     Surface,                 !- Outside Boundary Condition
   6395     PatRoom1_Mult10_Flr_3_Wall_West,  !- Outside Boundary Condition Object
   6396     NoSun,                   !- Sun Exposure
   6397     NoWind,                  !- Wind Exposure
   6398     AutoCalculate,           !- View Factor to Ground
   6399     4,                       !- Number of Vertices
   6400     39.6240,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   6401     39.6240,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   6402     39.6240,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   6403     39.6240,0.0000,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   6404 
   6405   BuildingSurface:Detailed,
   6406     PatRoom1_Mult10_Flr_4_Ceiling,  !- Name
   6407     Ceiling,                 !- Surface Type
   6408     INT-FLOOR-UNDERSIDE,     !- Construction Name
   6409     PatRoom1_Mult10_Flr_4,   !- Zone Name
   6410     Surface,                 !- Outside Boundary Condition
   6411     PatRoom1_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
   6412     NoSun,                   !- Sun Exposure
   6413     NoWind,                  !- Wind Exposure
   6414     AutoCalculate,           !- View Factor to Ground
   6415     4,                       !- Number of Vertices
   6416     39.6240,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   6417     39.6240,0.0000,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   6418     44.1960,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   6419     44.1960,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   6420 
   6421   BuildingSurface:Detailed,
   6422     PatRoom1_Mult10_Flr_4_Floor,  !- Name
   6423     Floor,                   !- Surface Type
   6424     INT-FLOOR-TOPSIDE,       !- Construction Name
   6425     PatRoom1_Mult10_Flr_4,   !- Zone Name
   6426     Surface,                 !- Outside Boundary Condition
   6427     PatRoom1_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
   6428     NoSun,                   !- Sun Exposure
   6429     NoWind,                  !- Wind Exposure
   6430     AutoCalculate,           !- View Factor to Ground
   6431     4,                       !- Number of Vertices
   6432     44.1960,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   6433     44.1960,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   6434     39.6240,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   6435     39.6240,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   6436 
   6437   BuildingSurface:Detailed,
   6438     PatRoom1_Mult10_Flr_4_Wall_East,  !- Name
   6439     Wall,                    !- Surface Type
   6440     int-walls,               !- Construction Name
   6441     PatRoom1_Mult10_Flr_4,   !- Zone Name
   6442     Surface,                 !- Outside Boundary Condition
   6443     PatRoom1_Mult10_Flr_4_Wall_East,  !- Outside Boundary Condition Object
   6444     NoSun,                   !- Sun Exposure
   6445     NoWind,                  !- Wind Exposure
   6446     AutoCalculate,           !- View Factor to Ground
   6447     4,                       !- Number of Vertices
   6448     44.1960,0.0000,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   6449     44.1960,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   6450     44.1960,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   6451     44.1960,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   6452 
   6453   BuildingSurface:Detailed,
   6454     PatRoom1_Mult10_Flr_4_Wall_North,  !- Name
   6455     Wall,                    !- Surface Type
   6456     int-walls,               !- Construction Name
   6457     PatRoom1_Mult10_Flr_4,   !- Zone Name
   6458     Surface,                 !- Outside Boundary Condition
   6459     PatRoom1_Mult10_Flr_4_Wall_North,  !- Outside Boundary Condition Object
   6460     NoSun,                   !- Sun Exposure
   6461     NoWind,                  !- Wind Exposure
   6462     AutoCalculate,           !- View Factor to Ground
   6463     4,                       !- Number of Vertices
   6464     44.1960,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   6465     44.1960,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   6466     39.6240,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   6467     39.6240,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   6468 
   6469   BuildingSurface:Detailed,
   6470     PatRoom1_Mult10_Flr_4_Wall_South,  !- Name
   6471     Wall,                    !- Surface Type
   6472     Mass Non-res Ext Wall,   !- Construction Name
   6473     PatRoom1_Mult10_Flr_4,   !- Zone Name
   6474     Outdoors,                !- Outside Boundary Condition
   6475     ,                        !- Outside Boundary Condition Object
   6476     SunExposed,              !- Sun Exposure
   6477     WindExposed,             !- Wind Exposure
   6478     AutoCalculate,           !- View Factor to Ground
   6479     4,                       !- Number of Vertices
   6480     39.6240,0.0000,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   6481     39.6240,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   6482     44.1960,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   6483     44.1960,0.0000,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   6484 
   6485   BuildingSurface:Detailed,
   6486     PatRoom1_Mult10_Flr_4_Wall_West,  !- Name
   6487     Wall,                    !- Surface Type
   6488     int-walls,               !- Construction Name
   6489     PatRoom1_Mult10_Flr_4,   !- Zone Name
   6490     Surface,                 !- Outside Boundary Condition
   6491     PatRoom1_Mult10_Flr_4_Wall_West,  !- Outside Boundary Condition Object
   6492     NoSun,                   !- Sun Exposure
   6493     NoWind,                  !- Wind Exposure
   6494     AutoCalculate,           !- View Factor to Ground
   6495     4,                       !- Number of Vertices
   6496     39.6240,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   6497     39.6240,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   6498     39.6240,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   6499     39.6240,0.0000,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   6500 
   6501   BuildingSurface:Detailed,
   6502     PatRoom2_Flr_3_Ceiling,  !- Name
   6503     Ceiling,                 !- Surface Type
   6504     INT-FLOOR-UNDERSIDE,     !- Construction Name
   6505     PatRoom2_Flr_3,          !- Zone Name
   6506     Surface,                 !- Outside Boundary Condition
   6507     PatRoom2_Flr_3_Ceiling,  !- Outside Boundary Condition Object
   6508     NoSun,                   !- Sun Exposure
   6509     NoWind,                  !- Wind Exposure
   6510     AutoCalculate,           !- View Factor to Ground
   6511     4,                       !- Number of Vertices
   6512     62.4840,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   6513     62.4840,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   6514     70.1040,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   6515     70.1040,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   6516 
   6517   BuildingSurface:Detailed,
   6518     PatRoom2_Flr_3_Floor,    !- Name
   6519     Floor,                   !- Surface Type
   6520     INT-FLOOR-TOPSIDE,       !- Construction Name
   6521     PatRoom2_Flr_3,          !- Zone Name
   6522     Surface,                 !- Outside Boundary Condition
   6523     PatRoom2_Flr_3_Floor,    !- Outside Boundary Condition Object
   6524     NoSun,                   !- Sun Exposure
   6525     NoWind,                  !- Wind Exposure
   6526     AutoCalculate,           !- View Factor to Ground
   6527     4,                       !- Number of Vertices
   6528     70.1040,4.5720,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   6529     70.1040,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   6530     62.4840,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   6531     62.4840,4.5720,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   6532 
   6533   BuildingSurface:Detailed,
   6534     PatRoom2_Flr_3_Wall_East,!- Name
   6535     Wall,                    !- Surface Type
   6536     Mass Non-res Ext Wall,   !- Construction Name
   6537     PatRoom2_Flr_3,          !- Zone Name
   6538     Outdoors,                !- Outside Boundary Condition
   6539     ,                        !- Outside Boundary Condition Object
   6540     SunExposed,              !- Sun Exposure
   6541     WindExposed,             !- Wind Exposure
   6542     AutoCalculate,           !- View Factor to Ground
   6543     4,                       !- Number of Vertices
   6544     70.1040,0.0000,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   6545     70.1040,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   6546     70.1040,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   6547     70.1040,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   6548 
   6549   BuildingSurface:Detailed,
   6550     PatRoom2_Flr_3_Wall_North,  !- Name
   6551     Wall,                    !- Surface Type
   6552     int-walls,               !- Construction Name
   6553     PatRoom2_Flr_3,          !- Zone Name
   6554     Surface,                 !- Outside Boundary Condition
   6555     PatRoom2_Flr_3_Wall_North,  !- Outside Boundary Condition Object
   6556     NoSun,                   !- Sun Exposure
   6557     NoWind,                  !- Wind Exposure
   6558     AutoCalculate,           !- View Factor to Ground
   6559     4,                       !- Number of Vertices
   6560     70.1040,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   6561     70.1040,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   6562     62.4840,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   6563     62.4840,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   6564 
   6565   BuildingSurface:Detailed,
   6566     PatRoom2_Flr_3_Wall_South,  !- Name
   6567     Wall,                    !- Surface Type
   6568     Mass Non-res Ext Wall,   !- Construction Name
   6569     PatRoom2_Flr_3,          !- Zone Name
   6570     Outdoors,                !- Outside Boundary Condition
   6571     ,                        !- Outside Boundary Condition Object
   6572     SunExposed,              !- Sun Exposure
   6573     WindExposed,             !- Wind Exposure
   6574     AutoCalculate,           !- View Factor to Ground
   6575     4,                       !- Number of Vertices
   6576     62.4840,0.0000,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   6577     62.4840,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   6578     70.1040,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   6579     70.1040,0.0000,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   6580 
   6581   BuildingSurface:Detailed,
   6582     PatRoom2_Flr_3_Wall_West,!- Name
   6583     Wall,                    !- Surface Type
   6584     int-walls,               !- Construction Name
   6585     PatRoom2_Flr_3,          !- Zone Name
   6586     Surface,                 !- Outside Boundary Condition
   6587     PatRoom2_Flr_3_Wall_West,!- Outside Boundary Condition Object
   6588     NoSun,                   !- Sun Exposure
   6589     NoWind,                  !- Wind Exposure
   6590     AutoCalculate,           !- View Factor to Ground
   6591     4,                       !- Number of Vertices
   6592     62.4840,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   6593     62.4840,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   6594     62.4840,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   6595     62.4840,0.0000,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   6596 
   6597   BuildingSurface:Detailed,
   6598     PatRoom2_Flr_4_Ceiling,  !- Name
   6599     Ceiling,                 !- Surface Type
   6600     INT-FLOOR-UNDERSIDE,     !- Construction Name
   6601     PatRoom2_Flr_4,          !- Zone Name
   6602     Surface,                 !- Outside Boundary Condition
   6603     PatRoom2_Flr_4_Ceiling,  !- Outside Boundary Condition Object
   6604     NoSun,                   !- Sun Exposure
   6605     NoWind,                  !- Wind Exposure
   6606     AutoCalculate,           !- View Factor to Ground
   6607     4,                       !- Number of Vertices
   6608     62.4840,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   6609     62.4840,0.0000,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   6610     70.1040,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   6611     70.1040,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   6612 
   6613   BuildingSurface:Detailed,
   6614     PatRoom2_Flr_4_Floor,    !- Name
   6615     Floor,                   !- Surface Type
   6616     INT-FLOOR-TOPSIDE,       !- Construction Name
   6617     PatRoom2_Flr_4,          !- Zone Name
   6618     Surface,                 !- Outside Boundary Condition
   6619     PatRoom2_Flr_4_Floor,    !- Outside Boundary Condition Object
   6620     NoSun,                   !- Sun Exposure
   6621     NoWind,                  !- Wind Exposure
   6622     AutoCalculate,           !- View Factor to Ground
   6623     4,                       !- Number of Vertices
   6624     70.1040,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   6625     70.1040,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   6626     62.4840,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   6627     62.4840,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   6628 
   6629   BuildingSurface:Detailed,
   6630     PatRoom2_Flr_4_Wall_East,!- Name
   6631     Wall,                    !- Surface Type
   6632     Mass Non-res Ext Wall,   !- Construction Name
   6633     PatRoom2_Flr_4,          !- Zone Name
   6634     Outdoors,                !- Outside Boundary Condition
   6635     ,                        !- Outside Boundary Condition Object
   6636     SunExposed,              !- Sun Exposure
   6637     WindExposed,             !- Wind Exposure
   6638     AutoCalculate,           !- View Factor to Ground
   6639     4,                       !- Number of Vertices
   6640     70.1040,0.0000,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   6641     70.1040,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   6642     70.1040,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   6643     70.1040,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   6644 
   6645   BuildingSurface:Detailed,
   6646     PatRoom2_Flr_4_Wall_North,  !- Name
   6647     Wall,                    !- Surface Type
   6648     int-walls,               !- Construction Name
   6649     PatRoom2_Flr_4,          !- Zone Name
   6650     Surface,                 !- Outside Boundary Condition
   6651     PatRoom2_Flr_4_Wall_North,  !- Outside Boundary Condition Object
   6652     NoSun,                   !- Sun Exposure
   6653     NoWind,                  !- Wind Exposure
   6654     AutoCalculate,           !- View Factor to Ground
   6655     4,                       !- Number of Vertices
   6656     70.1040,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   6657     70.1040,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   6658     62.4840,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   6659     62.4840,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   6660 
   6661   BuildingSurface:Detailed,
   6662     PatRoom2_Flr_4_Wall_South,  !- Name
   6663     Wall,                    !- Surface Type
   6664     Mass Non-res Ext Wall,   !- Construction Name
   6665     PatRoom2_Flr_4,          !- Zone Name
   6666     Outdoors,                !- Outside Boundary Condition
   6667     ,                        !- Outside Boundary Condition Object
   6668     SunExposed,              !- Sun Exposure
   6669     WindExposed,             !- Wind Exposure
   6670     AutoCalculate,           !- View Factor to Ground
   6671     4,                       !- Number of Vertices
   6672     62.4840,0.0000,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   6673     62.4840,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   6674     70.1040,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   6675     70.1040,0.0000,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   6676 
   6677   BuildingSurface:Detailed,
   6678     PatRoom2_Flr_4_Wall_West,!- Name
   6679     Wall,                    !- Surface Type
   6680     int-walls,               !- Construction Name
   6681     PatRoom2_Flr_4,          !- Zone Name
   6682     Surface,                 !- Outside Boundary Condition
   6683     PatRoom2_Flr_4_Wall_West,!- Outside Boundary Condition Object
   6684     NoSun,                   !- Sun Exposure
   6685     NoWind,                  !- Wind Exposure
   6686     AutoCalculate,           !- View Factor to Ground
   6687     4,                       !- Number of Vertices
   6688     62.4840,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   6689     62.4840,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   6690     62.4840,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   6691     62.4840,0.0000,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   6692 
   6693   BuildingSurface:Detailed,
   6694     PatRoom3_Mult10_Flr_3_Ceiling,  !- Name
   6695     Ceiling,                 !- Surface Type
   6696     INT-FLOOR-UNDERSIDE,     !- Construction Name
   6697     PatRoom3_Mult10_Flr_3,   !- Zone Name
   6698     Surface,                 !- Outside Boundary Condition
   6699     PatRoom3_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
   6700     NoSun,                   !- Sun Exposure
   6701     NoWind,                  !- Wind Exposure
   6702     AutoCalculate,           !- View Factor to Ground
   6703     4,                       !- Number of Vertices
   6704     65.5320,8.9920,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   6705     65.5320,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   6706     70.1040,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   6707     70.1040,8.9920,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   6708 
   6709   BuildingSurface:Detailed,
   6710     PatRoom3_Mult10_Flr_3_Floor,  !- Name
   6711     Floor,                   !- Surface Type
   6712     INT-FLOOR-TOPSIDE,       !- Construction Name
   6713     PatRoom3_Mult10_Flr_3,   !- Zone Name
   6714     Surface,                 !- Outside Boundary Condition
   6715     PatRoom3_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
   6716     NoSun,                   !- Sun Exposure
   6717     NoWind,                  !- Wind Exposure
   6718     AutoCalculate,           !- View Factor to Ground
   6719     4,                       !- Number of Vertices
   6720     70.1040,8.9920,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   6721     70.1040,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   6722     65.5320,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   6723     65.5320,8.9920,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   6724 
   6725   BuildingSurface:Detailed,
   6726     PatRoom3_Mult10_Flr_3_Wall_East,  !- Name
   6727     Wall,                    !- Surface Type
   6728     Mass Non-res Ext Wall,   !- Construction Name
   6729     PatRoom3_Mult10_Flr_3,   !- Zone Name
   6730     Outdoors,                !- Outside Boundary Condition
   6731     ,                        !- Outside Boundary Condition Object
   6732     SunExposed,              !- Sun Exposure
   6733     WindExposed,             !- Wind Exposure
   6734     AutoCalculate,           !- View Factor to Ground
   6735     4,                       !- Number of Vertices
   6736     70.1040,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   6737     70.1040,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   6738     70.1040,8.9920,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   6739     70.1040,8.9920,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   6740 
   6741   BuildingSurface:Detailed,
   6742     PatRoom3_Mult10_Flr_3_Wall_North,  !- Name
   6743     Wall,                    !- Surface Type
   6744     int-walls,               !- Construction Name
   6745     PatRoom3_Mult10_Flr_3,   !- Zone Name
   6746     Surface,                 !- Outside Boundary Condition
   6747     PatRoom3_Mult10_Flr_3_Wall_North,  !- Outside Boundary Condition Object
   6748     NoSun,                   !- Sun Exposure
   6749     NoWind,                  !- Wind Exposure
   6750     AutoCalculate,           !- View Factor to Ground
   6751     4,                       !- Number of Vertices
   6752     70.1040,8.9920,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   6753     70.1040,8.9920,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   6754     65.5320,8.9920,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   6755     65.5320,8.9920,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   6756 
   6757   BuildingSurface:Detailed,
   6758     PatRoom3_Mult10_Flr_3_Wall_South,  !- Name
   6759     Wall,                    !- Surface Type
   6760     int-walls,               !- Construction Name
   6761     PatRoom3_Mult10_Flr_3,   !- Zone Name
   6762     Surface,                 !- Outside Boundary Condition
   6763     PatRoom3_Mult10_Flr_3_Wall_South,  !- Outside Boundary Condition Object
   6764     NoSun,                   !- Sun Exposure
   6765     NoWind,                  !- Wind Exposure
   6766     AutoCalculate,           !- View Factor to Ground
   6767     4,                       !- Number of Vertices
   6768     65.5320,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   6769     65.5320,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   6770     70.1040,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   6771     70.1040,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   6772 
   6773   BuildingSurface:Detailed,
   6774     PatRoom3_Mult10_Flr_3_Wall_West,  !- Name
   6775     Wall,                    !- Surface Type
   6776     int-walls,               !- Construction Name
   6777     PatRoom3_Mult10_Flr_3,   !- Zone Name
   6778     Surface,                 !- Outside Boundary Condition
   6779     PatRoom3_Mult10_Flr_3_Wall_West,  !- Outside Boundary Condition Object
   6780     NoSun,                   !- Sun Exposure
   6781     NoWind,                  !- Wind Exposure
   6782     AutoCalculate,           !- View Factor to Ground
   6783     4,                       !- Number of Vertices
   6784     65.5320,8.9920,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   6785     65.5320,8.9920,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   6786     65.5320,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   6787     65.5320,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   6788 
   6789   BuildingSurface:Detailed,
   6790     PatRoom3_Mult10_Flr_4_Ceiling,  !- Name
   6791     Ceiling,                 !- Surface Type
   6792     INT-FLOOR-UNDERSIDE,     !- Construction Name
   6793     PatRoom3_Mult10_Flr_4,   !- Zone Name
   6794     Surface,                 !- Outside Boundary Condition
   6795     PatRoom3_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
   6796     NoSun,                   !- Sun Exposure
   6797     NoWind,                  !- Wind Exposure
   6798     AutoCalculate,           !- View Factor to Ground
   6799     4,                       !- Number of Vertices
   6800     65.5320,8.9920,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   6801     65.5320,4.5720,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   6802     70.1040,4.5720,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   6803     70.1040,8.9920,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   6804 
   6805   BuildingSurface:Detailed,
   6806     PatRoom3_Mult10_Flr_4_Floor,  !- Name
   6807     Floor,                   !- Surface Type
   6808     INT-FLOOR-TOPSIDE,       !- Construction Name
   6809     PatRoom3_Mult10_Flr_4,   !- Zone Name
   6810     Surface,                 !- Outside Boundary Condition
   6811     PatRoom3_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
   6812     NoSun,                   !- Sun Exposure
   6813     NoWind,                  !- Wind Exposure
   6814     AutoCalculate,           !- View Factor to Ground
   6815     4,                       !- Number of Vertices
   6816     70.1040,8.9920,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   6817     70.1040,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   6818     65.5320,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   6819     65.5320,8.9920,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   6820 
   6821   BuildingSurface:Detailed,
   6822     PatRoom3_Mult10_Flr_4_Wall_East,  !- Name
   6823     Wall,                    !- Surface Type
   6824     Mass Non-res Ext Wall,   !- Construction Name
   6825     PatRoom3_Mult10_Flr_4,   !- Zone Name
   6826     Outdoors,                !- Outside Boundary Condition
   6827     ,                        !- Outside Boundary Condition Object
   6828     SunExposed,              !- Sun Exposure
   6829     WindExposed,             !- Wind Exposure
   6830     AutoCalculate,           !- View Factor to Ground
   6831     4,                       !- Number of Vertices
   6832     70.1040,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   6833     70.1040,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   6834     70.1040,8.9920,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   6835     70.1040,8.9920,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   6836 
   6837   BuildingSurface:Detailed,
   6838     PatRoom3_Mult10_Flr_4_Wall_North,  !- Name
   6839     Wall,                    !- Surface Type
   6840     int-walls,               !- Construction Name
   6841     PatRoom3_Mult10_Flr_4,   !- Zone Name
   6842     Surface,                 !- Outside Boundary Condition
   6843     PatRoom3_Mult10_Flr_4_Wall_North,  !- Outside Boundary Condition Object
   6844     NoSun,                   !- Sun Exposure
   6845     NoWind,                  !- Wind Exposure
   6846     AutoCalculate,           !- View Factor to Ground
   6847     4,                       !- Number of Vertices
   6848     70.1040,8.9920,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   6849     70.1040,8.9920,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   6850     65.5320,8.9920,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   6851     65.5320,8.9920,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   6852 
   6853   BuildingSurface:Detailed,
   6854     PatRoom3_Mult10_Flr_4_Wall_South,  !- Name
   6855     Wall,                    !- Surface Type
   6856     int-walls,               !- Construction Name
   6857     PatRoom3_Mult10_Flr_4,   !- Zone Name
   6858     Surface,                 !- Outside Boundary Condition
   6859     PatRoom3_Mult10_Flr_4_Wall_South,  !- Outside Boundary Condition Object
   6860     NoSun,                   !- Sun Exposure
   6861     NoWind,                  !- Wind Exposure
   6862     AutoCalculate,           !- View Factor to Ground
   6863     4,                       !- Number of Vertices
   6864     65.5320,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   6865     65.5320,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   6866     70.1040,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   6867     70.1040,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   6868 
   6869   BuildingSurface:Detailed,
   6870     PatRoom3_Mult10_Flr_4_Wall_West,  !- Name
   6871     Wall,                    !- Surface Type
   6872     int-walls,               !- Construction Name
   6873     PatRoom3_Mult10_Flr_4,   !- Zone Name
   6874     Surface,                 !- Outside Boundary Condition
   6875     PatRoom3_Mult10_Flr_4_Wall_West,  !- Outside Boundary Condition Object
   6876     NoSun,                   !- Sun Exposure
   6877     NoWind,                  !- Wind Exposure
   6878     AutoCalculate,           !- View Factor to Ground
   6879     4,                       !- Number of Vertices
   6880     65.5320,8.9920,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   6881     65.5320,8.9920,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   6882     65.5320,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   6883     65.5320,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   6884 
   6885   BuildingSurface:Detailed,
   6886     PatRoom4_Flr_3_Ceiling,  !- Name
   6887     Ceiling,                 !- Surface Type
   6888     INT-FLOOR-UNDERSIDE,     !- Construction Name
   6889     PatRoom4_Flr_3,          !- Zone Name
   6890     Surface,                 !- Outside Boundary Condition
   6891     PatRoom4_Flr_3_Ceiling,  !- Outside Boundary Condition Object
   6892     NoSun,                   !- Sun Exposure
   6893     NoWind,                  !- Wind Exposure
   6894     AutoCalculate,           !- View Factor to Ground
   6895     4,                       !- Number of Vertices
   6896     62.4840,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   6897     62.4840,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   6898     70.1040,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   6899     70.1040,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   6900 
   6901   BuildingSurface:Detailed,
   6902     PatRoom4_Flr_3_Floor,    !- Name
   6903     Floor,                   !- Surface Type
   6904     INT-FLOOR-TOPSIDE,       !- Construction Name
   6905     PatRoom4_Flr_3,          !- Zone Name
   6906     Surface,                 !- Outside Boundary Condition
   6907     PatRoom4_Flr_3_Floor,    !- Outside Boundary Condition Object
   6908     NoSun,                   !- Sun Exposure
   6909     NoWind,                  !- Wind Exposure
   6910     AutoCalculate,           !- View Factor to Ground
   6911     4,                       !- Number of Vertices
   6912     70.1040,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   6913     70.1040,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   6914     62.4840,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   6915     62.4840,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   6916 
   6917   BuildingSurface:Detailed,
   6918     PatRoom4_Flr_3_Wall_East,!- Name
   6919     Wall,                    !- Surface Type
   6920     Mass Non-res Ext Wall,   !- Construction Name
   6921     PatRoom4_Flr_3,          !- Zone Name
   6922     Outdoors,                !- Outside Boundary Condition
   6923     ,                        !- Outside Boundary Condition Object
   6924     SunExposed,              !- Sun Exposure
   6925     WindExposed,             !- Wind Exposure
   6926     AutoCalculate,           !- View Factor to Ground
   6927     4,                       !- Number of Vertices
   6928     70.1040,48.7680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   6929     70.1040,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   6930     70.1040,53.3400,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   6931     70.1040,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   6932 
   6933   BuildingSurface:Detailed,
   6934     PatRoom4_Flr_3_Wall_North,  !- Name
   6935     Wall,                    !- Surface Type
   6936     Mass Non-res Ext Wall,   !- Construction Name
   6937     PatRoom4_Flr_3,          !- Zone Name
   6938     Outdoors,                !- Outside Boundary Condition
   6939     ,                        !- Outside Boundary Condition Object
   6940     SunExposed,              !- Sun Exposure
   6941     WindExposed,             !- Wind Exposure
   6942     AutoCalculate,           !- View Factor to Ground
   6943     4,                       !- Number of Vertices
   6944     70.1040,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   6945     70.1040,53.3400,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   6946     62.4840,53.3400,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   6947     62.4840,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   6948 
   6949   BuildingSurface:Detailed,
   6950     PatRoom4_Flr_3_Wall_South,  !- Name
   6951     Wall,                    !- Surface Type
   6952     int-walls,               !- Construction Name
   6953     PatRoom4_Flr_3,          !- Zone Name
   6954     Surface,                 !- Outside Boundary Condition
   6955     PatRoom4_Flr_3_Wall_South,  !- Outside Boundary Condition Object
   6956     NoSun,                   !- Sun Exposure
   6957     NoWind,                  !- Wind Exposure
   6958     AutoCalculate,           !- View Factor to Ground
   6959     4,                       !- Number of Vertices
   6960     62.4840,48.7680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   6961     62.4840,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   6962     70.1040,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   6963     70.1040,48.7680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   6964 
   6965   BuildingSurface:Detailed,
   6966     PatRoom4_Flr_3_Wall_West,!- Name
   6967     Wall,                    !- Surface Type
   6968     int-walls,               !- Construction Name
   6969     PatRoom4_Flr_3,          !- Zone Name
   6970     Surface,                 !- Outside Boundary Condition
   6971     PatRoom4_Flr_3_Wall_West,!- Outside Boundary Condition Object
   6972     NoSun,                   !- Sun Exposure
   6973     NoWind,                  !- Wind Exposure
   6974     AutoCalculate,           !- View Factor to Ground
   6975     4,                       !- Number of Vertices
   6976     62.4840,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   6977     62.4840,53.3400,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   6978     62.4840,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   6979     62.4840,48.7680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   6980 
   6981   BuildingSurface:Detailed,
   6982     PatRoom4_Flr_4_Ceiling,  !- Name
   6983     Ceiling,                 !- Surface Type
   6984     INT-FLOOR-UNDERSIDE,     !- Construction Name
   6985     PatRoom4_Flr_4,          !- Zone Name
   6986     Surface,                 !- Outside Boundary Condition
   6987     PatRoom4_Flr_4_Ceiling,  !- Outside Boundary Condition Object
   6988     NoSun,                   !- Sun Exposure
   6989     NoWind,                  !- Wind Exposure
   6990     AutoCalculate,           !- View Factor to Ground
   6991     4,                       !- Number of Vertices
   6992     62.4840,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   6993     62.4840,48.7680,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   6994     70.1040,48.7680,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   6995     70.1040,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   6996 
   6997   BuildingSurface:Detailed,
   6998     PatRoom4_Flr_4_Floor,    !- Name
   6999     Floor,                   !- Surface Type
   7000     INT-FLOOR-TOPSIDE,       !- Construction Name
   7001     PatRoom4_Flr_4,          !- Zone Name
   7002     Surface,                 !- Outside Boundary Condition
   7003     PatRoom4_Flr_4_Floor,    !- Outside Boundary Condition Object
   7004     NoSun,                   !- Sun Exposure
   7005     NoWind,                  !- Wind Exposure
   7006     AutoCalculate,           !- View Factor to Ground
   7007     4,                       !- Number of Vertices
   7008     70.1040,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7009     70.1040,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7010     62.4840,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7011     62.4840,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7012 
   7013   BuildingSurface:Detailed,
   7014     PatRoom4_Flr_4_Wall_East,!- Name
   7015     Wall,                    !- Surface Type
   7016     Mass Non-res Ext Wall,   !- Construction Name
   7017     PatRoom4_Flr_4,          !- Zone Name
   7018     Outdoors,                !- Outside Boundary Condition
   7019     ,                        !- Outside Boundary Condition Object
   7020     SunExposed,              !- Sun Exposure
   7021     WindExposed,             !- Wind Exposure
   7022     AutoCalculate,           !- View Factor to Ground
   7023     4,                       !- Number of Vertices
   7024     70.1040,48.7680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7025     70.1040,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7026     70.1040,53.3400,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7027     70.1040,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7028 
   7029   BuildingSurface:Detailed,
   7030     PatRoom4_Flr_4_Wall_North,  !- Name
   7031     Wall,                    !- Surface Type
   7032     Mass Non-res Ext Wall,   !- Construction Name
   7033     PatRoom4_Flr_4,          !- Zone Name
   7034     Outdoors,                !- Outside Boundary Condition
   7035     ,                        !- Outside Boundary Condition Object
   7036     SunExposed,              !- Sun Exposure
   7037     WindExposed,             !- Wind Exposure
   7038     AutoCalculate,           !- View Factor to Ground
   7039     4,                       !- Number of Vertices
   7040     70.1040,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7041     70.1040,53.3400,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7042     62.4840,53.3400,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7043     62.4840,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7044 
   7045   BuildingSurface:Detailed,
   7046     PatRoom4_Flr_4_Wall_South,  !- Name
   7047     Wall,                    !- Surface Type
   7048     int-walls,               !- Construction Name
   7049     PatRoom4_Flr_4,          !- Zone Name
   7050     Surface,                 !- Outside Boundary Condition
   7051     PatRoom4_Flr_4_Wall_South,  !- Outside Boundary Condition Object
   7052     NoSun,                   !- Sun Exposure
   7053     NoWind,                  !- Wind Exposure
   7054     AutoCalculate,           !- View Factor to Ground
   7055     4,                       !- Number of Vertices
   7056     62.4840,48.7680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7057     62.4840,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7058     70.1040,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7059     70.1040,48.7680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7060 
   7061   BuildingSurface:Detailed,
   7062     PatRoom4_Flr_4_Wall_West,!- Name
   7063     Wall,                    !- Surface Type
   7064     int-walls,               !- Construction Name
   7065     PatRoom4_Flr_4,          !- Zone Name
   7066     Surface,                 !- Outside Boundary Condition
   7067     PatRoom4_Flr_4_Wall_West,!- Outside Boundary Condition Object
   7068     NoSun,                   !- Sun Exposure
   7069     NoWind,                  !- Wind Exposure
   7070     AutoCalculate,           !- View Factor to Ground
   7071     4,                       !- Number of Vertices
   7072     62.4840,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7073     62.4840,53.3400,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7074     62.4840,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7075     62.4840,48.7680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7076 
   7077   BuildingSurface:Detailed,
   7078     PatRoom5_Mult10_Flr_3_Ceiling,  !- Name
   7079     Ceiling,                 !- Surface Type
   7080     INT-FLOOR-UNDERSIDE,     !- Construction Name
   7081     PatRoom5_Mult10_Flr_3,   !- Zone Name
   7082     Surface,                 !- Outside Boundary Condition
   7083     PatRoom5_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
   7084     NoSun,                   !- Sun Exposure
   7085     NoWind,                  !- Wind Exposure
   7086     AutoCalculate,           !- View Factor to Ground
   7087     4,                       !- Number of Vertices
   7088     39.6240,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7089     39.6240,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7090     44.1960,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7091     44.1960,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7092 
   7093   BuildingSurface:Detailed,
   7094     PatRoom5_Mult10_Flr_3_Floor,  !- Name
   7095     Floor,                   !- Surface Type
   7096     INT-FLOOR-TOPSIDE,       !- Construction Name
   7097     PatRoom5_Mult10_Flr_3,   !- Zone Name
   7098     Surface,                 !- Outside Boundary Condition
   7099     PatRoom5_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
   7100     NoSun,                   !- Sun Exposure
   7101     NoWind,                  !- Wind Exposure
   7102     AutoCalculate,           !- View Factor to Ground
   7103     4,                       !- Number of Vertices
   7104     44.1960,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   7105     44.1960,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7106     39.6240,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7107     39.6240,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   7108 
   7109   BuildingSurface:Detailed,
   7110     PatRoom5_Mult10_Flr_3_Wall_East,  !- Name
   7111     Wall,                    !- Surface Type
   7112     int-walls,               !- Construction Name
   7113     PatRoom5_Mult10_Flr_3,   !- Zone Name
   7114     Surface,                 !- Outside Boundary Condition
   7115     PatRoom5_Mult10_Flr_3_Wall_East,  !- Outside Boundary Condition Object
   7116     NoSun,                   !- Sun Exposure
   7117     NoWind,                  !- Wind Exposure
   7118     AutoCalculate,           !- View Factor to Ground
   7119     4,                       !- Number of Vertices
   7120     44.1960,48.7680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7121     44.1960,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7122     44.1960,53.3400,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7123     44.1960,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7124 
   7125   BuildingSurface:Detailed,
   7126     PatRoom5_Mult10_Flr_3_Wall_North,  !- Name
   7127     Wall,                    !- Surface Type
   7128     Mass Non-res Ext Wall,   !- Construction Name
   7129     PatRoom5_Mult10_Flr_3,   !- Zone Name
   7130     Outdoors,                !- Outside Boundary Condition
   7131     ,                        !- Outside Boundary Condition Object
   7132     SunExposed,              !- Sun Exposure
   7133     WindExposed,             !- Wind Exposure
   7134     AutoCalculate,           !- View Factor to Ground
   7135     4,                       !- Number of Vertices
   7136     44.1960,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7137     44.1960,53.3400,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7138     39.6240,53.3400,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7139     39.6240,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7140 
   7141   BuildingSurface:Detailed,
   7142     PatRoom5_Mult10_Flr_3_Wall_South,  !- Name
   7143     Wall,                    !- Surface Type
   7144     int-walls,               !- Construction Name
   7145     PatRoom5_Mult10_Flr_3,   !- Zone Name
   7146     Surface,                 !- Outside Boundary Condition
   7147     PatRoom5_Mult10_Flr_3_Wall_South,  !- Outside Boundary Condition Object
   7148     NoSun,                   !- Sun Exposure
   7149     NoWind,                  !- Wind Exposure
   7150     AutoCalculate,           !- View Factor to Ground
   7151     4,                       !- Number of Vertices
   7152     39.6240,48.7680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7153     39.6240,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7154     44.1960,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7155     44.1960,48.7680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7156 
   7157   BuildingSurface:Detailed,
   7158     PatRoom5_Mult10_Flr_3_Wall_West,  !- Name
   7159     Wall,                    !- Surface Type
   7160     int-walls,               !- Construction Name
   7161     PatRoom5_Mult10_Flr_3,   !- Zone Name
   7162     Surface,                 !- Outside Boundary Condition
   7163     PatRoom5_Mult10_Flr_3_Wall_West,  !- Outside Boundary Condition Object
   7164     NoSun,                   !- Sun Exposure
   7165     NoWind,                  !- Wind Exposure
   7166     AutoCalculate,           !- View Factor to Ground
   7167     4,                       !- Number of Vertices
   7168     39.6240,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7169     39.6240,53.3400,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7170     39.6240,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7171     39.6240,48.7680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7172 
   7173   BuildingSurface:Detailed,
   7174     PatRoom5_Mult10_Flr_4_Ceiling,  !- Name
   7175     Ceiling,                 !- Surface Type
   7176     INT-FLOOR-UNDERSIDE,     !- Construction Name
   7177     PatRoom5_Mult10_Flr_4,   !- Zone Name
   7178     Surface,                 !- Outside Boundary Condition
   7179     PatRoom5_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
   7180     NoSun,                   !- Sun Exposure
   7181     NoWind,                  !- Wind Exposure
   7182     AutoCalculate,           !- View Factor to Ground
   7183     4,                       !- Number of Vertices
   7184     39.6240,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7185     39.6240,48.7680,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   7186     44.1960,48.7680,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   7187     44.1960,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7188 
   7189   BuildingSurface:Detailed,
   7190     PatRoom5_Mult10_Flr_4_Floor,  !- Name
   7191     Floor,                   !- Surface Type
   7192     INT-FLOOR-TOPSIDE,       !- Construction Name
   7193     PatRoom5_Mult10_Flr_4,   !- Zone Name
   7194     Surface,                 !- Outside Boundary Condition
   7195     PatRoom5_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
   7196     NoSun,                   !- Sun Exposure
   7197     NoWind,                  !- Wind Exposure
   7198     AutoCalculate,           !- View Factor to Ground
   7199     4,                       !- Number of Vertices
   7200     44.1960,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7201     44.1960,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7202     39.6240,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7203     39.6240,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7204 
   7205   BuildingSurface:Detailed,
   7206     PatRoom5_Mult10_Flr_4_Wall_East,  !- Name
   7207     Wall,                    !- Surface Type
   7208     int-walls,               !- Construction Name
   7209     PatRoom5_Mult10_Flr_4,   !- Zone Name
   7210     Surface,                 !- Outside Boundary Condition
   7211     PatRoom5_Mult10_Flr_4_Wall_East,  !- Outside Boundary Condition Object
   7212     NoSun,                   !- Sun Exposure
   7213     NoWind,                  !- Wind Exposure
   7214     AutoCalculate,           !- View Factor to Ground
   7215     4,                       !- Number of Vertices
   7216     44.1960,48.7680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7217     44.1960,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7218     44.1960,53.3400,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7219     44.1960,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7220 
   7221   BuildingSurface:Detailed,
   7222     PatRoom5_Mult10_Flr_4_Wall_North,  !- Name
   7223     Wall,                    !- Surface Type
   7224     Mass Non-res Ext Wall,   !- Construction Name
   7225     PatRoom5_Mult10_Flr_4,   !- Zone Name
   7226     Outdoors,                !- Outside Boundary Condition
   7227     ,                        !- Outside Boundary Condition Object
   7228     SunExposed,              !- Sun Exposure
   7229     WindExposed,             !- Wind Exposure
   7230     AutoCalculate,           !- View Factor to Ground
   7231     4,                       !- Number of Vertices
   7232     44.1960,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7233     44.1960,53.3400,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7234     39.6240,53.3400,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7235     39.6240,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7236 
   7237   BuildingSurface:Detailed,
   7238     PatRoom5_Mult10_Flr_4_Wall_South,  !- Name
   7239     Wall,                    !- Surface Type
   7240     int-walls,               !- Construction Name
   7241     PatRoom5_Mult10_Flr_4,   !- Zone Name
   7242     Surface,                 !- Outside Boundary Condition
   7243     PatRoom5_Mult10_Flr_4_Wall_South,  !- Outside Boundary Condition Object
   7244     NoSun,                   !- Sun Exposure
   7245     NoWind,                  !- Wind Exposure
   7246     AutoCalculate,           !- View Factor to Ground
   7247     4,                       !- Number of Vertices
   7248     39.6240,48.7680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7249     39.6240,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
