   7250     44.1960,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7251     44.1960,48.7680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7252 
   7253   BuildingSurface:Detailed,
   7254     PatRoom5_Mult10_Flr_4_Wall_West,  !- Name
   7255     Wall,                    !- Surface Type
   7256     int-walls,               !- Construction Name
   7257     PatRoom5_Mult10_Flr_4,   !- Zone Name
   7258     Surface,                 !- Outside Boundary Condition
   7259     PatRoom5_Mult10_Flr_4_Wall_West,  !- Outside Boundary Condition Object
   7260     NoSun,                   !- Sun Exposure
   7261     NoWind,                  !- Wind Exposure
   7262     AutoCalculate,           !- View Factor to Ground
   7263     4,                       !- Number of Vertices
   7264     39.6240,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7265     39.6240,53.3400,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7266     39.6240,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7267     39.6240,48.7680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7268 
   7269   BuildingSurface:Detailed,
   7270     PatRoom6_Flr_3_Ceiling,  !- Name
   7271     Ceiling,                 !- Surface Type
   7272     INT-FLOOR-UNDERSIDE,     !- Construction Name
   7273     PatRoom6_Flr_3,          !- Zone Name
   7274     Surface,                 !- Outside Boundary Condition
   7275     PatRoom6_Flr_3_Ceiling,  !- Outside Boundary Condition Object
   7276     NoSun,                   !- Sun Exposure
   7277     NoWind,                  !- Wind Exposure
   7278     AutoCalculate,           !- View Factor to Ground
   7279     4,                       !- Number of Vertices
   7280     0.0000,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7281     0.0000,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7282     6.0960,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7283     6.0960,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7284 
   7285   BuildingSurface:Detailed,
   7286     PatRoom6_Flr_3_Floor,    !- Name
   7287     Floor,                   !- Surface Type
   7288     INT-FLOOR-TOPSIDE,       !- Construction Name
   7289     PatRoom6_Flr_3,          !- Zone Name
   7290     Surface,                 !- Outside Boundary Condition
   7291     PatRoom6_Flr_3_Floor,    !- Outside Boundary Condition Object
   7292     NoSun,                   !- Sun Exposure
   7293     NoWind,                  !- Wind Exposure
   7294     AutoCalculate,           !- View Factor to Ground
   7295     4,                       !- Number of Vertices
   7296     6.0960,4.5720,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   7297     6.0960,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7298     0.0000,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7299     0.0000,4.5720,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   7300 
   7301   BuildingSurface:Detailed,
   7302     PatRoom6_Flr_3_Wall_East,!- Name
   7303     Wall,                    !- Surface Type
   7304     int-walls,               !- Construction Name
   7305     PatRoom6_Flr_3,          !- Zone Name
   7306     Surface,                 !- Outside Boundary Condition
   7307     PatRoom6_Flr_3_Wall_East,!- Outside Boundary Condition Object
   7308     NoSun,                   !- Sun Exposure
   7309     NoWind,                  !- Wind Exposure
   7310     AutoCalculate,           !- View Factor to Ground
   7311     4,                       !- Number of Vertices
   7312     6.0960,0.0000,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7313     6.0960,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7314     6.0960,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7315     6.0960,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7316 
   7317   BuildingSurface:Detailed,
   7318     PatRoom6_Flr_3_Wall_North,  !- Name
   7319     Wall,                    !- Surface Type
   7320     int-walls,               !- Construction Name
   7321     PatRoom6_Flr_3,          !- Zone Name
   7322     Surface,                 !- Outside Boundary Condition
   7323     PatRoom6_Flr_3_Wall_North,  !- Outside Boundary Condition Object
   7324     NoSun,                   !- Sun Exposure
   7325     NoWind,                  !- Wind Exposure
   7326     AutoCalculate,           !- View Factor to Ground
   7327     4,                       !- Number of Vertices
   7328     6.0960,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7329     6.0960,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7330     0.0000,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7331     0.0000,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7332 
   7333   BuildingSurface:Detailed,
   7334     PatRoom6_Flr_3_Wall_South,  !- Name
   7335     Wall,                    !- Surface Type
   7336     Mass Non-res Ext Wall,   !- Construction Name
   7337     PatRoom6_Flr_3,          !- Zone Name
   7338     Outdoors,                !- Outside Boundary Condition
   7339     ,                        !- Outside Boundary Condition Object
   7340     SunExposed,              !- Sun Exposure
   7341     WindExposed,             !- Wind Exposure
   7342     AutoCalculate,           !- View Factor to Ground
   7343     4,                       !- Number of Vertices
   7344     0.0000,0.0000,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7345     0.0000,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7346     6.0960,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7347     6.0960,0.0000,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7348 
   7349   BuildingSurface:Detailed,
   7350     PatRoom6_Flr_3_Wall_West,!- Name
   7351     Wall,                    !- Surface Type
   7352     Mass Non-res Ext Wall,   !- Construction Name
   7353     PatRoom6_Flr_3,          !- Zone Name
   7354     Outdoors,                !- Outside Boundary Condition
   7355     ,                        !- Outside Boundary Condition Object
   7356     SunExposed,              !- Sun Exposure
   7357     WindExposed,             !- Wind Exposure
   7358     AutoCalculate,           !- View Factor to Ground
   7359     4,                       !- Number of Vertices
   7360     0.0000,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7361     0.0000,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7362     0.0000,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7363     0.0000,0.0000,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7364 
   7365   BuildingSurface:Detailed,
   7366     PatRoom6_Flr_4_Ceiling,  !- Name
   7367     Ceiling,                 !- Surface Type
   7368     INT-FLOOR-UNDERSIDE,     !- Construction Name
   7369     PatRoom6_Flr_4,          !- Zone Name
   7370     Surface,                 !- Outside Boundary Condition
   7371     PatRoom6_Flr_4_Ceiling,  !- Outside Boundary Condition Object
   7372     NoSun,                   !- Sun Exposure
   7373     NoWind,                  !- Wind Exposure
   7374     AutoCalculate,           !- View Factor to Ground
   7375     4,                       !- Number of Vertices
   7376     0.0000,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7377     0.0000,0.0000,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   7378     6.0960,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   7379     6.0960,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7380 
   7381   BuildingSurface:Detailed,
   7382     PatRoom6_Flr_4_Floor,    !- Name
   7383     Floor,                   !- Surface Type
   7384     INT-FLOOR-TOPSIDE,       !- Construction Name
   7385     PatRoom6_Flr_4,          !- Zone Name
   7386     Surface,                 !- Outside Boundary Condition
   7387     PatRoom6_Flr_4_Floor,    !- Outside Boundary Condition Object
   7388     NoSun,                   !- Sun Exposure
   7389     NoWind,                  !- Wind Exposure
   7390     AutoCalculate,           !- View Factor to Ground
   7391     4,                       !- Number of Vertices
   7392     6.0960,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7393     6.0960,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7394     0.0000,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7395     0.0000,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7396 
   7397   BuildingSurface:Detailed,
   7398     PatRoom6_Flr_4_Wall_East,!- Name
   7399     Wall,                    !- Surface Type
   7400     int-walls,               !- Construction Name
   7401     PatRoom6_Flr_4,          !- Zone Name
   7402     Surface,                 !- Outside Boundary Condition
   7403     PatRoom6_Flr_4_Wall_East,!- Outside Boundary Condition Object
   7404     NoSun,                   !- Sun Exposure
   7405     NoWind,                  !- Wind Exposure
   7406     AutoCalculate,           !- View Factor to Ground
   7407     4,                       !- Number of Vertices
   7408     6.0960,0.0000,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7409     6.0960,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7410     6.0960,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7411     6.0960,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7412 
   7413   BuildingSurface:Detailed,
   7414     PatRoom6_Flr_4_Wall_North,  !- Name
   7415     Wall,                    !- Surface Type
   7416     int-walls,               !- Construction Name
   7417     PatRoom6_Flr_4,          !- Zone Name
   7418     Surface,                 !- Outside Boundary Condition
   7419     PatRoom6_Flr_4_Wall_North,  !- Outside Boundary Condition Object
   7420     NoSun,                   !- Sun Exposure
   7421     NoWind,                  !- Wind Exposure
   7422     AutoCalculate,           !- View Factor to Ground
   7423     4,                       !- Number of Vertices
   7424     6.0960,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7425     6.0960,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7426     0.0000,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7427     0.0000,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7428 
   7429   BuildingSurface:Detailed,
   7430     PatRoom6_Flr_4_Wall_South,  !- Name
   7431     Wall,                    !- Surface Type
   7432     Mass Non-res Ext Wall,   !- Construction Name
   7433     PatRoom6_Flr_4,          !- Zone Name
   7434     Outdoors,                !- Outside Boundary Condition
   7435     ,                        !- Outside Boundary Condition Object
   7436     SunExposed,              !- Sun Exposure
   7437     WindExposed,             !- Wind Exposure
   7438     AutoCalculate,           !- View Factor to Ground
   7439     4,                       !- Number of Vertices
   7440     0.0000,0.0000,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7441     0.0000,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7442     6.0960,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7443     6.0960,0.0000,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7444 
   7445   BuildingSurface:Detailed,
   7446     PatRoom6_Flr_4_Wall_West,!- Name
   7447     Wall,                    !- Surface Type
   7448     Mass Non-res Ext Wall,   !- Construction Name
   7449     PatRoom6_Flr_4,          !- Zone Name
   7450     Outdoors,                !- Outside Boundary Condition
   7451     ,                        !- Outside Boundary Condition Object
   7452     SunExposed,              !- Sun Exposure
   7453     WindExposed,             !- Wind Exposure
   7454     AutoCalculate,           !- View Factor to Ground
   7455     4,                       !- Number of Vertices
   7456     0.0000,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7457     0.0000,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7458     0.0000,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7459     0.0000,0.0000,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7460 
   7461   BuildingSurface:Detailed,
   7462     PatRoom7_Mult10_Flr_3_Ceiling,  !- Name
   7463     Ceiling,                 !- Surface Type
   7464     INT-FLOOR-UNDERSIDE,     !- Construction Name
   7465     PatRoom7_Mult10_Flr_3,   !- Zone Name
   7466     Surface,                 !- Outside Boundary Condition
   7467     PatRoom7_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
   7468     NoSun,                   !- Sun Exposure
   7469     NoWind,                  !- Wind Exposure
   7470     AutoCalculate,           !- View Factor to Ground
   7471     4,                       !- Number of Vertices
   7472     0.0000,8.9920,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7473     0.0000,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7474     4.5720,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7475     4.5720,8.9920,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7476 
   7477   BuildingSurface:Detailed,
   7478     PatRoom7_Mult10_Flr_3_Floor,  !- Name
   7479     Floor,                   !- Surface Type
   7480     INT-FLOOR-TOPSIDE,       !- Construction Name
   7481     PatRoom7_Mult10_Flr_3,   !- Zone Name
   7482     Surface,                 !- Outside Boundary Condition
   7483     PatRoom7_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
   7484     NoSun,                   !- Sun Exposure
   7485     NoWind,                  !- Wind Exposure
   7486     AutoCalculate,           !- View Factor to Ground
   7487     4,                       !- Number of Vertices
   7488     4.5720,8.9920,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   7489     4.5720,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7490     0.0000,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7491     0.0000,8.9920,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   7492 
   7493   BuildingSurface:Detailed,
   7494     PatRoom7_Mult10_Flr_3_Wall_East,  !- Name
   7495     Wall,                    !- Surface Type
   7496     int-walls,               !- Construction Name
   7497     PatRoom7_Mult10_Flr_3,   !- Zone Name
   7498     Surface,                 !- Outside Boundary Condition
   7499     PatRoom7_Mult10_Flr_3_Wall_East,  !- Outside Boundary Condition Object
   7500     NoSun,                   !- Sun Exposure
   7501     NoWind,                  !- Wind Exposure
   7502     AutoCalculate,           !- View Factor to Ground
   7503     4,                       !- Number of Vertices
   7504     4.5720,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7505     4.5720,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7506     4.5720,8.9920,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7507     4.5720,8.9920,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7508 
   7509   BuildingSurface:Detailed,
   7510     PatRoom7_Mult10_Flr_3_Wall_North,  !- Name
   7511     Wall,                    !- Surface Type
   7512     int-walls,               !- Construction Name
   7513     PatRoom7_Mult10_Flr_3,   !- Zone Name
   7514     Surface,                 !- Outside Boundary Condition
   7515     PatRoom7_Mult10_Flr_3_Wall_North,  !- Outside Boundary Condition Object
   7516     NoSun,                   !- Sun Exposure
   7517     NoWind,                  !- Wind Exposure
   7518     AutoCalculate,           !- View Factor to Ground
   7519     4,                       !- Number of Vertices
   7520     4.5720,8.9920,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7521     4.5720,8.9920,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7522     0.0000,8.9920,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7523     0.0000,8.9920,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7524 
   7525   BuildingSurface:Detailed,
   7526     PatRoom7_Mult10_Flr_3_Wall_South,  !- Name
   7527     Wall,                    !- Surface Type
   7528     int-walls,               !- Construction Name
   7529     PatRoom7_Mult10_Flr_3,   !- Zone Name
   7530     Surface,                 !- Outside Boundary Condition
   7531     PatRoom7_Mult10_Flr_3_Wall_South,  !- Outside Boundary Condition Object
   7532     NoSun,                   !- Sun Exposure
   7533     NoWind,                  !- Wind Exposure
   7534     AutoCalculate,           !- View Factor to Ground
   7535     4,                       !- Number of Vertices
   7536     0.0000,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7537     0.0000,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7538     4.5720,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7539     4.5720,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7540 
   7541   BuildingSurface:Detailed,
   7542     PatRoom7_Mult10_Flr_3_Wall_West,  !- Name
   7543     Wall,                    !- Surface Type
   7544     Mass Non-res Ext Wall,   !- Construction Name
   7545     PatRoom7_Mult10_Flr_3,   !- Zone Name
   7546     Outdoors,                !- Outside Boundary Condition
   7547     ,                        !- Outside Boundary Condition Object
   7548     SunExposed,              !- Sun Exposure
   7549     WindExposed,             !- Wind Exposure
   7550     AutoCalculate,           !- View Factor to Ground
   7551     4,                       !- Number of Vertices
   7552     0.0000,8.9920,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7553     0.0000,8.9920,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7554     0.0000,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7555     0.0000,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7556 
   7557   BuildingSurface:Detailed,
   7558     PatRoom7_Mult10_Flr_4_Ceiling,  !- Name
   7559     Ceiling,                 !- Surface Type
   7560     INT-FLOOR-UNDERSIDE,     !- Construction Name
   7561     PatRoom7_Mult10_Flr_4,   !- Zone Name
   7562     Surface,                 !- Outside Boundary Condition
   7563     PatRoom7_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
   7564     NoSun,                   !- Sun Exposure
   7565     NoWind,                  !- Wind Exposure
   7566     AutoCalculate,           !- View Factor to Ground
   7567     4,                       !- Number of Vertices
   7568     0.0000,8.9920,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7569     0.0000,4.5720,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   7570     4.5720,4.5720,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   7571     4.5720,8.9920,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7572 
   7573   BuildingSurface:Detailed,
   7574     PatRoom7_Mult10_Flr_4_Floor,  !- Name
   7575     Floor,                   !- Surface Type
   7576     INT-FLOOR-TOPSIDE,       !- Construction Name
   7577     PatRoom7_Mult10_Flr_4,   !- Zone Name
   7578     Surface,                 !- Outside Boundary Condition
   7579     PatRoom7_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
   7580     NoSun,                   !- Sun Exposure
   7581     NoWind,                  !- Wind Exposure
   7582     AutoCalculate,           !- View Factor to Ground
   7583     4,                       !- Number of Vertices
   7584     4.5720,8.9920,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7585     4.5720,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7586     0.0000,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7587     0.0000,8.9920,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7588 
   7589   BuildingSurface:Detailed,
   7590     PatRoom7_Mult10_Flr_4_Wall_East,  !- Name
   7591     Wall,                    !- Surface Type
   7592     int-walls,               !- Construction Name
   7593     PatRoom7_Mult10_Flr_4,   !- Zone Name
   7594     Surface,                 !- Outside Boundary Condition
   7595     PatRoom7_Mult10_Flr_4_Wall_East,  !- Outside Boundary Condition Object
   7596     NoSun,                   !- Sun Exposure
   7597     NoWind,                  !- Wind Exposure
   7598     AutoCalculate,           !- View Factor to Ground
   7599     4,                       !- Number of Vertices
   7600     4.5720,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7601     4.5720,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7602     4.5720,8.9920,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7603     4.5720,8.9920,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7604 
   7605   BuildingSurface:Detailed,
   7606     PatRoom7_Mult10_Flr_4_Wall_North,  !- Name
   7607     Wall,                    !- Surface Type
   7608     int-walls,               !- Construction Name
   7609     PatRoom7_Mult10_Flr_4,   !- Zone Name
   7610     Surface,                 !- Outside Boundary Condition
   7611     PatRoom7_Mult10_Flr_4_Wall_North,  !- Outside Boundary Condition Object
   7612     NoSun,                   !- Sun Exposure
   7613     NoWind,                  !- Wind Exposure
   7614     AutoCalculate,           !- View Factor to Ground
   7615     4,                       !- Number of Vertices
   7616     4.5720,8.9920,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7617     4.5720,8.9920,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7618     0.0000,8.9920,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7619     0.0000,8.9920,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7620 
   7621   BuildingSurface:Detailed,
   7622     PatRoom7_Mult10_Flr_4_Wall_South,  !- Name
   7623     Wall,                    !- Surface Type
   7624     int-walls,               !- Construction Name
   7625     PatRoom7_Mult10_Flr_4,   !- Zone Name
   7626     Surface,                 !- Outside Boundary Condition
   7627     PatRoom7_Mult10_Flr_4_Wall_South,  !- Outside Boundary Condition Object
   7628     NoSun,                   !- Sun Exposure
   7629     NoWind,                  !- Wind Exposure
   7630     AutoCalculate,           !- View Factor to Ground
   7631     4,                       !- Number of Vertices
   7632     0.0000,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7633     0.0000,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7634     4.5720,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7635     4.5720,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7636 
   7637   BuildingSurface:Detailed,
   7638     PatRoom7_Mult10_Flr_4_Wall_West,  !- Name
   7639     Wall,                    !- Surface Type
   7640     Mass Non-res Ext Wall,   !- Construction Name
   7641     PatRoom7_Mult10_Flr_4,   !- Zone Name
   7642     Outdoors,                !- Outside Boundary Condition
   7643     ,                        !- Outside Boundary Condition Object
   7644     SunExposed,              !- Sun Exposure
   7645     WindExposed,             !- Wind Exposure
   7646     AutoCalculate,           !- View Factor to Ground
   7647     4,                       !- Number of Vertices
   7648     0.0000,8.9920,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7649     0.0000,8.9920,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7650     0.0000,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7651     0.0000,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7652 
   7653   BuildingSurface:Detailed,
   7654     PatRoom8_Flr_3_Ceiling,  !- Name
   7655     Ceiling,                 !- Surface Type
   7656     INT-FLOOR-UNDERSIDE,     !- Construction Name
   7657     PatRoom8_Flr_3,          !- Zone Name
   7658     Surface,                 !- Outside Boundary Condition
   7659     PatRoom8_Flr_3_Ceiling,  !- Outside Boundary Condition Object
   7660     NoSun,                   !- Sun Exposure
   7661     NoWind,                  !- Wind Exposure
   7662     AutoCalculate,           !- View Factor to Ground
   7663     4,                       !- Number of Vertices
   7664     0.0000,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7665     0.0000,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7666     6.0960,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7667     6.0960,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7668 
   7669   BuildingSurface:Detailed,
   7670     PatRoom8_Flr_3_Floor,    !- Name
   7671     Floor,                   !- Surface Type
   7672     INT-FLOOR-TOPSIDE,       !- Construction Name
   7673     PatRoom8_Flr_3,          !- Zone Name
   7674     Surface,                 !- Outside Boundary Condition
   7675     PatRoom8_Flr_3_Floor,    !- Outside Boundary Condition Object
   7676     NoSun,                   !- Sun Exposure
   7677     NoWind,                  !- Wind Exposure
   7678     AutoCalculate,           !- View Factor to Ground
   7679     4,                       !- Number of Vertices
   7680     6.0960,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   7681     6.0960,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7682     0.0000,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7683     0.0000,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   7684 
   7685   BuildingSurface:Detailed,
   7686     PatRoom8_Flr_3_Wall_East,!- Name
   7687     Wall,                    !- Surface Type
   7688     int-walls,               !- Construction Name
   7689     PatRoom8_Flr_3,          !- Zone Name
   7690     Surface,                 !- Outside Boundary Condition
   7691     PatRoom8_Flr_3_Wall_East,!- Outside Boundary Condition Object
   7692     NoSun,                   !- Sun Exposure
   7693     NoWind,                  !- Wind Exposure
   7694     AutoCalculate,           !- View Factor to Ground
   7695     4,                       !- Number of Vertices
   7696     6.0960,48.7680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7697     6.0960,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7698     6.0960,53.3400,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7699     6.0960,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7700 
   7701   BuildingSurface:Detailed,
   7702     PatRoom8_Flr_3_Wall_North,  !- Name
   7703     Wall,                    !- Surface Type
   7704     Mass Non-res Ext Wall,   !- Construction Name
   7705     PatRoom8_Flr_3,          !- Zone Name
   7706     Outdoors,                !- Outside Boundary Condition
   7707     ,                        !- Outside Boundary Condition Object
   7708     SunExposed,              !- Sun Exposure
   7709     WindExposed,             !- Wind Exposure
   7710     AutoCalculate,           !- View Factor to Ground
   7711     4,                       !- Number of Vertices
   7712     6.0960,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7713     6.0960,53.3400,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7714     0.0000,53.3400,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7715     0.0000,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7716 
   7717   BuildingSurface:Detailed,
   7718     PatRoom8_Flr_3_Wall_South,  !- Name
   7719     Wall,                    !- Surface Type
   7720     int-walls,               !- Construction Name
   7721     PatRoom8_Flr_3,          !- Zone Name
   7722     Surface,                 !- Outside Boundary Condition
   7723     PatRoom8_Flr_3_Wall_South,  !- Outside Boundary Condition Object
   7724     NoSun,                   !- Sun Exposure
   7725     NoWind,                  !- Wind Exposure
   7726     AutoCalculate,           !- View Factor to Ground
   7727     4,                       !- Number of Vertices
   7728     0.0000,48.7680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7729     0.0000,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7730     6.0960,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7731     6.0960,48.7680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7732 
   7733   BuildingSurface:Detailed,
   7734     PatRoom8_Flr_3_Wall_West,!- Name
   7735     Wall,                    !- Surface Type
   7736     Mass Non-res Ext Wall,   !- Construction Name
   7737     PatRoom8_Flr_3,          !- Zone Name
   7738     Outdoors,                !- Outside Boundary Condition
   7739     ,                        !- Outside Boundary Condition Object
   7740     SunExposed,              !- Sun Exposure
   7741     WindExposed,             !- Wind Exposure
   7742     AutoCalculate,           !- View Factor to Ground
   7743     4,                       !- Number of Vertices
   7744     0.0000,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7745     0.0000,53.3400,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7746     0.0000,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7747     0.0000,48.7680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7748 
   7749   BuildingSurface:Detailed,
   7750     PatRoom8_Flr_4_Ceiling,  !- Name
   7751     Ceiling,                 !- Surface Type
   7752     INT-FLOOR-UNDERSIDE,     !- Construction Name
   7753     PatRoom8_Flr_4,          !- Zone Name
   7754     Surface,                 !- Outside Boundary Condition
   7755     PatRoom8_Flr_4_Ceiling,  !- Outside Boundary Condition Object
   7756     NoSun,                   !- Sun Exposure
   7757     NoWind,                  !- Wind Exposure
   7758     AutoCalculate,           !- View Factor to Ground
   7759     4,                       !- Number of Vertices
   7760     0.0000,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7761     0.0000,48.7680,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   7762     6.0960,48.7680,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   7763     6.0960,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7764 
   7765   BuildingSurface:Detailed,
   7766     PatRoom8_Flr_4_Floor,    !- Name
   7767     Floor,                   !- Surface Type
   7768     INT-FLOOR-TOPSIDE,       !- Construction Name
   7769     PatRoom8_Flr_4,          !- Zone Name
   7770     Surface,                 !- Outside Boundary Condition
   7771     PatRoom8_Flr_4_Floor,    !- Outside Boundary Condition Object
   7772     NoSun,                   !- Sun Exposure
   7773     NoWind,                  !- Wind Exposure
   7774     AutoCalculate,           !- View Factor to Ground
   7775     4,                       !- Number of Vertices
   7776     6.0960,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7777     6.0960,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7778     0.0000,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7779     0.0000,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7780 
   7781   BuildingSurface:Detailed,
   7782     PatRoom8_Flr_4_Wall_East,!- Name
   7783     Wall,                    !- Surface Type
   7784     int-walls,               !- Construction Name
   7785     PatRoom8_Flr_4,          !- Zone Name
   7786     Surface,                 !- Outside Boundary Condition
   7787     PatRoom8_Flr_4_Wall_East,!- Outside Boundary Condition Object
   7788     NoSun,                   !- Sun Exposure
   7789     NoWind,                  !- Wind Exposure
   7790     AutoCalculate,           !- View Factor to Ground
   7791     4,                       !- Number of Vertices
   7792     6.0960,48.7680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7793     6.0960,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7794     6.0960,53.3400,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7795     6.0960,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7796 
   7797   BuildingSurface:Detailed,
   7798     PatRoom8_Flr_4_Wall_North,  !- Name
   7799     Wall,                    !- Surface Type
   7800     Mass Non-res Ext Wall,   !- Construction Name
   7801     PatRoom8_Flr_4,          !- Zone Name
   7802     Outdoors,                !- Outside Boundary Condition
   7803     ,                        !- Outside Boundary Condition Object
   7804     SunExposed,              !- Sun Exposure
   7805     WindExposed,             !- Wind Exposure
   7806     AutoCalculate,           !- View Factor to Ground
   7807     4,                       !- Number of Vertices
   7808     6.0960,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7809     6.0960,53.3400,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7810     0.0000,53.3400,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7811     0.0000,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7812 
   7813   BuildingSurface:Detailed,
   7814     PatRoom8_Flr_4_Wall_South,  !- Name
   7815     Wall,                    !- Surface Type
   7816     int-walls,               !- Construction Name
   7817     PatRoom8_Flr_4,          !- Zone Name
   7818     Surface,                 !- Outside Boundary Condition
   7819     PatRoom8_Flr_4_Wall_South,  !- Outside Boundary Condition Object
   7820     NoSun,                   !- Sun Exposure
   7821     NoWind,                  !- Wind Exposure
   7822     AutoCalculate,           !- View Factor to Ground
   7823     4,                       !- Number of Vertices
   7824     0.0000,48.7680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7825     0.0000,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7826     6.0960,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7827     6.0960,48.7680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7828 
   7829   BuildingSurface:Detailed,
   7830     PatRoom8_Flr_4_Wall_West,!- Name
   7831     Wall,                    !- Surface Type
   7832     Mass Non-res Ext Wall,   !- Construction Name
   7833     PatRoom8_Flr_4,          !- Zone Name
   7834     Outdoors,                !- Outside Boundary Condition
   7835     ,                        !- Outside Boundary Condition Object
   7836     SunExposed,              !- Sun Exposure
   7837     WindExposed,             !- Wind Exposure
   7838     AutoCalculate,           !- View Factor to Ground
   7839     4,                       !- Number of Vertices
   7840     0.0000,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7841     0.0000,53.3400,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7842     0.0000,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7843     0.0000,48.7680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7844 
   7845   BuildingSurface:Detailed,
   7846     PhysTherapy_Flr_3_Ceiling,  !- Name
   7847     Ceiling,                 !- Surface Type
   7848     INT-FLOOR-UNDERSIDE,     !- Construction Name
   7849     PhysTherapy_Flr_3,       !- Zone Name
   7850     Surface,                 !- Outside Boundary Condition
   7851     PhysTherapy_Flr_3_Ceiling,  !- Outside Boundary Condition Object
   7852     NoSun,                   !- Sun Exposure
   7853     NoWind,                  !- Wind Exposure
   7854     AutoCalculate,           !- View Factor to Ground
   7855     4,                       !- Number of Vertices
   7856     39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7857     39.6240,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7858     60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7859     60.9600,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7860 
   7861   BuildingSurface:Detailed,
   7862     PhysTherapy_Flr_3_Floor, !- Name
   7863     Floor,                   !- Surface Type
   7864     INT-FLOOR-TOPSIDE,       !- Construction Name
   7865     PhysTherapy_Flr_3,       !- Zone Name
   7866     Surface,                 !- Outside Boundary Condition
   7867     PhysTherapy_Flr_3_Floor, !- Outside Boundary Condition Object
   7868     NoSun,                   !- Sun Exposure
   7869     NoWind,                  !- Wind Exposure
   7870     AutoCalculate,           !- View Factor to Ground
   7871     4,                       !- Number of Vertices
   7872     60.9600,42.6720,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
   7873     60.9600,19.8120,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7874     39.6240,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7875     39.6240,42.6720,8.5366;  !- X,Y,Z ==> Vertex 4 {m}
   7876 
   7877   BuildingSurface:Detailed,
   7878     PhysTherapy_Flr_3_Wall_East,  !- Name
   7879     Wall,                    !- Surface Type
   7880     int-walls,               !- Construction Name
   7881     PhysTherapy_Flr_3,       !- Zone Name
   7882     Surface,                 !- Outside Boundary Condition
   7883     Corridor_SE_Flr_3_Wall_1_West,  !- Outside Boundary Condition Object
   7884     NoSun,                   !- Sun Exposure
   7885     NoWind,                  !- Wind Exposure
   7886     AutoCalculate,           !- View Factor to Ground
   7887     4,                       !- Number of Vertices
   7888     60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7889     60.9600,19.8120,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7890     60.9600,42.6720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7891     60.9600,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7892 
   7893   BuildingSurface:Detailed,
   7894     PhysTherapy_Flr_3_Wall_North,  !- Name
   7895     Wall,                    !- Surface Type
   7896     int-walls,               !- Construction Name
   7897     PhysTherapy_Flr_3,       !- Zone Name
   7898     Surface,                 !- Outside Boundary Condition
   7899     Corridor_NW_Flr_3_Wall_2_South,  !- Outside Boundary Condition Object
   7900     NoSun,                   !- Sun Exposure
   7901     NoWind,                  !- Wind Exposure
   7902     AutoCalculate,           !- View Factor to Ground
   7903     4,                       !- Number of Vertices
   7904     60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7905     60.9600,42.6720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7906     39.6240,42.6720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7907     39.6240,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7908 
   7909   BuildingSurface:Detailed,
   7910     PhysTherapy_Flr_3_Wall_South,  !- Name
   7911     Wall,                    !- Surface Type
   7912     int-walls,               !- Construction Name
   7913     PhysTherapy_Flr_3,       !- Zone Name
   7914     Surface,                 !- Outside Boundary Condition
   7915     NurseSat_Lobby_Flr_3_Wall_1_North,  !- Outside Boundary Condition Object
   7916     NoSun,                   !- Sun Exposure
   7917     NoWind,                  !- Wind Exposure
   7918     AutoCalculate,           !- View Factor to Ground
   7919     4,                       !- Number of Vertices
   7920     39.6240,19.8120,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7921     39.6240,19.8120,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7922     60.9600,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7923     60.9600,19.8120,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7924 
   7925   BuildingSurface:Detailed,
   7926     PhysTherapy_Flr_3_Wall_West,  !- Name
   7927     Wall,                    !- Surface Type
   7928     int-walls,               !- Construction Name
   7929     PhysTherapy_Flr_3,       !- Zone Name
   7930     Surface,                 !- Outside Boundary Condition
   7931     NurseSat_Lobby_Flr_3_Wall_1_East,  !- Outside Boundary Condition Object
   7932     NoSun,                   !- Sun Exposure
   7933     NoWind,                  !- Wind Exposure
   7934     AutoCalculate,           !- View Factor to Ground
   7935     4,                       !- Number of Vertices
   7936     39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7937     39.6240,42.6720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
   7938     39.6240,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
   7939     39.6240,19.8120,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7940 
   7941   BuildingSurface:Detailed,
   7942     Radiology_Flr_4_Ceiling, !- Name
   7943     Ceiling,                 !- Surface Type
   7944     INT-FLOOR-UNDERSIDE,     !- Construction Name
   7945     Radiology_Flr_4,         !- Zone Name
   7946     Surface,                 !- Outside Boundary Condition
   7947     Radiology_Flr_4_Ceiling, !- Outside Boundary Condition Object
   7948     NoSun,                   !- Sun Exposure
   7949     NoWind,                  !- Wind Exposure
   7950     AutoCalculate,           !- View Factor to Ground
   7951     4,                       !- Number of Vertices
   7952     39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7953     39.6240,19.8120,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
   7954     60.9600,19.8120,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
   7955     60.9600,42.6720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7956 
   7957   BuildingSurface:Detailed,
   7958     Radiology_Flr_4_Floor,   !- Name
   7959     Floor,                   !- Surface Type
   7960     INT-FLOOR-TOPSIDE,       !- Construction Name
   7961     Radiology_Flr_4,         !- Zone Name
   7962     Surface,                 !- Outside Boundary Condition
   7963     Radiology_Flr_4_Floor,   !- Outside Boundary Condition Object
   7964     NoSun,                   !- Sun Exposure
   7965     NoWind,                  !- Wind Exposure
   7966     AutoCalculate,           !- View Factor to Ground
   7967     4,                       !- Number of Vertices
   7968     60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
   7969     60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7970     39.6240,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7971     39.6240,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}
   7972 
   7973   BuildingSurface:Detailed,
   7974     Radiology_Flr_4_Wall_East,  !- Name
   7975     Wall,                    !- Surface Type
   7976     int-walls,               !- Construction Name
   7977     Radiology_Flr_4,         !- Zone Name
   7978     Surface,                 !- Outside Boundary Condition
   7979     Corridor_SE_Flr_4_Wall_1_West,  !- Outside Boundary Condition Object
   7980     NoSun,                   !- Sun Exposure
   7981     NoWind,                  !- Wind Exposure
   7982     AutoCalculate,           !- View Factor to Ground
   7983     4,                       !- Number of Vertices
   7984     60.9600,19.8120,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   7985     60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   7986     60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   7987     60.9600,42.6720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   7988 
   7989   BuildingSurface:Detailed,
   7990     Radiology_Flr_4_Wall_North,  !- Name
   7991     Wall,                    !- Surface Type
   7992     int-walls,               !- Construction Name
   7993     Radiology_Flr_4,         !- Zone Name
   7994     Surface,                 !- Outside Boundary Condition
   7995     Corridor_NW_Flr_4_Wall_2_South,  !- Outside Boundary Condition Object
   7996     NoSun,                   !- Sun Exposure
   7997     NoWind,                  !- Wind Exposure
   7998     AutoCalculate,           !- View Factor to Ground
   7999     4,                       !- Number of Vertices
   8000     60.9600,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   8001     60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   8002     39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   8003     39.6240,42.6720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   8004 
   8005   BuildingSurface:Detailed,
   8006     Radiology_Flr_4_Wall_South,  !- Name
   8007     Wall,                    !- Surface Type
   8008     int-walls,               !- Construction Name
   8009     Radiology_Flr_4,         !- Zone Name
   8010     Surface,                 !- Outside Boundary Condition
   8011     NurseSat_Lobby_Flr_4_Wall_1_North,  !- Outside Boundary Condition Object
   8012     NoSun,                   !- Sun Exposure
   8013     NoWind,                  !- Wind Exposure
   8014     AutoCalculate,           !- View Factor to Ground
   8015     4,                       !- Number of Vertices
   8016     39.6240,19.8120,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   8017     39.6240,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   8018     60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   8019     60.9600,19.8120,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   8020 
   8021   BuildingSurface:Detailed,
   8022     Radiology_Flr_4_Wall_West,  !- Name
   8023     Wall,                    !- Surface Type
   8024     int-walls,               !- Construction Name
   8025     Radiology_Flr_4,         !- Zone Name
   8026     Surface,                 !- Outside Boundary Condition
   8027     NurseSat_Lobby_Flr_4_Wall_1_East,  !- Outside Boundary Condition Object
   8028     NoSun,                   !- Sun Exposure
   8029     NoWind,                  !- Wind Exposure
   8030     AutoCalculate,           !- View Factor to Ground
   8031     4,                       !- Number of Vertices
   8032     39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
   8033     39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
   8034     39.6240,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
   8035     39.6240,19.8120,17.0732;  !- X,Y,Z ==> Vertex 4 {m}
   8036 
   8037 ! ***WINDOWS & DOORS***
   8038 
   8039   FenestrationSurface:Detailed,
   8040     Dining_Flr_5_Wall_South_Window,  !- Name
   8041     Window,                  !- Surface Type
   8042     Window Non-res Fixed,    !- Construction Name
   8043     Dining_Flr_5_Wall_South, !- Building Surface Name
   8044     ,                        !- Outside Boundary Condition Object
   8045     AutoCalculate,           !- View Factor to Ground
   8046     ,                        !- Shading Control Name
   8047     ,                        !- Frame and Divider Name
   8048     1.0000,                  !- Multiplier
   8049     4,                       !- Number of Vertices
   8050     40.1950,0.0000,19.2020,  !- X,Y,Z ==> Vertex 1 {m}
   8051     40.1950,0.0000,17.9830,  !- X,Y,Z ==> Vertex 2 {m}
   8052     69.5330,0.0000,17.9830,  !- X,Y,Z ==> Vertex 3 {m}
   8053     69.5330,0.0000,19.2020;  !- X,Y,Z ==> Vertex 4 {m}
   8054 
   8055   FenestrationSurface:Detailed,
   8056     ER_NurseStat_Flr_1_Wall_1_East_Window,  !- Name
   8057     Window,                  !- Surface Type
   8058     Window Non-res Fixed,    !- Construction Name
   8059     ER_NurseStat_Flr_1_Wall_1_East,  !- Building Surface Name
   8060     ,                        !- Outside Boundary Condition Object
   8061     AutoCalculate,           !- View Factor to Ground
   8062     ,                        !- Shading Control Name
   8063     ,                        !- Frame and Divider Name
   8064     1.0000,                  !- Multiplier
   8065     4,                       !- Number of Vertices
   8066     70.1040,14.2020,2.1340,  !- X,Y,Z ==> Vertex 1 {m}
   8067     70.1040,14.2020,0.9140,  !- X,Y,Z ==> Vertex 2 {m}
   8068     70.1040,39.1380,0.9140,  !- X,Y,Z ==> Vertex 3 {m}
   8069     70.1040,39.1380,2.1340;  !- X,Y,Z ==> Vertex 4 {m}
   8070 
   8071   FenestrationSurface:Detailed,
   8072     ICU_Flr_2_Wall_West_Window,  !- Name
   8073     Window,                  !- Surface Type
   8074     Window Non-res Fixed,    !- Construction Name
   8075     ICU_Flr_2_Wall_West,     !- Building Surface Name
   8076     ,                        !- Outside Boundary Condition Object
   8077     AutoCalculate,           !- View Factor to Ground
   8078     ,                        !- Shading Control Name
   8079     ,                        !- Frame and Divider Name
   8080     1.0000,                  !- Multiplier
   8081     4,                       !- Number of Vertices
   8082     0.0000,20.9360,6.4010,  !- X,Y,Z ==> Vertex 1 {m}
   8083     0.0000,20.9360,5.1820,  !- X,Y,Z ==> Vertex 2 {m}
   8084     0.0000,0.4000,5.1820,  !- X,Y,Z ==> Vertex 3 {m}
   8085     0.0000,0.4000,6.4010;  !- X,Y,Z ==> Vertex 4 {m}
   8086 
   8087   FenestrationSurface:Detailed,
   8088     IC_PatRoom1_Mult5_Flr_2_Wall_North_Window,  !- Name
   8089     Window,                  !- Surface Type
   8090     Window Non-res Fixed,    !- Construction Name
   8091     IC_PatRoom1_Mult5_Flr_2_Wall_North,  !- Building Surface Name
   8092     ,                        !- Outside Boundary Condition Object
   8093     AutoCalculate,           !- View Factor to Ground
   8094     ,                        !- Shading Control Name
   8095     ,                        !- Frame and Divider Name
   8096     1.0000,                  !- Multiplier
   8097     4,                       !- Number of Vertices
   8098     28.6820,53.3400,6.4010,  !- X,Y,Z ==> Vertex 1 {m}
   8099     28.6820,53.3400,5.1820,  !- X,Y,Z ==> Vertex 2 {m}
   8100     24.6580,53.3400,5.1820,  !- X,Y,Z ==> Vertex 3 {m}
   8101     24.6580,53.3400,6.4010;  !- X,Y,Z ==> Vertex 4 {m}
   8102 
   8103   FenestrationSurface:Detailed,
   8104     IC_PatRoom2_Flr_2_Wall_North_Window,  !- Name
   8105     Window,                  !- Surface Type
   8106     Window Non-res Fixed,    !- Construction Name
   8107     IC_PatRoom2_Flr_2_Wall_North,  !- Building Surface Name
   8108     ,                        !- Outside Boundary Condition Object
   8109     AutoCalculate,           !- View Factor to Ground
   8110     ,                        !- Shading Control Name
   8111     ,                        !- Frame and Divider Name
   8112     1.0000,                  !- Multiplier
   8113     4,                       !- Number of Vertices
   8114     5.7300,53.3400,6.4010,  !- X,Y,Z ==> Vertex 1 {m}
   8115     5.7300,53.3400,5.1820,  !- X,Y,Z ==> Vertex 2 {m}
   8116     0.3660,53.3400,5.1820,  !- X,Y,Z ==> Vertex 3 {m}
   8117     0.3660,53.3400,6.4010;  !- X,Y,Z ==> Vertex 4 {m}
   8118 
   8119   FenestrationSurface:Detailed,
   8120     IC_PatRoom2_Flr_2_Wall_West_Window,  !- Name
   8121     Window,                  !- Surface Type
   8122     Window Non-res Fixed,    !- Construction Name
   8123     IC_PatRoom2_Flr_2_Wall_West,  !- Building Surface Name
   8124     ,                        !- Outside Boundary Condition Object
   8125     AutoCalculate,           !- View Factor to Ground
   8126     ,                        !- Shading Control Name
   8127     ,                        !- Frame and Divider Name
   8128     1.0000,                  !- Multiplier
   8129     4,                       !- Number of Vertices
   8130     0.0000,53.0660,6.4010,  !- X,Y,Z ==> Vertex 1 {m}
   8131     0.0000,53.0660,5.1820,  !- X,Y,Z ==> Vertex 2 {m}
   8132     0.0000,49.0420,5.1820,  !- X,Y,Z ==> Vertex 3 {m}
   8133     0.0000,49.0420,6.4010;  !- X,Y,Z ==> Vertex 4 {m}
   8134 
   8135   FenestrationSurface:Detailed,
   8136     IC_PatRoom3_Mult6_Flr_2_Wall_West_Window,  !- Name
   8137     Window,                  !- Surface Type
   8138     Window Non-res Fixed,    !- Construction Name
   8139     IC_PatRoom3_Mult6_Flr_2_Wall_West,  !- Building Surface Name
   8140     ,                        !- Outside Boundary Condition Object
   8141     AutoCalculate,           !- View Factor to Ground
   8142     ,                        !- Shading Control Name
   8143     ,                        !- Frame and Divider Name
   8144     1.0000,                  !- Multiplier
   8145     4,                       !- Number of Vertices
   8146     0.0000,48.4940,6.4010,  !- X,Y,Z ==> Vertex 1 {m}
   8147     0.0000,48.4940,5.1820,  !- X,Y,Z ==> Vertex 2 {m}
   8148     0.0000,44.4700,5.1820,  !- X,Y,Z ==> Vertex 3 {m}
   8149     0.0000,44.4700,6.4010;  !- X,Y,Z ==> Vertex 4 {m}
   8150 
   8151   FenestrationSurface:Detailed,
   8152     Lobby_Flr_1_Wall_2_West, !- Name
   8153     Window,                  !- Surface Type
   8154     Window Non-res Fixed,    !- Construction Name
   8155     Lobby_Flr_1_Wall_1_West, !- Building Surface Name
   8156     ,                        !- Outside Boundary Condition Object
   8157     AutoCalculate,           !- View Factor to Ground
   8158     ,                        !- Shading Control Name
   8159     ,                        !- Frame and Divider Name
   8160     1.0000,                  !- Multiplier
   8161     4,                       !- Number of Vertices
   8162     0.0000,52.3400,2.1340,  !- X,Y,Z ==> Vertex 1 {m}
   8163     0.0000,52.3400,0.9140,  !- X,Y,Z ==> Vertex 2 {m}
   8164     0.0000,1.0000,0.9140,  !- X,Y,Z ==> Vertex 3 {m}
   8165     0.0000,1.0000,2.1340;  !- X,Y,Z ==> Vertex 4 {m}
   8166 
   8167   FenestrationSurface:Detailed,
   8168     OR_NurseSat_Flr_2_Wall_South_Window,  !- Name
   8169     Window,                  !- Surface Type
   8170     Window Non-res Fixed,    !- Construction Name
   8171     OR_NurseSat_Flr_2_Wall_South,  !- Building Surface Name
   8172     ,                        !- Outside Boundary Condition Object
   8173     AutoCalculate,           !- View Factor to Ground
   8174     ,                        !- Shading Control Name
   8175     ,                        !- Frame and Divider Name
   8176     1.0000,                  !- Multiplier
   8177     4,                       !- Number of Vertices
   8178     40.1950,0.0000,6.4010,  !- X,Y,Z ==> Vertex 1 {m}
   8179     40.1950,0.0000,5.1820,  !- X,Y,Z ==> Vertex 2 {m}
   8180     69.5330,0.0000,5.1820,  !- X,Y,Z ==> Vertex 3 {m}
   8181     69.5330,0.0000,6.4010;  !- X,Y,Z ==> Vertex 4 {m}
   8182 
   8183   FenestrationSurface:Detailed,
   8184     Office1_Flr_5_Wall_South_Window,  !- Name
   8185     Window,                  !- Surface Type
   8186     Window Non-res Fixed,    !- Construction Name
   8187     Office1_Flr_5_Wall_South,!- Building Surface Name
   8188     ,                        !- Outside Boundary Condition Object
   8189     AutoCalculate,           !- View Factor to Ground
   8190     ,                        !- Shading Control Name
   8191     ,                        !- Frame and Divider Name
   8192     1.0000,                  !- Multiplier
   8193     4,                       !- Number of Vertices
   8194     0.5490,0.0000,19.2020,  !- X,Y,Z ==> Vertex 1 {m}
   8195     0.5490,0.0000,17.9830,  !- X,Y,Z ==> Vertex 2 {m}
   8196     8.5950,0.0000,17.9830,  !- X,Y,Z ==> Vertex 3 {m}
   8197     8.5950,0.0000,19.2020;  !- X,Y,Z ==> Vertex 4 {m}
   8198 
   8199   FenestrationSurface:Detailed,
   8200     Office1_Flr_5_Wall_West_Window,  !- Name
   8201     Window,                  !- Surface Type
   8202     Window Non-res Fixed,    !- Construction Name
   8203     Office1_Flr_5_Wall_West, !- Building Surface Name
   8204     ,                        !- Outside Boundary Condition Object
   8205     AutoCalculate,           !- View Factor to Ground
   8206     ,                        !- Shading Control Name
   8207     ,                        !- Frame and Divider Name
   8208     1.0000,                  !- Multiplier
   8209     4,                       !- Number of Vertices
   8210     0.0000,7.1630,19.2020,  !- X,Y,Z ==> Vertex 1 {m}
   8211     0.0000,7.1630,17.9830,  !- X,Y,Z ==> Vertex 2 {m}
   8212     0.0000,0.4570,17.9830,  !- X,Y,Z ==> Vertex 3 {m}
   8213     0.0000,0.4570,19.2020;  !- X,Y,Z ==> Vertex 4 {m}
   8214 
   8215   FenestrationSurface:Detailed,
   8216     Office1_Mult4_Flr_1_Wall_South_Window,  !- Name
   8217     Window,                  !- Surface Type
   8218     Window Non-res Fixed,    !- Construction Name
   8219     Office1_Mult4_Flr_1_Wall_South,  !- Building Surface Name
   8220     ,                        !- Outside Boundary Condition Object
   8221     AutoCalculate,           !- View Factor to Ground
   8222     ,                        !- Shading Control Name
   8223     ,                        !- Frame and Divider Name
   8224     1.0000,                  !- Multiplier
   8225     4,                       !- Number of Vertices
   8226     6.4050,0.0000,2.1340,  !- X,Y,Z ==> Vertex 1 {m}
   8227     6.4050,0.0000,0.9140,  !- X,Y,Z ==> Vertex 2 {m}
   8228     8.8350,0.0000,0.9140,  !- X,Y,Z ==> Vertex 3 {m}
   8229     8.8350,0.0000,2.1340;  !- X,Y,Z ==> Vertex 4 {m}
   8230 
   8231   FenestrationSurface:Detailed,
   8232     Office2_Mult5_Flr_5_Wall_West_Window,  !- Name
   8233     Window,                  !- Surface Type
   8234     Window Non-res Fixed,    !- Construction Name
   8235     Office2_Mult5_Flr_5_Wall_West,  !- Building Surface Name
   8236     ,                        !- Outside Boundary Condition Object
   8237     AutoCalculate,           !- View Factor to Ground
   8238     ,                        !- Shading Control Name
   8239     ,                        !- Frame and Divider Name
   8240     1.0000,                  !- Multiplier
   8241     4,                       !- Number of Vertices
   8242     0.0000,14.7830,19.2020,  !- X,Y,Z ==> Vertex 1 {m}
   8243     0.0000,14.7830,17.9830,  !- X,Y,Z ==> Vertex 2 {m}
   8244     0.0000,8.0770,17.9830,  !- X,Y,Z ==> Vertex 3 {m}
   8245     0.0000,8.0770,19.2020;  !- X,Y,Z ==> Vertex 4 {m}
   8246 
   8247   FenestrationSurface:Detailed,
   8248     Office3_Flr_5_Wall_North_Window,  !- Name
   8249     Window,                  !- Surface Type
   8250     Window Non-res Fixed,    !- Construction Name
   8251     Office3_Flr_5_Wall_North,!- Building Surface Name
   8252     ,                        !- Outside Boundary Condition Object
   8253     AutoCalculate,           !- View Factor to Ground
   8254     ,                        !- Shading Control Name
   8255     ,                        !- Frame and Divider Name
   8256     1.0000,                  !- Multiplier
   8257     4,                       !- Number of Vertices
   8258     8.5950,53.3400,19.2020,  !- X,Y,Z ==> Vertex 1 {m}
   8259     8.5950,53.3400,17.9830,  !- X,Y,Z ==> Vertex 2 {m}
   8260     0.5490,53.3400,17.9830,  !- X,Y,Z ==> Vertex 3 {m}
   8261     0.5490,53.3400,19.2020;  !- X,Y,Z ==> Vertex 4 {m}
   8262 
   8263   FenestrationSurface:Detailed,
   8264     Office3_Flr_5_Wall_West_Window,  !- Name
   8265     Window,                  !- Surface Type
   8266     Window Non-res Fixed,    !- Construction Name
   8267     Office3_Flr_5_Wall_West, !- Building Surface Name
   8268     ,                        !- Outside Boundary Condition Object
   8269     AutoCalculate,           !- View Factor to Ground
   8270     ,                        !- Shading Control Name
   8271     ,                        !- Frame and Divider Name
   8272     1.0000,                  !- Multiplier
   8273     4,                       !- Number of Vertices
   8274     0.0000,52.8830,19.2020,  !- X,Y,Z ==> Vertex 1 {m}
   8275     0.0000,52.8830,17.9830,  !- X,Y,Z ==> Vertex 2 {m}
   8276     0.0000,46.1770,17.9830,  !- X,Y,Z ==> Vertex 3 {m}
   8277     0.0000,46.1770,19.2020;  !- X,Y,Z ==> Vertex 4 {m}
   8278 
   8279   FenestrationSurface:Detailed,
   8280     Office4_Mult6_Flr_5_Wall_North_Window,  !- Name
   8281     Window,                  !- Surface Type
   8282     Window Non-res Fixed,    !- Construction Name
   8283     Office4_Mult6_Flr_5_Wall_North,  !- Building Surface Name
   8284     ,                        !- Outside Boundary Condition Object
   8285     AutoCalculate,           !- View Factor to Ground
   8286     ,                        !- Shading Control Name
   8287     ,                        !- Frame and Divider Name
   8288     1.0000,                  !- Multiplier
   8289     4,                       !- Number of Vertices
   8290     11.8830,53.3400,19.2020,  !- X,Y,Z ==> Vertex 1 {m}
   8291     11.8830,53.3400,17.9830,  !- X,Y,Z ==> Vertex 2 {m}
   8292     9.4530,53.3400,17.9830,  !- X,Y,Z ==> Vertex 3 {m}
   8293     9.4530,53.3400,19.2020;  !- X,Y,Z ==> Vertex 4 {m}
   8294 
   8295   FenestrationSurface:Detailed,
   8296     PatRoom1_Mult10_Flr_3_Wall_South_Window,  !- Name
   8297     Window,                  !- Surface Type
   8298     Window Res Fixed,        !- Construction Name
   8299     PatRoom1_Mult10_Flr_3_Wall_South,  !- Building Surface Name
   8300     ,                        !- Outside Boundary Condition Object
   8301     AutoCalculate,           !- View Factor to Ground
   8302     ,                        !- Shading Control Name
   8303     ,                        !- Frame and Divider Name
   8304     1.0000,                  !- Multiplier
   8305     4,                       !- Number of Vertices
   8306     39.8980,0.0000,10.6680,  !- X,Y,Z ==> Vertex 1 {m}
   8307     39.8980,0.0000,9.4490,  !- X,Y,Z ==> Vertex 2 {m}
   8308     43.9220,0.0000,9.4490,  !- X,Y,Z ==> Vertex 3 {m}
   8309     43.9220,0.0000,10.6680;  !- X,Y,Z ==> Vertex 4 {m}
   8310 
   8311   FenestrationSurface:Detailed,
   8312     PatRoom1_Mult10_Flr_4_Wall_South_Window,  !- Name
   8313     Window,                  !- Surface Type
   8314     Window Res Fixed,        !- Construction Name
   8315     PatRoom1_Mult10_Flr_4_Wall_South,  !- Building Surface Name
   8316     ,                        !- Outside Boundary Condition Object
   8317     AutoCalculate,           !- View Factor to Ground
   8318     ,                        !- Shading Control Name
   8319     ,                        !- Frame and Divider Name
   8320     1.0000,                  !- Multiplier
   8321     4,                       !- Number of Vertices
   8322     39.8980,0.0000,14.9350,  !- X,Y,Z ==> Vertex 1 {m}
   8323     39.8980,0.0000,13.7160,  !- X,Y,Z ==> Vertex 2 {m}
   8324     43.9220,0.0000,13.7160,  !- X,Y,Z ==> Vertex 3 {m}
   8325     43.9220,0.0000,14.9350;  !- X,Y,Z ==> Vertex 4 {m}
   8326 
   8327   FenestrationSurface:Detailed,
   8328     PatRoom2_Flr_3_Wall_East_Window,  !- Name
   8329     Window,                  !- Surface Type
   8330     Window Res Fixed,        !- Construction Name
   8331     PatRoom2_Flr_3_Wall_East,!- Building Surface Name
   8332     ,                        !- Outside Boundary Condition Object
   8333     AutoCalculate,           !- View Factor to Ground
   8334     ,                        !- Shading Control Name
   8335     ,                        !- Frame and Divider Name
   8336     1.0000,                  !- Multiplier
   8337     4,                       !- Number of Vertices
   8338     70.1040,0.2740,10.6680,  !- X,Y,Z ==> Vertex 1 {m}
   8339     70.1040,0.2740,9.4490,  !- X,Y,Z ==> Vertex 2 {m}
   8340     70.1040,4.2980,9.4490,  !- X,Y,Z ==> Vertex 3 {m}
   8341     70.1040,4.2980,10.6680;  !- X,Y,Z ==> Vertex 4 {m}
   8342 
   8343   FenestrationSurface:Detailed,
   8344     PatRoom2_Flr_3_Wall_South_Window,  !- Name
   8345     Window,                  !- Surface Type
   8346     Window Res Fixed,        !- Construction Name
   8347     PatRoom2_Flr_3_Wall_South,  !- Building Surface Name
   8348     ,                        !- Outside Boundary Condition Object
   8349     AutoCalculate,           !- View Factor to Ground
   8350     ,                        !- Shading Control Name
   8351     ,                        !- Frame and Divider Name
   8352     1.0000,                  !- Multiplier
   8353     4,                       !- Number of Vertices
   8354     62.9410,0.0000,10.6680,  !- X,Y,Z ==> Vertex 1 {m}
   8355     62.9410,0.0000,9.4490,  !- X,Y,Z ==> Vertex 2 {m}
   8356     69.6470,0.0000,9.4490,  !- X,Y,Z ==> Vertex 3 {m}
   8357     69.6470,0.0000,10.6680;  !- X,Y,Z ==> Vertex 4 {m}
   8358 
   8359   FenestrationSurface:Detailed,
   8360     PatRoom2_Flr_4_Wall_East_Window,  !- Name
   8361     Window,                  !- Surface Type
   8362     Window Res Fixed,        !- Construction Name
   8363     PatRoom2_Flr_4_Wall_East,!- Building Surface Name
   8364     ,                        !- Outside Boundary Condition Object
   8365     AutoCalculate,           !- View Factor to Ground
   8366     ,                        !- Shading Control Name
   8367     ,                        !- Frame and Divider Name
   8368     1.0000,                  !- Multiplier
   8369     4,                       !- Number of Vertices
   8370     70.1040,0.2740,14.9350,  !- X,Y,Z ==> Vertex 1 {m}
   8371     70.1040,0.2740,13.7160,  !- X,Y,Z ==> Vertex 2 {m}
   8372     70.1040,4.2980,13.7160,  !- X,Y,Z ==> Vertex 3 {m}
   8373     70.1040,4.2980,14.9350;  !- X,Y,Z ==> Vertex 4 {m}
   8374 
   8375   FenestrationSurface:Detailed,
   8376     PatRoom2_Flr_4_Wall_South_Window,  !- Name
   8377     Window,                  !- Surface Type
   8378     Window Res Fixed,        !- Construction Name
   8379     PatRoom2_Flr_4_Wall_South,  !- Building Surface Name
   8380     ,                        !- Outside Boundary Condition Object
   8381     AutoCalculate,           !- View Factor to Ground
   8382     ,                        !- Shading Control Name
   8383     ,                        !- Frame and Divider Name
   8384     1.0000,                  !- Multiplier
   8385     4,                       !- Number of Vertices
   8386     62.9410,0.0000,14.9350,  !- X,Y,Z ==> Vertex 1 {m}
   8387     62.9410,0.0000,13.7160,  !- X,Y,Z ==> Vertex 2 {m}
   8388     69.6470,0.0000,13.7160,  !- X,Y,Z ==> Vertex 3 {m}
   8389     69.6470,0.0000,14.9350;  !- X,Y,Z ==> Vertex 4 {m}
   8390 
   8391   FenestrationSurface:Detailed,
   8392     PatRoom3_Mult10_Flr_3_Wall_East_Window,  !- Name
   8393     Window,                  !- Surface Type
   8394     Window Res Fixed,        !- Construction Name
   8395     PatRoom3_Mult10_Flr_3_Wall_East,  !- Building Surface Name
   8396     ,                        !- Outside Boundary Condition Object
   8397     AutoCalculate,           !- View Factor to Ground
   8398     ,                        !- Shading Control Name
   8399     ,                        !- Frame and Divider Name
   8400     1.0000,                  !- Multiplier
   8401     4,                       !- Number of Vertices
   8402     70.1040,4.8370,10.6680,  !- X,Y,Z ==> Vertex 1 {m}
   8403     70.1040,4.8370,9.4490,  !- X,Y,Z ==> Vertex 2 {m}
   8404     70.1040,8.7260,9.4490,  !- X,Y,Z ==> Vertex 3 {m}
   8405     70.1040,8.7260,10.6680;  !- X,Y,Z ==> Vertex 4 {m}
   8406 
   8407   FenestrationSurface:Detailed,
   8408     PatRoom3_Mult10_Flr_4_Wall_East_Window,  !- Name
   8409     Window,                  !- Surface Type
   8410     Window Res Fixed,        !- Construction Name
   8411     PatRoom3_Mult10_Flr_4_Wall_East,  !- Building Surface Name
   8412     ,                        !- Outside Boundary Condition Object
   8413     AutoCalculate,           !- View Factor to Ground
   8414     ,                        !- Shading Control Name
   8415     ,                        !- Frame and Divider Name
   8416     1.0000,                  !- Multiplier
   8417     4,                       !- Number of Vertices
   8418     70.1040,4.8370,14.9350,  !- X,Y,Z ==> Vertex 1 {m}
   8419     70.1040,4.8370,13.7160,  !- X,Y,Z ==> Vertex 2 {m}
   8420     70.1040,8.7260,13.7160,  !- X,Y,Z ==> Vertex 3 {m}
   8421     70.1040,8.7260,14.9350;  !- X,Y,Z ==> Vertex 4 {m}
   8422 
   8423   FenestrationSurface:Detailed,
   8424     PatRoom4_Flr_3_Wall_East_Window,  !- Name
   8425     Window,                  !- Surface Type
   8426     Window Res Fixed,        !- Construction Name
   8427     PatRoom4_Flr_3_Wall_East,!- Building Surface Name
   8428     ,                        !- Outside Boundary Condition Object
   8429     AutoCalculate,           !- View Factor to Ground
   8430     ,                        !- Shading Control Name
   8431     ,                        !- Frame and Divider Name
   8432     1.0000,                  !- Multiplier
   8433     4,                       !- Number of Vertices
   8434     70.1040,49.0420,10.6680,  !- X,Y,Z ==> Vertex 1 {m}
   8435     70.1040,49.0420,9.4490,  !- X,Y,Z ==> Vertex 2 {m}
   8436     70.1040,53.0660,9.4490,  !- X,Y,Z ==> Vertex 3 {m}
   8437     70.1040,53.0660,10.6680;  !- X,Y,Z ==> Vertex 4 {m}
   8438 
   8439   FenestrationSurface:Detailed,
   8440     PatRoom4_Flr_3_Wall_North_Window,  !- Name
   8441     Window,                  !- Surface Type
   8442     Window Res Fixed,        !- Construction Name
   8443     PatRoom4_Flr_3_Wall_North,  !- Building Surface Name
   8444     ,                        !- Outside Boundary Condition Object
   8445     AutoCalculate,           !- View Factor to Ground
   8446     ,                        !- Shading Control Name
   8447     ,                        !- Frame and Divider Name
   8448     1.0000,                  !- Multiplier
   8449     4,                       !- Number of Vertices
   8450     69.6470,53.3400,10.6680,  !- X,Y,Z ==> Vertex 1 {m}
   8451     69.6470,53.3400,9.4490,  !- X,Y,Z ==> Vertex 2 {m}
   8452     62.9410,53.3400,9.4490,  !- X,Y,Z ==> Vertex 3 {m}
   8453     62.9410,53.3400,10.6680;  !- X,Y,Z ==> Vertex 4 {m}
   8454 
   8455   FenestrationSurface:Detailed,
   8456     PatRoom4_Flr_4_Wall_East_Window,  !- Name
   8457     Window,                  !- Surface Type
   8458     Window Res Fixed,        !- Construction Name
   8459     PatRoom4_Flr_4_Wall_East,!- Building Surface Name
   8460     ,                        !- Outside Boundary Condition Object
   8461     AutoCalculate,           !- View Factor to Ground
   8462     ,                        !- Shading Control Name
   8463     ,                        !- Frame and Divider Name
   8464     1.0000,                  !- Multiplier
   8465     4,                       !- Number of Vertices
   8466     70.1040,49.0420,14.9350,  !- X,Y,Z ==> Vertex 1 {m}
   8467     70.1040,49.0420,13.7160,  !- X,Y,Z ==> Vertex 2 {m}
   8468     70.1040,53.0660,13.7160,  !- X,Y,Z ==> Vertex 3 {m}
   8469     70.1040,53.0660,14.9350;  !- X,Y,Z ==> Vertex 4 {m}
   8470 
   8471   FenestrationSurface:Detailed,
   8472     PatRoom4_Flr_4_Wall_North_Window,  !- Name
   8473     Window,                  !- Surface Type
   8474     Window Res Fixed,        !- Construction Name
   8475     PatRoom4_Flr_4_Wall_North,  !- Building Surface Name
   8476     ,                        !- Outside Boundary Condition Object
   8477     AutoCalculate,           !- View Factor to Ground
   8478     ,                        !- Shading Control Name
   8479     ,                        !- Frame and Divider Name
   8480     1.0000,                  !- Multiplier
   8481     4,                       !- Number of Vertices
   8482     69.6470,53.3400,14.9350,  !- X,Y,Z ==> Vertex 1 {m}
   8483     69.6470,53.3400,13.7160,  !- X,Y,Z ==> Vertex 2 {m}
   8484     62.9410,53.3400,13.7160,  !- X,Y,Z ==> Vertex 3 {m}
   8485     62.9410,53.3400,14.9350;  !- X,Y,Z ==> Vertex 4 {m}
   8486 
   8487   FenestrationSurface:Detailed,
   8488     PatRoom5_Mult10_Flr_3_Wall_North_Window,  !- Name
   8489     Window,                  !- Surface Type
   8490     Window Res Fixed,        !- Construction Name
   8491     PatRoom5_Mult10_Flr_3_Wall_North,  !- Building Surface Name
   8492     ,                        !- Outside Boundary Condition Object
   8493     AutoCalculate,           !- View Factor to Ground
   8494     ,                        !- Shading Control Name
   8495     ,                        !- Frame and Divider Name
   8496     1.0000,                  !- Multiplier
   8497     4,                       !- Number of Vertices
   8498     43.9220,53.3400,10.6680,  !- X,Y,Z ==> Vertex 1 {m}
   8499     43.9220,53.3400,9.4490,  !- X,Y,Z ==> Vertex 2 {m}
   8500     39.8980,53.3400,9.4490,  !- X,Y,Z ==> Vertex 3 {m}
   8501     39.8980,53.3400,10.6680;  !- X,Y,Z ==> Vertex 4 {m}
   8502 
   8503   FenestrationSurface:Detailed,
   8504     PatRoom5_Mult10_Flr_4_Wall_North_Window,  !- Name
   8505     Window,                  !- Surface Type
   8506     Window Res Fixed,        !- Construction Name
   8507     PatRoom5_Mult10_Flr_4_Wall_North,  !- Building Surface Name
   8508     ,                        !- Outside Boundary Condition Object
   8509     AutoCalculate,           !- View Factor to Ground
   8510     ,                        !- Shading Control Name
   8511     ,                        !- Frame and Divider Name
   8512     1.0000,                  !- Multiplier
   8513     4,                       !- Number of Vertices
   8514     43.9220,53.3400,14.9350,  !- X,Y,Z ==> Vertex 1 {m}
   8515     43.9220,53.3400,13.7160,  !- X,Y,Z ==> Vertex 2 {m}
   8516     39.8980,53.3400,13.7160,  !- X,Y,Z ==> Vertex 3 {m}
   8517     39.8980,53.3400,14.9350;  !- X,Y,Z ==> Vertex 4 {m}
   8518 
   8519   FenestrationSurface:Detailed,
   8520     PatRoom6_Flr_3_Wall_South_Window,  !- Name
   8521     Window,                  !- Surface Type
   8522     Window Res Fixed,        !- Construction Name
   8523     PatRoom6_Flr_3_Wall_South,  !- Building Surface Name
   8524     ,                        !- Outside Boundary Condition Object
   8525     AutoCalculate,           !- View Factor to Ground
   8526     ,                        !- Shading Control Name
   8527     ,                        !- Frame and Divider Name
   8528     1.0000,                  !- Multiplier
   8529     4,                       !- Number of Vertices
   8530     0.3660,0.0000,10.6680,  !- X,Y,Z ==> Vertex 1 {m}
   8531     0.3660,0.0000,9.4490,  !- X,Y,Z ==> Vertex 2 {m}
   8532     5.7300,0.0000,9.4490,  !- X,Y,Z ==> Vertex 3 {m}
   8533     5.7300,0.0000,10.6680;  !- X,Y,Z ==> Vertex 4 {m}
   8534 
   8535   FenestrationSurface:Detailed,
   8536     PatRoom6_Flr_3_Wall_West_Window,  !- Name
   8537     Window,                  !- Surface Type
   8538     Window Res Fixed,        !- Construction Name
   8539     PatRoom6_Flr_3_Wall_West,!- Building Surface Name
   8540     ,                        !- Outside Boundary Condition Object
   8541     AutoCalculate,           !- View Factor to Ground
   8542     ,                        !- Shading Control Name
   8543     ,                        !- Frame and Divider Name
   8544     1.0000,                  !- Multiplier
   8545     4,                       !- Number of Vertices
   8546     0.0000,4.2980,10.6680,  !- X,Y,Z ==> Vertex 1 {m}
   8547     0.0000,4.2980,9.4490,  !- X,Y,Z ==> Vertex 2 {m}
   8548     0.0000,0.2740,9.4490,  !- X,Y,Z ==> Vertex 3 {m}
   8549     0.0000,0.2740,10.6680;  !- X,Y,Z ==> Vertex 4 {m}
   8550 
   8551   FenestrationSurface:Detailed,
   8552     PatRoom6_Flr_4_Wall_South_Window,  !- Name
   8553     Window,                  !- Surface Type
   8554     Window Res Fixed,        !- Construction Name
   8555     PatRoom6_Flr_4_Wall_South,  !- Building Surface Name
   8556     ,                        !- Outside Boundary Condition Object
   8557     AutoCalculate,           !- View Factor to Ground
   8558     ,                        !- Shading Control Name
   8559     ,                        !- Frame and Divider Name
   8560     1.0000,                  !- Multiplier
   8561     4,                       !- Number of Vertices
   8562     0.3660,0.0000,14.9350,  !- X,Y,Z ==> Vertex 1 {m}
   8563     0.3660,0.0000,13.7160,  !- X,Y,Z ==> Vertex 2 {m}
   8564     5.7300,0.0000,13.7160,  !- X,Y,Z ==> Vertex 3 {m}
   8565     5.7300,0.0000,14.9350;  !- X,Y,Z ==> Vertex 4 {m}
   8566 
   8567   FenestrationSurface:Detailed,
   8568     PatRoom6_Flr_4_Wall_West_Window,  !- Name
   8569     Window,                  !- Surface Type
   8570     Window Res Fixed,        !- Construction Name
   8571     PatRoom6_Flr_4_Wall_West,!- Building Surface Name
   8572     ,                        !- Outside Boundary Condition Object
   8573     AutoCalculate,           !- View Factor to Ground
   8574     ,                        !- Shading Control Name
   8575     ,                        !- Frame and Divider Name
   8576     1.0000,                  !- Multiplier
   8577     4,                       !- Number of Vertices
   8578     0.0000,4.2980,14.9350,  !- X,Y,Z ==> Vertex 1 {m}
   8579     0.0000,4.2980,13.7160,  !- X,Y,Z ==> Vertex 2 {m}
   8580     0.0000,0.2740,13.7160,  !- X,Y,Z ==> Vertex 3 {m}
   8581     0.0000,0.2740,14.9350;  !- X,Y,Z ==> Vertex 4 {m}
   8582 
   8583   FenestrationSurface:Detailed,
   8584     PatRoom7_Mult10_Flr_3_Wall_West_Window,  !- Name
   8585     Window,                  !- Surface Type
   8586     Window Res Fixed,        !- Construction Name
   8587     PatRoom7_Mult10_Flr_3_Wall_West,  !- Building Surface Name
   8588     ,                        !- Outside Boundary Condition Object
   8589     AutoCalculate,           !- View Factor to Ground
   8590     ,                        !- Shading Control Name
   8591     ,                        !- Frame and Divider Name
   8592     1.0000,                  !- Multiplier
   8593     4,                       !- Number of Vertices
   8594     0.0000,8.7260,10.6680,  !- X,Y,Z ==> Vertex 1 {m}
   8595     0.0000,8.7260,9.4490,  !- X,Y,Z ==> Vertex 2 {m}
   8596     0.0000,4.8370,9.4490,  !- X,Y,Z ==> Vertex 3 {m}
   8597     0.0000,4.8370,10.6680;  !- X,Y,Z ==> Vertex 4 {m}
   8598 
   8599   FenestrationSurface:Detailed,
   8600     PatRoom7_Mult10_Flr_4_Wall_West_Window,  !- Name
   8601     Window,                  !- Surface Type
   8602     Window Res Fixed,        !- Construction Name
   8603     PatRoom7_Mult10_Flr_4_Wall_West,  !- Building Surface Name
   8604     ,                        !- Outside Boundary Condition Object
   8605     AutoCalculate,           !- View Factor to Ground
   8606     ,                        !- Shading Control Name
   8607     ,                        !- Frame and Divider Name
   8608     1.0000,                  !- Multiplier
   8609     4,                       !- Number of Vertices
   8610     0.0000,8.7260,14.9350,  !- X,Y,Z ==> Vertex 1 {m}
   8611     0.0000,8.7260,13.7160,  !- X,Y,Z ==> Vertex 2 {m}
   8612     0.0000,4.8370,13.7160,  !- X,Y,Z ==> Vertex 3 {m}
   8613     0.0000,4.8370,14.9350;  !- X,Y,Z ==> Vertex 4 {m}
   8614 
   8615   FenestrationSurface:Detailed,
   8616     PatRoom8_Flr_3_Wall_North_Window,  !- Name
   8617     Window,                  !- Surface Type
   8618     Window Res Fixed,        !- Construction Name
   8619     PatRoom8_Flr_3_Wall_North,  !- Building Surface Name
   8620     ,                        !- Outside Boundary Condition Object
   8621     AutoCalculate,           !- View Factor to Ground
   8622     ,                        !- Shading Control Name
   8623     ,                        !- Frame and Divider Name
   8624     1.0000,                  !- Multiplier
   8625     4,                       !- Number of Vertices
   8626     5.7300,53.3400,10.6680,  !- X,Y,Z ==> Vertex 1 {m}
   8627     5.7300,53.3400,9.4490,  !- X,Y,Z ==> Vertex 2 {m}
   8628     0.3660,53.3400,9.4490,  !- X,Y,Z ==> Vertex 3 {m}
   8629     0.3660,53.3400,10.6680;  !- X,Y,Z ==> Vertex 4 {m}
   8630 
   8631   FenestrationSurface:Detailed,
   8632     PatRoom8_Flr_3_Wall_West_Window,  !- Name
   8633     Window,                  !- Surface Type
   8634     Window Res Fixed,        !- Construction Name
   8635     PatRoom8_Flr_3_Wall_West,!- Building Surface Name
   8636     ,                        !- Outside Boundary Condition Object
   8637     AutoCalculate,           !- View Factor to Ground
   8638     ,                        !- Shading Control Name
   8639     ,                        !- Frame and Divider Name
   8640     1.0000,                  !- Multiplier
   8641     4,                       !- Number of Vertices
   8642     0.0000,53.0660,10.6680,  !- X,Y,Z ==> Vertex 1 {m}
   8643     0.0000,53.0660,9.4490,  !- X,Y,Z ==> Vertex 2 {m}
   8644     0.0000,49.0420,9.4490,  !- X,Y,Z ==> Vertex 3 {m}
   8645     0.0000,49.0420,10.6680;  !- X,Y,Z ==> Vertex 4 {m}
   8646 
   8647   FenestrationSurface:Detailed,
   8648     PatRoom8_Flr_4_Wall_North_Window,  !- Name
   8649     Window,                  !- Surface Type
   8650     Window Res Fixed,        !- Construction Name
   8651     PatRoom8_Flr_4_Wall_North,  !- Building Surface Name
   8652     ,                        !- Outside Boundary Condition Object
   8653     AutoCalculate,           !- View Factor to Ground
   8654     ,                        !- Shading Control Name
   8655     ,                        !- Frame and Divider Name
   8656     1.0000,                  !- Multiplier
   8657     4,                       !- Number of Vertices
   8658     5.7300,53.3400,14.9350,  !- X,Y,Z ==> Vertex 1 {m}
   8659     5.7300,53.3400,13.7160,  !- X,Y,Z ==> Vertex 2 {m}
   8660     0.3660,53.3400,13.7160,  !- X,Y,Z ==> Vertex 3 {m}
   8661     0.3660,53.3400,14.9350;  !- X,Y,Z ==> Vertex 4 {m}
   8662 
   8663   FenestrationSurface:Detailed,
   8664     PatRoom8_Flr_4_Wall_West_Window,  !- Name
   8665     Window,                  !- Surface Type
   8666     Window Res Fixed,        !- Construction Name
   8667     PatRoom8_Flr_4_Wall_West,!- Building Surface Name
   8668     ,                        !- Outside Boundary Condition Object
   8669     AutoCalculate,           !- View Factor to Ground
   8670     ,                        !- Shading Control Name
   8671     ,                        !- Frame and Divider Name
   8672     1.0000,                  !- Multiplier
   8673     4,                       !- Number of Vertices
   8674     0.0000,53.0660,14.9350,  !- X,Y,Z ==> Vertex 1 {m}
   8675     0.0000,53.0660,13.7160,  !- X,Y,Z ==> Vertex 2 {m}
   8676     0.0000,49.0420,13.7160,  !- X,Y,Z ==> Vertex 3 {m}
   8677     0.0000,49.0420,14.9350;  !- X,Y,Z ==> Vertex 4 {m}
   8678 
   8679 ! *** SHADING ***
   8680 
   8681   Shading:Building:Detailed,
   8682     Canopy,                  !- Name
   8683     ,                        !- Transmittance Schedule Name
   8684     4,                       !- Number of Vertices
   8685     70.104000,31.242000,4.268300,  !- X,Y,Z ==> Vertex 1 {m}
   8686     70.104000,22.098000,4.268300,  !- X,Y,Z ==> Vertex 2 {m}
   8687     79.248000,22.098000,4.268300,  !- X,Y,Z ==> Vertex 3 {m}
   8688     79.248000,31.242000,4.268300;  !- X,Y,Z ==> Vertex 4 {m}
   8689 
   8690 ! ***GEOMETRY RULES***
   8691 
   8692   GlobalGeometryRules,
   8693     UpperLeftCorner,         !- Starting Vertex Position
   8694     Counterclockwise,        !- Vertex Entry Direction
   8695     Relative,                !- Coordinate System
   8696     Relative;                !- Daylighting Reference Point Coordinate System
   8697 
   8698 ! ***PEOPLE***
   8699 
   8700   People,
   8701     Basement People,         !- Name
   8702     Basement,                !- Zone or ZoneList Name
   8703     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   8704     Area/Person,             !- Number of People Calculation Method
   8705     ,                        !- Number of People
   8706     ,                        !- People per Zone Floor Area {person/m2}
   8707     37.1747,                 !- Zone Floor Area per Person {m2/person}
   8708     0.3000,                  !- Fraction Radiant
   8709     AUTOCALCULATE,           !- Sensible Heat Fraction
   8710     ACTIVITY_SCH,            !- Activity Level Schedule Name
   8711     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   8712     No,                      !- Enable ASHRAE 55 Comfort Warnings
   8713     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   8714     ,                        !- Surface Name/Angle Factor List Name
   8715     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   8716     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   8717     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   8718     FANGER;                  !- Thermal Comfort Model 1 Type
   8719 
   8720   People,
   8721     Corridor_Flr_1 People,   !- Name
   8722     Corridor_Flr_1,          !- Zone or ZoneList Name
   8723     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   8724     Area/Person,             !- Number of People Calculation Method
   8725     ,                        !- Number of People
   8726     ,                        !- People per Zone Floor Area {person/m2}
   8727     92.5926,                 !- Zone Floor Area per Person {m2/person}
   8728     0.3000,                  !- Fraction Radiant
   8729     AUTOCALCULATE,           !- Sensible Heat Fraction
   8730     ACTIVITY_SCH,            !- Activity Level Schedule Name
   8731     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   8732     No,                      !- Enable ASHRAE 55 Comfort Warnings
   8733     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   8734     ,                        !- Surface Name/Angle Factor List Name
   8735     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   8736     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   8737     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   8738     FANGER;                  !- Thermal Comfort Model 1 Type
   8739 
   8740   People,
   8741     Corridor_Flr_2 People,   !- Name
   8742     Corridor_Flr_2,          !- Zone or ZoneList Name
   8743     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   8744     Area/Person,             !- Number of People Calculation Method
   8745     ,                        !- Number of People
   8746     ,                        !- People per Zone Floor Area {person/m2}
   8747     92.5926,                 !- Zone Floor Area per Person {m2/person}
   8748     0.3000,                  !- Fraction Radiant
   8749     AUTOCALCULATE,           !- Sensible Heat Fraction
   8750     ACTIVITY_SCH,            !- Activity Level Schedule Name
   8751     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   8752     No,                      !- Enable ASHRAE 55 Comfort Warnings
   8753     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   8754     ,                        !- Surface Name/Angle Factor List Name
   8755     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   8756     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   8757     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   8758     FANGER;                  !- Thermal Comfort Model 1 Type
   8759 
   8760   People,
   8761     Corridor_Flr_5 People,   !- Name
   8762     Corridor_Flr_5,          !- Zone or ZoneList Name
   8763     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   8764     Area/Person,             !- Number of People Calculation Method
   8765     ,                        !- Number of People
   8766     ,                        !- People per Zone Floor Area {person/m2}
   8767     92.5926,                 !- Zone Floor Area per Person {m2/person}
   8768     0.3000,                  !- Fraction Radiant
   8769     AUTOCALCULATE,           !- Sensible Heat Fraction
   8770     ACTIVITY_SCH,            !- Activity Level Schedule Name
   8771     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   8772     No,                      !- Enable ASHRAE 55 Comfort Warnings
   8773     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   8774     ,                        !- Surface Name/Angle Factor List Name
   8775     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   8776     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   8777     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   8778     FANGER;                  !- Thermal Comfort Model 1 Type
   8779 
   8780   People,
   8781     Corridor_NW_Flr_3 People,!- Name
   8782     Corridor_NW_Flr_3,       !- Zone or ZoneList Name
   8783     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   8784     Area/Person,             !- Number of People Calculation Method
   8785     ,                        !- Number of People
   8786     ,                        !- People per Zone Floor Area {person/m2}
   8787     92.5926,                 !- Zone Floor Area per Person {m2/person}
   8788     0.3000,                  !- Fraction Radiant
   8789     AUTOCALCULATE,           !- Sensible Heat Fraction
   8790     ACTIVITY_SCH,            !- Activity Level Schedule Name
   8791     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   8792     No,                      !- Enable ASHRAE 55 Comfort Warnings
   8793     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   8794     ,                        !- Surface Name/Angle Factor List Name
   8795     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   8796     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   8797     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   8798     FANGER;                  !- Thermal Comfort Model 1 Type
   8799 
   8800   People,
   8801     Corridor_NW_Flr_4 People,!- Name
   8802     Corridor_NW_Flr_4,       !- Zone or ZoneList Name
   8803     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   8804     Area/Person,             !- Number of People Calculation Method
   8805     ,                        !- Number of People
   8806     ,                        !- People per Zone Floor Area {person/m2}
   8807     92.5926,                 !- Zone Floor Area per Person {m2/person}
   8808     0.3000,                  !- Fraction Radiant
   8809     AUTOCALCULATE,           !- Sensible Heat Fraction
   8810     ACTIVITY_SCH,            !- Activity Level Schedule Name
   8811     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   8812     No,                      !- Enable ASHRAE 55 Comfort Warnings
   8813     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   8814     ,                        !- Surface Name/Angle Factor List Name
   8815     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   8816     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   8817     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   8818     FANGER;                  !- Thermal Comfort Model 1 Type
   8819 
   8820   People,
   8821     Corridor_SE_Flr_3 People,!- Name
   8822     Corridor_SE_Flr_3,       !- Zone or ZoneList Name
   8823     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   8824     Area/Person,             !- Number of People Calculation Method
   8825     ,                        !- Number of People
   8826     ,                        !- People per Zone Floor Area {person/m2}
   8827     92.5926,                 !- Zone Floor Area per Person {m2/person}
   8828     0.3000,                  !- Fraction Radiant
   8829     AUTOCALCULATE,           !- Sensible Heat Fraction
   8830     ACTIVITY_SCH,            !- Activity Level Schedule Name
   8831     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   8832     No,                      !- Enable ASHRAE 55 Comfort Warnings
   8833     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   8834     ,                        !- Surface Name/Angle Factor List Name
   8835     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   8836     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   8837     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   8838     FANGER;                  !- Thermal Comfort Model 1 Type
   8839 
   8840   People,
   8841     Corridor_SE_Flr_4 People,!- Name
   8842     Corridor_SE_Flr_4,       !- Zone or ZoneList Name
   8843     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   8844     Area/Person,             !- Number of People Calculation Method
   8845     ,                        !- Number of People
   8846     ,                        !- People per Zone Floor Area {person/m2}
   8847     92.5926,                 !- Zone Floor Area per Person {m2/person}
   8848     0.3000,                  !- Fraction Radiant
   8849     AUTOCALCULATE,           !- Sensible Heat Fraction
   8850     ACTIVITY_SCH,            !- Activity Level Schedule Name
   8851     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   8852     No,                      !- Enable ASHRAE 55 Comfort Warnings
   8853     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   8854     ,                        !- Surface Name/Angle Factor List Name
   8855     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   8856     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   8857     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   8858     FANGER;                  !- Thermal Comfort Model 1 Type
   8859 
   8860   People,
   8861     Dining_Flr_5 People,     !- Name
   8862     Dining_Flr_5,            !- Zone or ZoneList Name
   8863     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   8864     Area/Person,             !- Number of People Calculation Method
   8865     ,                        !- Number of People
   8866     ,                        !- People per Zone Floor Area {person/m2}
   8867     9.2937,                  !- Zone Floor Area per Person {m2/person}
   8868     0.3000,                  !- Fraction Radiant
   8869     AUTOCALCULATE,           !- Sensible Heat Fraction
   8870     ACTIVITY_SCH,            !- Activity Level Schedule Name
   8871     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   8872     No,                      !- Enable ASHRAE 55 Comfort Warnings
   8873     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   8874     ,                        !- Surface Name/Angle Factor List Name
   8875     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   8876     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   8877     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   8878     FANGER;                  !- Thermal Comfort Model 1 Type
   8879 
   8880   People,
   8881     ER_Exam1_Mult4_Flr_1 People,  !- Name
   8882     ER_Exam1_Mult4_Flr_1,    !- Zone or ZoneList Name
   8883     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   8884     Area/Person,             !- Number of People Calculation Method
   8885     ,                        !- Number of People
   8886     ,                        !- People per Zone Floor Area {person/m2}
   8887     4.6512,                  !- Zone Floor Area per Person {m2/person}
   8888     0.3000,                  !- Fraction Radiant
   8889     AUTOCALCULATE,           !- Sensible Heat Fraction
   8890     ACTIVITY_SCH,            !- Activity Level Schedule Name
   8891     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   8892     No,                      !- Enable ASHRAE 55 Comfort Warnings
   8893     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   8894     ,                        !- Surface Name/Angle Factor List Name
   8895     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   8896     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   8897     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   8898     FANGER;                  !- Thermal Comfort Model 1 Type
   8899 
   8900   People,
   8901     ER_Exam3_Mult4_Flr_1 People,  !- Name
   8902     ER_Exam3_Mult4_Flr_1,    !- Zone or ZoneList Name
   8903     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   8904     Area/Person,             !- Number of People Calculation Method
   8905     ,                        !- Number of People
   8906     ,                        !- People per Zone Floor Area {person/m2}
   8907     4.6512,                  !- Zone Floor Area per Person {m2/person}
   8908     0.3000,                  !- Fraction Radiant
   8909     AUTOCALCULATE,           !- Sensible Heat Fraction
   8910     ACTIVITY_SCH,            !- Activity Level Schedule Name
   8911     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   8912     No,                      !- Enable ASHRAE 55 Comfort Warnings
   8913     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   8914     ,                        !- Surface Name/Angle Factor List Name
   8915     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   8916     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   8917     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   8918     FANGER;                  !- Thermal Comfort Model 1 Type
   8919 
   8920   People,
   8921     ER_NurseStn_Lobby_Flr_1 People,  !- Name
   8922     ER_NurseStn_Lobby_Flr_1, !- Zone or ZoneList Name
   8923     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   8924     Area/Person,             !- Number of People Calculation Method
   8925     ,                        !- Number of People
   8926     ,                        !- People per Zone Floor Area {person/m2}
   8927     69.9301,                 !- Zone Floor Area per Person {m2/person}
   8928     0.3000,                  !- Fraction Radiant
   8929     AUTOCALCULATE,           !- Sensible Heat Fraction
   8930     ACTIVITY_SCH,            !- Activity Level Schedule Name
   8931     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   8932     No,                      !- Enable ASHRAE 55 Comfort Warnings
   8933     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   8934     ,                        !- Surface Name/Angle Factor List Name
   8935     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   8936     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   8937     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   8938     FANGER;                  !- Thermal Comfort Model 1 Type
   8939 
   8940   People,
   8941     ER_Trauma1_Flr_1 People, !- Name
   8942     ER_Trauma1_Flr_1,        !- Zone or ZoneList Name
   8943     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   8944     Area/Person,             !- Number of People Calculation Method
   8945     ,                        !- Number of People
   8946     ,                        !- People per Zone Floor Area {person/m2}
   8947     4.6512,                  !- Zone Floor Area per Person {m2/person}
   8948     0.3000,                  !- Fraction Radiant
   8949     AUTOCALCULATE,           !- Sensible Heat Fraction
   8950     ACTIVITY_SCH,            !- Activity Level Schedule Name
   8951     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   8952     No,                      !- Enable ASHRAE 55 Comfort Warnings
   8953     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   8954     ,                        !- Surface Name/Angle Factor List Name
   8955     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   8956     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   8957     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   8958     FANGER;                  !- Thermal Comfort Model 1 Type
   8959 
   8960   People,
   8961     ER_Trauma2_Flr_1 People, !- Name
   8962     ER_Trauma2_Flr_1,        !- Zone or ZoneList Name
   8963     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   8964     Area/Person,             !- Number of People Calculation Method
   8965     ,                        !- Number of People
   8966     ,                        !- People per Zone Floor Area {person/m2}
   8967     4.6512,                  !- Zone Floor Area per Person {m2/person}
   8968     0.3000,                  !- Fraction Radiant
   8969     AUTOCALCULATE,           !- Sensible Heat Fraction
   8970     ACTIVITY_SCH,            !- Activity Level Schedule Name
   8971     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   8972     No,                      !- Enable ASHRAE 55 Comfort Warnings
   8973     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   8974     ,                        !- Surface Name/Angle Factor List Name
   8975     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   8976     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   8977     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   8978     FANGER;                  !- Thermal Comfort Model 1 Type
   8979 
   8980   People,
   8981     ER_Triage_Mult4_Flr_1 People,  !- Name
   8982     ER_Triage_Mult4_Flr_1,   !- Zone or ZoneList Name
   8983     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   8984     Area/Person,             !- Number of People Calculation Method
   8985     ,                        !- Number of People
   8986     ,                        !- People per Zone Floor Area {person/m2}
   8987     4.6512,                  !- Zone Floor Area per Person {m2/person}
   8988     0.3000,                  !- Fraction Radiant
   8989     AUTOCALCULATE,           !- Sensible Heat Fraction
   8990     ACTIVITY_SCH,            !- Activity Level Schedule Name
   8991     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   8992     No,                      !- Enable ASHRAE 55 Comfort Warnings
   8993     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   8994     ,                        !- Surface Name/Angle Factor List Name
   8995     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   8996     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   8997     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   8998     FANGER;                  !- Thermal Comfort Model 1 Type
   8999 
   9000   People,
   9001     ICU_Flr_2 People,        !- Name
   9002     ICU_Flr_2,               !- Zone or ZoneList Name
   9003     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9004     Area/Person,             !- Number of People Calculation Method
   9005     ,                        !- Number of People
   9006     ,                        !- People per Zone Floor Area {person/m2}
   9007     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9008     0.3000,                  !- Fraction Radiant
   9009     AUTOCALCULATE,           !- Sensible Heat Fraction
   9010     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9011     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9012     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9013     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9014     ,                        !- Surface Name/Angle Factor List Name
   9015     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9016     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9017     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9018     FANGER;                  !- Thermal Comfort Model 1 Type
   9019 
   9020   People,
   9021     ICU_NurseStn_Lobby_Flr_2 People,  !- Name
   9022     ICU_NurseStn_Lobby_Flr_2,!- Zone or ZoneList Name
   9023     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   9024     Area/Person,             !- Number of People Calculation Method
   9025     ,                        !- Number of People
   9026     ,                        !- People per Zone Floor Area {person/m2}
   9027     69.9301,                 !- Zone Floor Area per Person {m2/person}
   9028     0.3000,                  !- Fraction Radiant
   9029     AUTOCALCULATE,           !- Sensible Heat Fraction
   9030     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9031     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9032     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9033     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9034     ,                        !- Surface Name/Angle Factor List Name
   9035     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9036     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9037     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9038     FANGER;                  !- Thermal Comfort Model 1 Type
   9039 
   9040   People,
   9041     IC_PatRoom1_Mult5_Flr_2 People,  !- Name
   9042     IC_PatRoom1_Mult5_Flr_2, !- Zone or ZoneList Name
   9043     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9044     Area/Person,             !- Number of People Calculation Method
   9045     ,                        !- Number of People
   9046     ,                        !- People per Zone Floor Area {person/m2}
   9047     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9048     0.3000,                  !- Fraction Radiant
   9049     AUTOCALCULATE,           !- Sensible Heat Fraction
   9050     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9051     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9052     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9053     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9054     ,                        !- Surface Name/Angle Factor List Name
   9055     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9056     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9057     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9058     FANGER;                  !- Thermal Comfort Model 1 Type
   9059 
   9060   People,
   9061     IC_PatRoom2_Flr_2 People,!- Name
   9062     IC_PatRoom2_Flr_2,       !- Zone or ZoneList Name
   9063     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9064     Area/Person,             !- Number of People Calculation Method
   9065     ,                        !- Number of People
   9066     ,                        !- People per Zone Floor Area {person/m2}
   9067     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9068     0.3000,                  !- Fraction Radiant
   9069     AUTOCALCULATE,           !- Sensible Heat Fraction
   9070     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9071     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9072     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9073     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9074     ,                        !- Surface Name/Angle Factor List Name
   9075     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9076     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9077     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9078     FANGER;                  !- Thermal Comfort Model 1 Type
   9079 
   9080   People,
   9081     IC_PatRoom3_Mult6_Flr_2 People,  !- Name
   9082     IC_PatRoom3_Mult6_Flr_2, !- Zone or ZoneList Name
   9083     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9084     Area/Person,             !- Number of People Calculation Method
   9085     ,                        !- Number of People
   9086     ,                        !- People per Zone Floor Area {person/m2}
   9087     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9088     0.3000,                  !- Fraction Radiant
   9089     AUTOCALCULATE,           !- Sensible Heat Fraction
   9090     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9091     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9092     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9093     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9094     ,                        !- Surface Name/Angle Factor List Name
   9095     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9096     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9097     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9098     FANGER;                  !- Thermal Comfort Model 1 Type
   9099 
   9100   People,
   9101     Kitchen_Flr_5 People,    !- Name
   9102     Kitchen_Flr_5,           !- Zone or ZoneList Name
   9103     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   9104     Area/Person,             !- Number of People Calculation Method
   9105     ,                        !- Number of People
   9106     ,                        !- People per Zone Floor Area {person/m2}
   9107     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9108     0.3000,                  !- Fraction Radiant
   9109     AUTOCALCULATE,           !- Sensible Heat Fraction
   9110     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9111     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9112     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9113     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9114     ,                        !- Surface Name/Angle Factor List Name
   9115     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9116     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9117     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9118     FANGER;                  !- Thermal Comfort Model 1 Type
   9119 
   9120   People,
   9121     Lab_Flr_3 People,        !- Name
   9122     Lab_Flr_3,               !- Zone or ZoneList Name
   9123     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   9124     Area/Person,             !- Number of People Calculation Method
   9125     ,                        !- Number of People
   9126     ,                        !- People per Zone Floor Area {person/m2}
   9127     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9128     0.3000,                  !- Fraction Radiant
   9129     AUTOCALCULATE,           !- Sensible Heat Fraction
   9130     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9131     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9132     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9133     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9134     ,                        !- Surface Name/Angle Factor List Name
   9135     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9136     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9137     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9138     FANGER;                  !- Thermal Comfort Model 1 Type
   9139 
   9140   People,
   9141     Lab_Flr_4 People,        !- Name
   9142     Lab_Flr_4,               !- Zone or ZoneList Name
   9143     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   9144     Area/Person,             !- Number of People Calculation Method
   9145     ,                        !- Number of People
   9146     ,                        !- People per Zone Floor Area {person/m2}
   9147     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9148     0.3000,                  !- Fraction Radiant
   9149     AUTOCALCULATE,           !- Sensible Heat Fraction
   9150     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9151     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9152     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9153     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9154     ,                        !- Surface Name/Angle Factor List Name
   9155     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9156     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9157     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9158     FANGER;                  !- Thermal Comfort Model 1 Type
   9159 
   9160   People,
   9161     Lobby_Records_Flr_1 People,  !- Name
   9162     Lobby_Records_Flr_1,     !- Zone or ZoneList Name
   9163     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   9164     Area/Person,             !- Number of People Calculation Method
   9165     ,                        !- Number of People
   9166     ,                        !- People per Zone Floor Area {person/m2}
   9167     69.9301,                 !- Zone Floor Area per Person {m2/person}
   9168     0.3000,                  !- Fraction Radiant
   9169     AUTOCALCULATE,           !- Sensible Heat Fraction
   9170     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9171     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9172     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9173     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9174     ,                        !- Surface Name/Angle Factor List Name
   9175     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9176     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9177     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9178     FANGER;                  !- Thermal Comfort Model 1 Type
   9179 
   9180   People,
   9181     NurseStn_Lobby_Flr_3 People,  !- Name
   9182     NurseStn_Lobby_Flr_3,    !- Zone or ZoneList Name
   9183     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   9184     Area/Person,             !- Number of People Calculation Method
   9185     ,                        !- Number of People
   9186     ,                        !- People per Zone Floor Area {person/m2}
   9187     69.9301,                 !- Zone Floor Area per Person {m2/person}
   9188     0.3000,                  !- Fraction Radiant
   9189     AUTOCALCULATE,           !- Sensible Heat Fraction
   9190     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9191     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9192     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9193     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9194     ,                        !- Surface Name/Angle Factor List Name
   9195     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9196     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9197     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9198     FANGER;                  !- Thermal Comfort Model 1 Type
   9199 
   9200   People,
   9201     NurseStn_Lobby_Flr_4 People,  !- Name
   9202     NurseStn_Lobby_Flr_4,    !- Zone or ZoneList Name
   9203     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   9204     Area/Person,             !- Number of People Calculation Method
   9205     ,                        !- Number of People
   9206     ,                        !- People per Zone Floor Area {person/m2}
   9207     69.9301,                 !- Zone Floor Area per Person {m2/person}
   9208     0.3000,                  !- Fraction Radiant
   9209     AUTOCALCULATE,           !- Sensible Heat Fraction
   9210     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9211     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9212     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9213     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9214     ,                        !- Surface Name/Angle Factor List Name
   9215     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9216     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9217     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9218     FANGER;                  !- Thermal Comfort Model 1 Type
   9219 
   9220   People,
   9221     NurseStn_Lobby_Flr_5 People,  !- Name
   9222     NurseStn_Lobby_Flr_5,    !- Zone or ZoneList Name
   9223     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   9224     Area/Person,             !- Number of People Calculation Method
   9225     ,                        !- Number of People
   9226     ,                        !- People per Zone Floor Area {person/m2}
   9227     69.9301,                 !- Zone Floor Area per Person {m2/person}
   9228     0.3000,                  !- Fraction Radiant
   9229     AUTOCALCULATE,           !- Sensible Heat Fraction
   9230     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9231     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9232     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9233     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9234     ,                        !- Surface Name/Angle Factor List Name
   9235     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9236     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9237     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9238     FANGER;                  !- Thermal Comfort Model 1 Type
   9239 
   9240   People,
   9241     OR1_Flr_2 People,        !- Name
   9242     OR1_Flr_2,               !- Zone or ZoneList Name
   9243     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9244     Area/Person,             !- Number of People Calculation Method
   9245     ,                        !- Number of People
   9246     ,                        !- People per Zone Floor Area {person/m2}
   9247     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9248     0.3000,                  !- Fraction Radiant
   9249     AUTOCALCULATE,           !- Sensible Heat Fraction
   9250     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9251     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9252     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9253     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9254     ,                        !- Surface Name/Angle Factor List Name
   9255     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9256     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9257     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9258     FANGER;                  !- Thermal Comfort Model 1 Type
   9259 
   9260   People,
   9261     OR2_Mult5_Flr_2 People,  !- Name
   9262     OR2_Mult5_Flr_2,         !- Zone or ZoneList Name
   9263     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9264     Area/Person,             !- Number of People Calculation Method
   9265     ,                        !- Number of People
   9266     ,                        !- People per Zone Floor Area {person/m2}
   9267     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9268     0.3000,                  !- Fraction Radiant
   9269     AUTOCALCULATE,           !- Sensible Heat Fraction
   9270     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9271     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9272     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9273     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9274     ,                        !- Surface Name/Angle Factor List Name
   9275     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9276     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9277     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9278     FANGER;                  !- Thermal Comfort Model 1 Type
   9279 
   9280   People,
   9281     OR3_Flr_2 People,        !- Name
   9282     OR3_Flr_2,               !- Zone or ZoneList Name
   9283     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9284     Area/Person,             !- Number of People Calculation Method
   9285     ,                        !- Number of People
   9286     ,                        !- People per Zone Floor Area {person/m2}
   9287     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9288     0.3000,                  !- Fraction Radiant
   9289     AUTOCALCULATE,           !- Sensible Heat Fraction
   9290     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9291     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9292     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9293     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9294     ,                        !- Surface Name/Angle Factor List Name
   9295     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9296     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9297     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9298     FANGER;                  !- Thermal Comfort Model 1 Type
   9299 
   9300   People,
   9301     OR4_Flr_2 People,        !- Name
   9302     OR4_Flr_2,               !- Zone or ZoneList Name
   9303     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9304     Area/Person,             !- Number of People Calculation Method
   9305     ,                        !- Number of People
   9306     ,                        !- People per Zone Floor Area {person/m2}
   9307     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9308     0.3000,                  !- Fraction Radiant
   9309     AUTOCALCULATE,           !- Sensible Heat Fraction
   9310     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9311     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9312     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9313     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9314     ,                        !- Surface Name/Angle Factor List Name
   9315     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9316     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9317     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9318     FANGER;                  !- Thermal Comfort Model 1 Type
   9319 
   9320   People,
   9321     OR_NurseStn_Lobby_Flr_2 People,  !- Name
   9322     OR_NurseStn_Lobby_Flr_2, !- Zone or ZoneList Name
   9323     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   9324     Area/Person,             !- Number of People Calculation Method
   9325     ,                        !- Number of People
   9326     ,                        !- People per Zone Floor Area {person/m2}
   9327     69.9301,                 !- Zone Floor Area per Person {m2/person}
   9328     0.3000,                  !- Fraction Radiant
   9329     AUTOCALCULATE,           !- Sensible Heat Fraction
   9330     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9331     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9332     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9333     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9334     ,                        !- Surface Name/Angle Factor List Name
   9335     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9336     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9337     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9338     FANGER;                  !- Thermal Comfort Model 1 Type
   9339 
   9340   People,
   9341     Office1_Flr_5 People,    !- Name
   9342     Office1_Flr_5,           !- Zone or ZoneList Name
   9343     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   9344     Area/Person,             !- Number of People Calculation Method
   9345     ,                        !- Number of People
   9346     ,                        !- People per Zone Floor Area {person/m2}
   9347     13.2802,                 !- Zone Floor Area per Person {m2/person}
   9348     0.3000,                  !- Fraction Radiant
   9349     AUTOCALCULATE,           !- Sensible Heat Fraction
   9350     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9351     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9352     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9353     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9354     ,                        !- Surface Name/Angle Factor List Name
   9355     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9356     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9357     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9358     FANGER;                  !- Thermal Comfort Model 1 Type
   9359 
   9360   People,
   9361     Office1_Mult4_Flr_1 People,  !- Name
   9362     Office1_Mult4_Flr_1,     !- Zone or ZoneList Name
   9363     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   9364     Area/Person,             !- Number of People Calculation Method
   9365     ,                        !- Number of People
   9366     ,                        !- People per Zone Floor Area {person/m2}
   9367     13.2802,                 !- Zone Floor Area per Person {m2/person}
   9368     0.3000,                  !- Fraction Radiant
   9369     AUTOCALCULATE,           !- Sensible Heat Fraction
   9370     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9371     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9372     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9373     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9374     ,                        !- Surface Name/Angle Factor List Name
   9375     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9376     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9377     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9378     FANGER;                  !- Thermal Comfort Model 1 Type
   9379 
   9380   People,
   9381     Office2_Mult5_Flr_5 People,  !- Name
   9382     Office2_Mult5_Flr_5,     !- Zone or ZoneList Name
   9383     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   9384     Area/Person,             !- Number of People Calculation Method
   9385     ,                        !- Number of People
   9386     ,                        !- People per Zone Floor Area {person/m2}
   9387     13.2802,                 !- Zone Floor Area per Person {m2/person}
   9388     0.3000,                  !- Fraction Radiant
   9389     AUTOCALCULATE,           !- Sensible Heat Fraction
   9390     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9391     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9392     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9393     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9394     ,                        !- Surface Name/Angle Factor List Name
   9395     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9396     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9397     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9398     FANGER;                  !- Thermal Comfort Model 1 Type
   9399 
   9400   People,
   9401     Office3_Flr_5 People,    !- Name
   9402     Office3_Flr_5,           !- Zone or ZoneList Name
   9403     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   9404     Area/Person,             !- Number of People Calculation Method
   9405     ,                        !- Number of People
   9406     ,                        !- People per Zone Floor Area {person/m2}
   9407     13.2802,                 !- Zone Floor Area per Person {m2/person}
   9408     0.3000,                  !- Fraction Radiant
   9409     AUTOCALCULATE,           !- Sensible Heat Fraction
   9410     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9411     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9412     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9413     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9414     ,                        !- Surface Name/Angle Factor List Name
   9415     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9416     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9417     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9418     FANGER;                  !- Thermal Comfort Model 1 Type
   9419 
   9420   People,
   9421     Office4_Mult6_Flr_5 People,  !- Name
   9422     Office4_Mult6_Flr_5,     !- Zone or ZoneList Name
   9423     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   9424     Area/Person,             !- Number of People Calculation Method
   9425     ,                        !- Number of People
   9426     ,                        !- People per Zone Floor Area {person/m2}
   9427     13.2802,                 !- Zone Floor Area per Person {m2/person}
   9428     0.3000,                  !- Fraction Radiant
   9429     AUTOCALCULATE,           !- Sensible Heat Fraction
   9430     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9431     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9432     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9433     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9434     ,                        !- Surface Name/Angle Factor List Name
   9435     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9436     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9437     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9438     FANGER;                  !- Thermal Comfort Model 1 Type
   9439 
   9440   People,
   9441     PatRoom1_Mult10_Flr_3 People,  !- Name
   9442     PatRoom1_Mult10_Flr_3,   !- Zone or ZoneList Name
   9443     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9444     Area/Person,             !- Number of People Calculation Method
   9445     ,                        !- Number of People
   9446     ,                        !- People per Zone Floor Area {person/m2}
   9447     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9448     0.3000,                  !- Fraction Radiant
   9449     AUTOCALCULATE,           !- Sensible Heat Fraction
   9450     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9451     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9452     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9453     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9454     ,                        !- Surface Name/Angle Factor List Name
   9455     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9456     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9457     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9458     FANGER;                  !- Thermal Comfort Model 1 Type
   9459 
   9460   People,
   9461     PatRoom1_Mult10_Flr_4 People,  !- Name
   9462     PatRoom1_Mult10_Flr_4,   !- Zone or ZoneList Name
   9463     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9464     Area/Person,             !- Number of People Calculation Method
   9465     ,                        !- Number of People
   9466     ,                        !- People per Zone Floor Area {person/m2}
   9467     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9468     0.3000,                  !- Fraction Radiant
   9469     AUTOCALCULATE,           !- Sensible Heat Fraction
   9470     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9471     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9472     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9473     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9474     ,                        !- Surface Name/Angle Factor List Name
   9475     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9476     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9477     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9478     FANGER;                  !- Thermal Comfort Model 1 Type
   9479 
   9480   People,
   9481     PatRoom2_Flr_3 People,   !- Name
   9482     PatRoom2_Flr_3,          !- Zone or ZoneList Name
   9483     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9484     Area/Person,             !- Number of People Calculation Method
   9485     ,                        !- Number of People
   9486     ,                        !- People per Zone Floor Area {person/m2}
   9487     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9488     0.3000,                  !- Fraction Radiant
   9489     AUTOCALCULATE,           !- Sensible Heat Fraction
   9490     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9491     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9492     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9493     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9494     ,                        !- Surface Name/Angle Factor List Name
   9495     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9496     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9497     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9498     FANGER;                  !- Thermal Comfort Model 1 Type
   9499 
   9500   People,
   9501     PatRoom2_Flr_4 People,   !- Name
   9502     PatRoom2_Flr_4,          !- Zone or ZoneList Name
   9503     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9504     Area/Person,             !- Number of People Calculation Method
   9505     ,                        !- Number of People
   9506     ,                        !- People per Zone Floor Area {person/m2}
   9507     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9508     0.3000,                  !- Fraction Radiant
   9509     AUTOCALCULATE,           !- Sensible Heat Fraction
   9510     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9511     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9512     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9513     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9514     ,                        !- Surface Name/Angle Factor List Name
   9515     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9516     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9517     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9518     FANGER;                  !- Thermal Comfort Model 1 Type
   9519 
   9520   People,
   9521     PatRoom3_Mult10_Flr_3 People,  !- Name
   9522     PatRoom3_Mult10_Flr_3,   !- Zone or ZoneList Name
   9523     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9524     Area/Person,             !- Number of People Calculation Method
   9525     ,                        !- Number of People
   9526     ,                        !- People per Zone Floor Area {person/m2}
   9527     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9528     0.3000,                  !- Fraction Radiant
   9529     AUTOCALCULATE,           !- Sensible Heat Fraction
   9530     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9531     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9532     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9533     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9534     ,                        !- Surface Name/Angle Factor List Name
   9535     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9536     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9537     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9538     FANGER;                  !- Thermal Comfort Model 1 Type
   9539 
   9540   People,
   9541     PatRoom3_Mult10_Flr_4 People,  !- Name
   9542     PatRoom3_Mult10_Flr_4,   !- Zone or ZoneList Name
   9543     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9544     Area/Person,             !- Number of People Calculation Method
   9545     ,                        !- Number of People
   9546     ,                        !- People per Zone Floor Area {person/m2}
   9547     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9548     0.3000,                  !- Fraction Radiant
   9549     AUTOCALCULATE,           !- Sensible Heat Fraction
   9550     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9551     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9552     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9553     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9554     ,                        !- Surface Name/Angle Factor List Name
   9555     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9556     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9557     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9558     FANGER;                  !- Thermal Comfort Model 1 Type
   9559 
   9560   People,
   9561     PatRoom4_Flr_3 People,   !- Name
   9562     PatRoom4_Flr_3,          !- Zone or ZoneList Name
   9563     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9564     Area/Person,             !- Number of People Calculation Method
   9565     ,                        !- Number of People
   9566     ,                        !- People per Zone Floor Area {person/m2}
   9567     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9568     0.3000,                  !- Fraction Radiant
   9569     AUTOCALCULATE,           !- Sensible Heat Fraction
   9570     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9571     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9572     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9573     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9574     ,                        !- Surface Name/Angle Factor List Name
   9575     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9576     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9577     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9578     FANGER;                  !- Thermal Comfort Model 1 Type
   9579 
   9580   People,
   9581     PatRoom4_Flr_4 People,   !- Name
   9582     PatRoom4_Flr_4,          !- Zone or ZoneList Name
   9583     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9584     Area/Person,             !- Number of People Calculation Method
   9585     ,                        !- Number of People
   9586     ,                        !- People per Zone Floor Area {person/m2}
   9587     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9588     0.3000,                  !- Fraction Radiant
   9589     AUTOCALCULATE,           !- Sensible Heat Fraction
   9590     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9591     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9592     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9593     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9594     ,                        !- Surface Name/Angle Factor List Name
   9595     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9596     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9597     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9598     FANGER;                  !- Thermal Comfort Model 1 Type
   9599 
   9600   People,
   9601     PatRoom5_Mult10_Flr_3 People,  !- Name
   9602     PatRoom5_Mult10_Flr_3,   !- Zone or ZoneList Name
   9603     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9604     Area/Person,             !- Number of People Calculation Method
   9605     ,                        !- Number of People
   9606     ,                        !- People per Zone Floor Area {person/m2}
   9607     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9608     0.3000,                  !- Fraction Radiant
   9609     AUTOCALCULATE,           !- Sensible Heat Fraction
   9610     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9611     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9612     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9613     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9614     ,                        !- Surface Name/Angle Factor List Name
   9615     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9616     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9617     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9618     FANGER;                  !- Thermal Comfort Model 1 Type
   9619 
   9620   People,
   9621     PatRoom5_Mult10_Flr_4 People,  !- Name
   9622     PatRoom5_Mult10_Flr_4,   !- Zone or ZoneList Name
   9623     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9624     Area/Person,             !- Number of People Calculation Method
   9625     ,                        !- Number of People
   9626     ,                        !- People per Zone Floor Area {person/m2}
   9627     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9628     0.3000,                  !- Fraction Radiant
   9629     AUTOCALCULATE,           !- Sensible Heat Fraction
   9630     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9631     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9632     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9633     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9634     ,                        !- Surface Name/Angle Factor List Name
   9635     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9636     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9637     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9638     FANGER;                  !- Thermal Comfort Model 1 Type
   9639 
   9640   People,
   9641     PatRoom6_Flr_3 People,   !- Name
   9642     PatRoom6_Flr_3,          !- Zone or ZoneList Name
   9643     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9644     Area/Person,             !- Number of People Calculation Method
   9645     ,                        !- Number of People
   9646     ,                        !- People per Zone Floor Area {person/m2}
   9647     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9648     0.3000,                  !- Fraction Radiant
   9649     AUTOCALCULATE,           !- Sensible Heat Fraction
   9650     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9651     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9652     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9653     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9654     ,                        !- Surface Name/Angle Factor List Name
   9655     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9656     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9657     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9658     FANGER;                  !- Thermal Comfort Model 1 Type
   9659 
   9660   People,
   9661     PatRoom6_Flr_4 People,   !- Name
   9662     PatRoom6_Flr_4,          !- Zone or ZoneList Name
   9663     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9664     Area/Person,             !- Number of People Calculation Method
   9665     ,                        !- Number of People
   9666     ,                        !- People per Zone Floor Area {person/m2}
   9667     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9668     0.3000,                  !- Fraction Radiant
   9669     AUTOCALCULATE,           !- Sensible Heat Fraction
   9670     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9671     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9672     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9673     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9674     ,                        !- Surface Name/Angle Factor List Name
   9675     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9676     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9677     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9678     FANGER;                  !- Thermal Comfort Model 1 Type
   9679 
   9680   People,
   9681     PatRoom7_Mult10_Flr_3 People,  !- Name
   9682     PatRoom7_Mult10_Flr_3,   !- Zone or ZoneList Name
   9683     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9684     Area/Person,             !- Number of People Calculation Method
   9685     ,                        !- Number of People
   9686     ,                        !- People per Zone Floor Area {person/m2}
   9687     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9688     0.3000,                  !- Fraction Radiant
   9689     AUTOCALCULATE,           !- Sensible Heat Fraction
   9690     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9691     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9692     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9693     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9694     ,                        !- Surface Name/Angle Factor List Name
   9695     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9696     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9697     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9698     FANGER;                  !- Thermal Comfort Model 1 Type
   9699 
   9700   People,
   9701     PatRoom7_Mult10_Flr_4 People,  !- Name
   9702     PatRoom7_Mult10_Flr_4,   !- Zone or ZoneList Name
   9703     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9704     Area/Person,             !- Number of People Calculation Method
   9705     ,                        !- Number of People
   9706     ,                        !- People per Zone Floor Area {person/m2}
   9707     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9708     0.3000,                  !- Fraction Radiant
   9709     AUTOCALCULATE,           !- Sensible Heat Fraction
   9710     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9711     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9712     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9713     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9714     ,                        !- Surface Name/Angle Factor List Name
   9715     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9716     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9717     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9718     FANGER;                  !- Thermal Comfort Model 1 Type
   9719 
   9720   People,
   9721     PatRoom8_Flr_3 People,   !- Name
   9722     PatRoom8_Flr_3,          !- Zone or ZoneList Name
   9723     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9724     Area/Person,             !- Number of People Calculation Method
   9725     ,                        !- Number of People
   9726     ,                        !- People per Zone Floor Area {person/m2}
   9727     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9728     0.3000,                  !- Fraction Radiant
   9729     AUTOCALCULATE,           !- Sensible Heat Fraction
   9730     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9731     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9732     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9733     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9734     ,                        !- Surface Name/Angle Factor List Name
   9735     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9736     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9737     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9738     FANGER;                  !- Thermal Comfort Model 1 Type
   9739 
   9740   People,
   9741     PatRoom8_Flr_4 People,   !- Name
   9742     PatRoom8_Flr_4,          !- Zone or ZoneList Name
   9743     CRITICAL_OCC_SCH,        !- Number of People Schedule Name
   9744     Area/Person,             !- Number of People Calculation Method
   9745     ,                        !- Number of People
   9746     ,                        !- People per Zone Floor Area {person/m2}
   9747     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9748     0.3000,                  !- Fraction Radiant
   9749     AUTOCALCULATE,           !- Sensible Heat Fraction
   9750     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9751     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9752     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9753     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9754     ,                        !- Surface Name/Angle Factor List Name
   9755     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9756     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9757     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9758     FANGER;                  !- Thermal Comfort Model 1 Type
   9759 
   9760   People,
   9761     PhysTherapy_Flr_3 People,!- Name
   9762     PhysTherapy_Flr_3,       !- Zone or ZoneList Name
   9763     ADMIN_OCC_SCH,           !- Number of People Schedule Name
   9764     Area/Person,             !- Number of People Calculation Method
   9765     ,                        !- Number of People
   9766     ,                        !- People per Zone Floor Area {person/m2}
   9767     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9768     0.3000,                  !- Fraction Radiant
   9769     AUTOCALCULATE,           !- Sensible Heat Fraction
   9770     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9771     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9772     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9773     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9774     ,                        !- Surface Name/Angle Factor List Name
   9775     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9776     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9777     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9778     FANGER;                  !- Thermal Comfort Model 1 Type
   9779 
   9780   People,
   9781     Radiology_Flr_4 People,  !- Name
   9782     Radiology_Flr_4,         !- Zone or ZoneList Name
   9783     Occ_Sch,           !- Number of People Schedule Name ADMIN_OCC_SCH MLE+ Changed
   9784     Area/Person,             !- Number of People Calculation Method
   9785     ,                        !- Number of People
   9786     ,                        !- People per Zone Floor Area {person/m2}
   9787     18.5874,                 !- Zone Floor Area per Person {m2/person}
   9788     0.3000,                  !- Fraction Radiant
   9789     AUTOCALCULATE,           !- Sensible Heat Fraction
   9790     ACTIVITY_SCH,            !- Activity Level Schedule Name
   9791     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   9792     No,                      !- Enable ASHRAE 55 Comfort Warnings
   9793     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   9794     ,                        !- Surface Name/Angle Factor List Name
   9795     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   9796     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   9797     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   9798     FANGER;                  !- Thermal Comfort Model 1 Type
   9799 
   9800 ! ***LIGHTS***
   9801 
   9802   Lights,
   9803     Basement_Lights,         !- Name
   9804     Basement,                !- Zone or ZoneList Name
   9805     ADMIN_LIGHT_SCH,         !- Schedule Name
   9806     Watts/Area,              !- Design Level Calculation Method
   9807     ,                        !- Lighting Level {W}
   9808     11.84,                   !- Watts per Zone Floor Area {W/m2}
   9809     ,                        !- Watts per Person {W/person}
   9810     0.0000,                  !- Return Air Fraction
   9811     0.7000,                  !- Fraction Radiant
   9812     0.2000,                  !- Fraction Visible
   9813     1.0000,                  !- Fraction Replaceable
   9814     General,                 !- End-Use Subcategory
   9815     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   9816 
   9817   Lights,
   9818     Corridor_Flr_1_Lights,   !- Name
   9819     Corridor_Flr_1,          !- Zone or ZoneList Name
   9820     ADMIN_LIGHT_SCH,         !- Schedule Name
   9821     Watts/Area,              !- Design Level Calculation Method
   9822     ,                        !- Lighting Level {W}
   9823     10.76,                   !- Watts per Zone Floor Area {W/m2}
   9824     ,                        !- Watts per Person {W/person}
   9825     0.0000,                  !- Return Air Fraction
   9826     0.7000,                  !- Fraction Radiant
   9827     0.2000,                  !- Fraction Visible
   9828     1.0000,                  !- Fraction Replaceable
   9829     General,                 !- End-Use Subcategory
   9830     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   9831 
   9832   Lights,
   9833     Corridor_Flr_2_Lights,   !- Name
   9834     Corridor_Flr_2,          !- Zone or ZoneList Name
   9835     ADMIN_LIGHT_SCH,         !- Schedule Name
   9836     Watts/Area,              !- Design Level Calculation Method
   9837     ,                        !- Lighting Level {W}
   9838     10.76,                   !- Watts per Zone Floor Area {W/m2}
   9839     ,                        !- Watts per Person {W/person}
   9840     0.0000,                  !- Return Air Fraction
   9841     0.7000,                  !- Fraction Radiant
   9842     0.2000,                  !- Fraction Visible
   9843     1.0000,                  !- Fraction Replaceable
   9844     General,                 !- End-Use Subcategory
   9845     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   9846 
   9847   Lights,
   9848     Corridor_Flr_5_Lights,   !- Name
   9849     Corridor_Flr_5,          !- Zone or ZoneList Name
   9850     ADMIN_LIGHT_SCH,         !- Schedule Name
   9851     Watts/Area,              !- Design Level Calculation Method
   9852     ,                        !- Lighting Level {W}
   9853     10.76,                   !- Watts per Zone Floor Area {W/m2}
   9854     ,                        !- Watts per Person {W/person}
   9855     0.0000,                  !- Return Air Fraction
   9856     0.7000,                  !- Fraction Radiant
   9857     0.2000,                  !- Fraction Visible
   9858     1.0000,                  !- Fraction Replaceable
   9859     General,                 !- End-Use Subcategory
   9860     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   9861 
   9862   Lights,
   9863     Corridor_NW_Flr_3_Lights,!- Name
   9864     Corridor_NW_Flr_3,       !- Zone or ZoneList Name
   9865     ADMIN_LIGHT_SCH,         !- Schedule Name
   9866     Watts/Area,              !- Design Level Calculation Method
   9867     ,                        !- Lighting Level {W}
   9868     10.76,                   !- Watts per Zone Floor Area {W/m2}
   9869     ,                        !- Watts per Person {W/person}
   9870     0.0000,                  !- Return Air Fraction
   9871     0.7000,                  !- Fraction Radiant
   9872     0.2000,                  !- Fraction Visible
   9873     1.0000,                  !- Fraction Replaceable
   9874     General,                 !- End-Use Subcategory
   9875     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   9876 
   9877   Lights,
   9878     Corridor_NW_Flr_4_Lights,!- Name
   9879     Corridor_NW_Flr_4,       !- Zone or ZoneList Name
   9880     ADMIN_LIGHT_SCH,         !- Schedule Name
   9881     Watts/Area,              !- Design Level Calculation Method
   9882     ,                        !- Lighting Level {W}
   9883     10.76,                   !- Watts per Zone Floor Area {W/m2}
   9884     ,                        !- Watts per Person {W/person}
   9885     0.0000,                  !- Return Air Fraction
   9886     0.7000,                  !- Fraction Radiant
   9887     0.2000,                  !- Fraction Visible
   9888     1.0000,                  !- Fraction Replaceable
   9889     General,                 !- End-Use Subcategory
   9890     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   9891 
   9892   Lights,
   9893     Corridor_SE_Flr_3_Lights,!- Name
   9894     Corridor_SE_Flr_3,       !- Zone or ZoneList Name
   9895     ADMIN_LIGHT_SCH,         !- Schedule Name
   9896     Watts/Area,              !- Design Level Calculation Method
   9897     ,                        !- Lighting Level {W}
   9898     10.76,                   !- Watts per Zone Floor Area {W/m2}
   9899     ,                        !- Watts per Person {W/person}
   9900     0.0000,                  !- Return Air Fraction
   9901     0.7000,                  !- Fraction Radiant
   9902     0.2000,                  !- Fraction Visible
   9903     1.0000,                  !- Fraction Replaceable
   9904     General,                 !- End-Use Subcategory
   9905     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   9906 
   9907   Lights,
   9908     Corridor_SE_Flr_4_Lights,!- Name
   9909     Corridor_SE_Flr_4,       !- Zone or ZoneList Name
   9910     ADMIN_LIGHT_SCH,         !- Schedule Name
   9911     Watts/Area,              !- Design Level Calculation Method
   9912     ,                        !- Lighting Level {W}
   9913     10.76,                   !- Watts per Zone Floor Area {W/m2}
   9914     ,                        !- Watts per Person {W/person}
   9915     0.0000,                  !- Return Air Fraction
   9916     0.7000,                  !- Fraction Radiant
   9917     0.2000,                  !- Fraction Visible
   9918     1.0000,                  !- Fraction Replaceable
   9919     General,                 !- End-Use Subcategory
   9920     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   9921 
   9922   Lights,
   9923     Dining_Flr_5_Lights,     !- Name
   9924     Dining_Flr_5,            !- Zone or ZoneList Name
   9925     ADMIN_LIGHT_SCH,         !- Schedule Name
   9926     Watts/Area,              !- Design Level Calculation Method
   9927     ,                        !- Lighting Level {W}
   9928     9.68,                    !- Watts per Zone Floor Area {W/m2}
   9929     ,                        !- Watts per Person {W/person}
   9930     0.0000,                  !- Return Air Fraction
   9931     0.7000,                  !- Fraction Radiant
   9932     0.2000,                  !- Fraction Visible
   9933     1.0000,                  !- Fraction Replaceable
   9934     General,                 !- End-Use Subcategory
   9935     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   9936 
   9937   Lights,
   9938     ER_Exam1_Mult4_Flr_1_Lights,  !- Name
   9939     ER_Exam1_Mult4_Flr_1,    !- Zone or ZoneList Name
   9940     CRITICAL_LIGHT_SCH,      !- Schedule Name
   9941     Watts/Area,              !- Design Level Calculation Method
   9942     ,                        !- Lighting Level {W}
   9943     29.05,                   !- Watts per Zone Floor Area {W/m2}
   9944     ,                        !- Watts per Person {W/person}
   9945     0.0000,                  !- Return Air Fraction
   9946     0.7000,                  !- Fraction Radiant
   9947     0.2000,                  !- Fraction Visible
   9948     1.0000,                  !- Fraction Replaceable
   9949     General,                 !- End-Use Subcategory
   9950     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   9951 
   9952   Lights,
   9953     ER_Exam3_Mult4_Flr_1_Lights,  !- Name
   9954     ER_Exam3_Mult4_Flr_1,    !- Zone or ZoneList Name
   9955     CRITICAL_LIGHT_SCH,      !- Schedule Name
   9956     Watts/Area,              !- Design Level Calculation Method
   9957     ,                        !- Lighting Level {W}
   9958     29.05,                   !- Watts per Zone Floor Area {W/m2}
   9959     ,                        !- Watts per Person {W/person}
   9960     0.0000,                  !- Return Air Fraction
   9961     0.7000,                  !- Fraction Radiant
   9962     0.2000,                  !- Fraction Visible
   9963     1.0000,                  !- Fraction Replaceable
   9964     General,                 !- End-Use Subcategory
   9965     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   9966 
   9967   Lights,
   9968     ER_NurseStn_Lobby_Flr_1_Lights,  !- Name
   9969     ER_NurseStn_Lobby_Flr_1, !- Zone or ZoneList Name
   9970     ADMIN_LIGHT_SCH,         !- Schedule Name
   9971     Watts/Area,              !- Design Level Calculation Method
   9972     ,                        !- Lighting Level {W}
   9973     12.05,                   !- Watts per Zone Floor Area {W/m2}
   9974     ,                        !- Watts per Person {W/person}
   9975     0.0000,                  !- Return Air Fraction
   9976     0.7000,                  !- Fraction Radiant
   9977     0.2000,                  !- Fraction Visible
   9978     1.0000,                  !- Fraction Replaceable
   9979     General,                 !- End-Use Subcategory
   9980     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   9981 
   9982   Lights,
   9983     ER_Trauma1_Flr_1_Lights, !- Name
   9984     ER_Trauma1_Flr_1,        !- Zone or ZoneList Name
   9985     CRITICAL_LIGHT_SCH,      !- Schedule Name
   9986     Watts/Area,              !- Design Level Calculation Method
   9987     ,                        !- Lighting Level {W}
   9988     29.05,                   !- Watts per Zone Floor Area {W/m2}
   9989     ,                        !- Watts per Person {W/person}
   9990     0.0000,                  !- Return Air Fraction
   9991     0.7000,                  !- Fraction Radiant
   9992     0.2000,                  !- Fraction Visible
   9993     1.0000,                  !- Fraction Replaceable
   9994     General,                 !- End-Use Subcategory
   9995     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   9996 
   9997   Lights,
   9998     ER_Trauma2_Flr_1_Lights, !- Name
   9999     ER_Trauma2_Flr_1,        !- Zone or ZoneList Name
  10000     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10001     Watts/Area,              !- Design Level Calculation Method
  10002     ,                        !- Lighting Level {W}
  10003     29.05,                   !- Watts per Zone Floor Area {W/m2}
  10004     ,                        !- Watts per Person {W/person}
  10005     0.0000,                  !- Return Air Fraction
  10006     0.7000,                  !- Fraction Radiant
  10007     0.2000,                  !- Fraction Visible
  10008     1.0000,                  !- Fraction Replaceable
  10009     General,                 !- End-Use Subcategory
  10010     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10011 
  10012   Lights,
  10013     ER_Triage_Mult4_Flr_1_Lights,  !- Name
  10014     ER_Triage_Mult4_Flr_1,   !- Zone or ZoneList Name
  10015     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10016     Watts/Area,              !- Design Level Calculation Method
  10017     ,                        !- Lighting Level {W}
  10018     29.05,                   !- Watts per Zone Floor Area {W/m2}
  10019     ,                        !- Watts per Person {W/person}
  10020     0.0000,                  !- Return Air Fraction
  10021     0.7000,                  !- Fraction Radiant
  10022     0.2000,                  !- Fraction Visible
  10023     1.0000,                  !- Fraction Replaceable
  10024     General,                 !- End-Use Subcategory
  10025     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10026 
  10027   Lights,
  10028     ICU_Flr_2_Lights,        !- Name
  10029     ICU_Flr_2,               !- Zone or ZoneList Name
  10030     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10031     Watts/Area,              !- Design Level Calculation Method
  10032     ,                        !- Lighting Level {W}
  10033     8.61,                    !- Watts per Zone Floor Area {W/m2}
  10034     ,                        !- Watts per Person {W/person}
  10035     0.0000,                  !- Return Air Fraction
  10036     0.7000,                  !- Fraction Radiant
  10037     0.2000,                  !- Fraction Visible
  10038     1.0000,                  !- Fraction Replaceable
  10039     General,                 !- End-Use Subcategory
  10040     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10041 
  10042   Lights,
  10043     ICU_NurseStn_Lobby_Flr_2_Lights,  !- Name
  10044     ICU_NurseStn_Lobby_Flr_2,!- Zone or ZoneList Name
  10045     ADMIN_LIGHT_SCH,         !- Schedule Name
  10046     Watts/Area,              !- Design Level Calculation Method
  10047     ,                        !- Lighting Level {W}
  10048     12.05,                   !- Watts per Zone Floor Area {W/m2}
  10049     ,                        !- Watts per Person {W/person}
  10050     0.0000,                  !- Return Air Fraction
  10051     0.7000,                  !- Fraction Radiant
  10052     0.2000,                  !- Fraction Visible
  10053     1.0000,                  !- Fraction Replaceable
  10054     General,                 !- End-Use Subcategory
  10055     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10056 
  10057   Lights,
  10058     IC_PatRoom1_Mult5_Flr_2_Lights,  !- Name
  10059     IC_PatRoom1_Mult5_Flr_2, !- Zone or ZoneList Name
  10060     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10061     Watts/Area,              !- Design Level Calculation Method
  10062     ,                        !- Lighting Level {W}
  10063     8.61,                    !- Watts per Zone Floor Area {W/m2}
  10064     ,                        !- Watts per Person {W/person}
  10065     0.0000,                  !- Return Air Fraction
  10066     0.7000,                  !- Fraction Radiant
  10067     0.2000,                  !- Fraction Visible
  10068     1.0000,                  !- Fraction Replaceable
  10069     General,                 !- End-Use Subcategory
  10070     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10071 
  10072   Lights,
  10073     IC_PatRoom2_Flr_2_Lights,!- Name
  10074     IC_PatRoom2_Flr_2,       !- Zone or ZoneList Name
  10075     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10076     Watts/Area,              !- Design Level Calculation Method
  10077     ,                        !- Lighting Level {W}
  10078     8.61,                    !- Watts per Zone Floor Area {W/m2}
  10079     ,                        !- Watts per Person {W/person}
  10080     0.0000,                  !- Return Air Fraction
  10081     0.7000,                  !- Fraction Radiant
  10082     0.2000,                  !- Fraction Visible
  10083     1.0000,                  !- Fraction Replaceable
  10084     General,                 !- End-Use Subcategory
  10085     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10086 
  10087   Lights,
  10088     IC_PatRoom3_Mult6_Flr_2_Lights,  !- Name
  10089     IC_PatRoom3_Mult6_Flr_2, !- Zone or ZoneList Name
  10090     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10091     Watts/Area,              !- Design Level Calculation Method
  10092     ,                        !- Lighting Level {W}
  10093     8.61,                    !- Watts per Zone Floor Area {W/m2}
  10094     ,                        !- Watts per Person {W/person}
  10095     0.0000,                  !- Return Air Fraction
  10096     0.7000,                  !- Fraction Radiant
  10097     0.2000,                  !- Fraction Visible
  10098     1.0000,                  !- Fraction Replaceable
  10099     General,                 !- End-Use Subcategory
  10100     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10101 
  10102   Lights,
  10103     Kitchen_Flr_5_Lights,    !- Name
  10104     Kitchen_Flr_5,           !- Zone or ZoneList Name
  10105     ADMIN_LIGHT_SCH,         !- Schedule Name
  10106     Watts/Area,              !- Design Level Calculation Method
  10107     ,                        !- Lighting Level {W}
  10108     12.91,                   !- Watts per Zone Floor Area {W/m2}
  10109     ,                        !- Watts per Person {W/person}
  10110     0.0000,                  !- Return Air Fraction
  10111     0.7000,                  !- Fraction Radiant
  10112     0.2000,                  !- Fraction Visible
  10113     1.0000,                  !- Fraction Replaceable
  10114     General,                 !- End-Use Subcategory
  10115     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10116 
  10117   Lights,
  10118     Lab_Flr_3_Lights,        !- Name
  10119     Lab_Flr_3,               !- Zone or ZoneList Name
  10120     ADMIN_LIGHT_SCH,         !- Schedule Name
  10121     Watts/Area,              !- Design Level Calculation Method
  10122     ,                        !- Lighting Level {W}
  10123     15.06,                   !- Watts per Zone Floor Area {W/m2}
  10124     ,                        !- Watts per Person {W/person}
  10125     0.0000,                  !- Return Air Fraction
  10126     0.7000,                  !- Fraction Radiant
  10127     0.2000,                  !- Fraction Visible
  10128     1.0000,                  !- Fraction Replaceable
  10129     General,                 !- End-Use Subcategory
  10130     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10131 
  10132   Lights,
  10133     Lab_Flr_4_Lights,        !- Name
  10134     Lab_Flr_4,               !- Zone or ZoneList Name
  10135     ADMIN_LIGHT_SCH,         !- Schedule Name
  10136     Watts/Area,              !- Design Level Calculation Method
  10137     ,                        !- Lighting Level {W}
  10138     15.06,                   !- Watts per Zone Floor Area {W/m2}
  10139     ,                        !- Watts per Person {W/person}
  10140     0.0000,                  !- Return Air Fraction
  10141     0.7000,                  !- Fraction Radiant
  10142     0.2000,                  !- Fraction Visible
  10143     1.0000,                  !- Fraction Replaceable
  10144     General,                 !- End-Use Subcategory
  10145     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10146 
  10147   Lights,
  10148     Lobby_Records_Flr_1_Lights,  !- Name
  10149     Lobby_Records_Flr_1,     !- Zone or ZoneList Name
  10150     ADMIN_LIGHT_SCH,         !- Schedule Name
  10151     Watts/Area,              !- Design Level Calculation Method
  10152     ,                        !- Lighting Level {W}
  10153     15.82,                   !- Watts per Zone Floor Area {W/m2}
  10154     ,                        !- Watts per Person {W/person}
  10155     0.0000,                  !- Return Air Fraction
  10156     0.7000,                  !- Fraction Radiant
  10157     0.2000,                  !- Fraction Visible
  10158     1.0000,                  !- Fraction Replaceable
  10159     General,                 !- End-Use Subcategory
  10160     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10161 
  10162   Lights,
  10163     NurseStn_Lobby_Flr_3_Lights,  !- Name
  10164     NurseStn_Lobby_Flr_3,    !- Zone or ZoneList Name
  10165     ADMIN_LIGHT_SCH,         !- Schedule Name
  10166     Watts/Area,              !- Design Level Calculation Method
  10167     ,                        !- Lighting Level {W}
  10168     12.7,                    !- Watts per Zone Floor Area {W/m2}
  10169     ,                        !- Watts per Person {W/person}
  10170     0.0000,                  !- Return Air Fraction
  10171     0.7000,                  !- Fraction Radiant
  10172     0.2000,                  !- Fraction Visible
  10173     1.0000,                  !- Fraction Replaceable
  10174     General,                 !- End-Use Subcategory
  10175     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10176 
  10177   Lights,
  10178     NurseStn_Lobby_Flr_4_Lights,  !- Name
  10179     NurseStn_Lobby_Flr_4,    !- Zone or ZoneList Name
  10180     ADMIN_LIGHT_SCH,         !- Schedule Name
  10181     Watts/Area,              !- Design Level Calculation Method
  10182     ,                        !- Lighting Level {W}
  10183     12.7,                    !- Watts per Zone Floor Area {W/m2}
  10184     ,                        !- Watts per Person {W/person}
  10185     0.0000,                  !- Return Air Fraction
  10186     0.7000,                  !- Fraction Radiant
  10187     0.2000,                  !- Fraction Visible
  10188     1.0000,                  !- Fraction Replaceable
  10189     General,                 !- End-Use Subcategory
  10190     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10191 
  10192   Lights,
  10193     NurseStn_Lobby_Flr_5_Lights,  !- Name
  10194     NurseStn_Lobby_Flr_5,    !- Zone or ZoneList Name
  10195     ADMIN_LIGHT_SCH,         !- Schedule Name
  10196     Watts/Area,              !- Design Level Calculation Method
  10197     ,                        !- Lighting Level {W}
  10198     12.7,                    !- Watts per Zone Floor Area {W/m2}
  10199     ,                        !- Watts per Person {W/person}
  10200     0.0000,                  !- Return Air Fraction
  10201     0.7000,                  !- Fraction Radiant
  10202     0.2000,                  !- Fraction Visible
  10203     1.0000,                  !- Fraction Replaceable
  10204     General,                 !- End-Use Subcategory
  10205     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10206 
  10207   Lights,
  10208     OR1_Flr_2_Lights,        !- Name
  10209     OR1_Flr_2,               !- Zone or ZoneList Name
  10210     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10211     Watts/Area,              !- Design Level Calculation Method
  10212     ,                        !- Lighting Level {W}
  10213     23.67,                   !- Watts per Zone Floor Area {W/m2}
  10214     ,                        !- Watts per Person {W/person}
  10215     0.0000,                  !- Return Air Fraction
  10216     0.7000,                  !- Fraction Radiant
  10217     0.2000,                  !- Fraction Visible
  10218     1.0000,                  !- Fraction Replaceable
  10219     General,                 !- End-Use Subcategory
  10220     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10221 
  10222   Lights,
  10223     OR2_Mult5_Flr_2_Lights,  !- Name
  10224     OR2_Mult5_Flr_2,         !- Zone or ZoneList Name
  10225     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10226     Watts/Area,              !- Design Level Calculation Method
  10227     ,                        !- Lighting Level {W}
  10228     23.67,                   !- Watts per Zone Floor Area {W/m2}
  10229     ,                        !- Watts per Person {W/person}
  10230     0.0000,                  !- Return Air Fraction
  10231     0.7000,                  !- Fraction Radiant
  10232     0.2000,                  !- Fraction Visible
  10233     1.0000,                  !- Fraction Replaceable
  10234     General,                 !- End-Use Subcategory
  10235     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10236 
  10237   Lights,
  10238     OR3_Flr_2_Lights,        !- Name
  10239     OR3_Flr_2,               !- Zone or ZoneList Name
  10240     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10241     Watts/Area,              !- Design Level Calculation Method
  10242     ,                        !- Lighting Level {W}
  10243     23.67,                   !- Watts per Zone Floor Area {W/m2}
  10244     ,                        !- Watts per Person {W/person}
  10245     0.0000,                  !- Return Air Fraction
  10246     0.7000,                  !- Fraction Radiant
  10247     0.2000,                  !- Fraction Visible
  10248     1.0000,                  !- Fraction Replaceable
  10249     General,                 !- End-Use Subcategory
  10250     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10251 
  10252   Lights,
  10253     OR4_Flr_2_Lights,        !- Name
  10254     OR4_Flr_2,               !- Zone or ZoneList Name
  10255     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10256     Watts/Area,              !- Design Level Calculation Method
  10257     ,                        !- Lighting Level {W}
  10258     23.67,                   !- Watts per Zone Floor Area {W/m2}
  10259     ,                        !- Watts per Person {W/person}
  10260     0.0000,                  !- Return Air Fraction
  10261     0.7000,                  !- Fraction Radiant
  10262     0.2000,                  !- Fraction Visible
  10263     1.0000,                  !- Fraction Replaceable
  10264     General,                 !- End-Use Subcategory
  10265     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10266 
  10267   Lights,
  10268     OR_NurseStn_Lobby_Flr_2_Lights,  !- Name
  10269     OR_NurseStn_Lobby_Flr_2, !- Zone or ZoneList Name
  10270     ADMIN_LIGHT_SCH,         !- Schedule Name
  10271     Watts/Area,              !- Design Level Calculation Method
  10272     ,                        !- Lighting Level {W}
  10273     12.7,                    !- Watts per Zone Floor Area {W/m2}
  10274     ,                        !- Watts per Person {W/person}
  10275     0.0000,                  !- Return Air Fraction
  10276     0.7000,                  !- Fraction Radiant
  10277     0.2000,                  !- Fraction Visible
  10278     1.0000,                  !- Fraction Replaceable
  10279     General,                 !- End-Use Subcategory
  10280     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10281 
  10282   Lights,
  10283     Office1_Flr_5_Lights,    !- Name
  10284     Office1_Flr_5,           !- Zone or ZoneList Name
  10285     ADMIN_LIGHT_SCH,         !- Schedule Name
  10286     Watts/Area,              !- Design Level Calculation Method
  10287     ,                        !- Lighting Level {W}
  10288     11.84,                   !- Watts per Zone Floor Area {W/m2}
  10289     ,                        !- Watts per Person {W/person}
  10290     0.0000,                  !- Return Air Fraction
  10291     0.7000,                  !- Fraction Radiant
  10292     0.2000,                  !- Fraction Visible
  10293     1.0000,                  !- Fraction Replaceable
  10294     General,                 !- End-Use Subcategory
  10295     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10296 
  10297   Lights,
  10298     Office1_Mult4_Flr_1_Lights,  !- Name
  10299     Office1_Mult4_Flr_1,     !- Zone or ZoneList Name
  10300     ADMIN_LIGHT_SCH,         !- Schedule Name
  10301     Watts/Area,              !- Design Level Calculation Method
  10302     ,                        !- Lighting Level {W}
  10303     11.84,                   !- Watts per Zone Floor Area {W/m2}
  10304     ,                        !- Watts per Person {W/person}
  10305     0.0000,                  !- Return Air Fraction
  10306     0.7000,                  !- Fraction Radiant
  10307     0.2000,                  !- Fraction Visible
  10308     1.0000,                  !- Fraction Replaceable
  10309     General,                 !- End-Use Subcategory
  10310     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10311 
  10312   Lights,
  10313     Office2_Mult5_Flr_5_Lights,  !- Name
  10314     Office2_Mult5_Flr_5,     !- Zone or ZoneList Name
  10315     ADMIN_LIGHT_SCH,         !- Schedule Name
  10316     Watts/Area,              !- Design Level Calculation Method
  10317     ,                        !- Lighting Level {W}
  10318     11.84,                   !- Watts per Zone Floor Area {W/m2}
  10319     ,                        !- Watts per Person {W/person}
  10320     0.0000,                  !- Return Air Fraction
  10321     0.7000,                  !- Fraction Radiant
  10322     0.2000,                  !- Fraction Visible
  10323     1.0000,                  !- Fraction Replaceable
  10324     General,                 !- End-Use Subcategory
  10325     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10326 
  10327   Lights,
  10328     Office3_Flr_5_Lights,    !- Name
  10329     Office3_Flr_5,           !- Zone or ZoneList Name
  10330     ADMIN_LIGHT_SCH,         !- Schedule Name
  10331     Watts/Area,              !- Design Level Calculation Method
  10332     ,                        !- Lighting Level {W}
  10333     11.84,                   !- Watts per Zone Floor Area {W/m2}
  10334     ,                        !- Watts per Person {W/person}
  10335     0.0000,                  !- Return Air Fraction
  10336     0.7000,                  !- Fraction Radiant
  10337     0.2000,                  !- Fraction Visible
  10338     1.0000,                  !- Fraction Replaceable
  10339     General,                 !- End-Use Subcategory
  10340     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10341 
  10342   Lights,
  10343     Office4_Mult6_Flr_5_Lights,  !- Name
  10344     Office4_Mult6_Flr_5,     !- Zone or ZoneList Name
  10345     ADMIN_LIGHT_SCH,         !- Schedule Name
  10346     Watts/Area,              !- Design Level Calculation Method
  10347     ,                        !- Lighting Level {W}
  10348     11.84,                   !- Watts per Zone Floor Area {W/m2}
  10349     ,                        !- Watts per Person {W/person}
  10350     0.0000,                  !- Return Air Fraction
  10351     0.7000,                  !- Fraction Radiant
  10352     0.2000,                  !- Fraction Visible
  10353     1.0000,                  !- Fraction Replaceable
  10354     General,                 !- End-Use Subcategory
  10355     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10356 
  10357   Lights,
  10358     PatRoom1_Mult10_Flr_3_Lights,  !- Name
  10359     PatRoom1_Mult10_Flr_3,   !- Zone or ZoneList Name
  10360     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10361     Watts/Area,              !- Design Level Calculation Method
  10362     ,                        !- Lighting Level {W}
  10363     7.53,                    !- Watts per Zone Floor Area {W/m2}
  10364     ,                        !- Watts per Person {W/person}
  10365     0.0000,                  !- Return Air Fraction
  10366     0.7000,                  !- Fraction Radiant
  10367     0.2000,                  !- Fraction Visible
  10368     1.0000,                  !- Fraction Replaceable
  10369     General,                 !- End-Use Subcategory
  10370     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10371 
  10372   Lights,
  10373     PatRoom1_Mult10_Flr_4_Lights,  !- Name
  10374     PatRoom1_Mult10_Flr_4,   !- Zone or ZoneList Name
  10375     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10376     Watts/Area,              !- Design Level Calculation Method
  10377     ,                        !- Lighting Level {W}
  10378     7.53,                    !- Watts per Zone Floor Area {W/m2}
  10379     ,                        !- Watts per Person {W/person}
  10380     0.0000,                  !- Return Air Fraction
  10381     0.7000,                  !- Fraction Radiant
  10382     0.2000,                  !- Fraction Visible
  10383     1.0000,                  !- Fraction Replaceable
  10384     General,                 !- End-Use Subcategory
  10385     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10386 
  10387   Lights,
  10388     PatRoom2_Flr_3_Lights,   !- Name
  10389     PatRoom2_Flr_3,          !- Zone or ZoneList Name
  10390     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10391     Watts/Area,              !- Design Level Calculation Method
  10392     ,                        !- Lighting Level {W}
  10393     7.53,                    !- Watts per Zone Floor Area {W/m2}
  10394     ,                        !- Watts per Person {W/person}
  10395     0.0000,                  !- Return Air Fraction
  10396     0.7000,                  !- Fraction Radiant
  10397     0.2000,                  !- Fraction Visible
  10398     1.0000,                  !- Fraction Replaceable
  10399     General,                 !- End-Use Subcategory
  10400     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10401 
  10402   Lights,
  10403     PatRoom2_Flr_4_Lights,   !- Name
  10404     PatRoom2_Flr_4,          !- Zone or ZoneList Name
  10405     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10406     Watts/Area,              !- Design Level Calculation Method
  10407     ,                        !- Lighting Level {W}
  10408     7.53,                    !- Watts per Zone Floor Area {W/m2}
  10409     ,                        !- Watts per Person {W/person}
  10410     0.0000,                  !- Return Air Fraction
  10411     0.7000,                  !- Fraction Radiant
  10412     0.2000,                  !- Fraction Visible
  10413     1.0000,                  !- Fraction Replaceable
  10414     General,                 !- End-Use Subcategory
  10415     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10416 
  10417   Lights,
  10418     PatRoom3_Mult10_Flr_3_Lights,  !- Name
  10419     PatRoom3_Mult10_Flr_3,   !- Zone or ZoneList Name
  10420     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10421     Watts/Area,              !- Design Level Calculation Method
  10422     ,                        !- Lighting Level {W}
  10423     7.53,                    !- Watts per Zone Floor Area {W/m2}
  10424     ,                        !- Watts per Person {W/person}
  10425     0.0000,                  !- Return Air Fraction
  10426     0.7000,                  !- Fraction Radiant
  10427     0.2000,                  !- Fraction Visible
  10428     1.0000,                  !- Fraction Replaceable
  10429     General,                 !- End-Use Subcategory
  10430     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10431 
  10432   Lights,
  10433     PatRoom3_Mult10_Flr_4_Lights,  !- Name
  10434     PatRoom3_Mult10_Flr_4,   !- Zone or ZoneList Name
  10435     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10436     Watts/Area,              !- Design Level Calculation Method
  10437     ,                        !- Lighting Level {W}
  10438     7.53,                    !- Watts per Zone Floor Area {W/m2}
  10439     ,                        !- Watts per Person {W/person}
  10440     0.0000,                  !- Return Air Fraction
  10441     0.7000,                  !- Fraction Radiant
  10442     0.2000,                  !- Fraction Visible
  10443     1.0000,                  !- Fraction Replaceable
  10444     General,                 !- End-Use Subcategory
  10445     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10446 
  10447   Lights,
  10448     PatRoom4_Flr_3_Lights,   !- Name
  10449     PatRoom4_Flr_3,          !- Zone or ZoneList Name
  10450     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10451     Watts/Area,              !- Design Level Calculation Method
  10452     ,                        !- Lighting Level {W}
  10453     7.53,                    !- Watts per Zone Floor Area {W/m2}
  10454     ,                        !- Watts per Person {W/person}
  10455     0.0000,                  !- Return Air Fraction
  10456     0.7000,                  !- Fraction Radiant
  10457     0.2000,                  !- Fraction Visible
  10458     1.0000,                  !- Fraction Replaceable
  10459     General,                 !- End-Use Subcategory
  10460     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10461 
  10462   Lights,
  10463     PatRoom4_Flr_4_Lights,   !- Name
  10464     PatRoom4_Flr_4,          !- Zone or ZoneList Name
  10465     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10466     Watts/Area,              !- Design Level Calculation Method
  10467     ,                        !- Lighting Level {W}
  10468     7.53,                    !- Watts per Zone Floor Area {W/m2}
  10469     ,                        !- Watts per Person {W/person}
  10470     0.0000,                  !- Return Air Fraction
  10471     0.7000,                  !- Fraction Radiant
  10472     0.2000,                  !- Fraction Visible
  10473     1.0000,                  !- Fraction Replaceable
  10474     General,                 !- End-Use Subcategory
  10475     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10476 
  10477   Lights,
  10478     PatRoom5_Mult10_Flr_3_Lights,  !- Name
  10479     PatRoom5_Mult10_Flr_3,   !- Zone or ZoneList Name
  10480     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10481     Watts/Area,              !- Design Level Calculation Method
  10482     ,                        !- Lighting Level {W}
  10483     7.53,                    !- Watts per Zone Floor Area {W/m2}
  10484     ,                        !- Watts per Person {W/person}
  10485     0.0000,                  !- Return Air Fraction
  10486     0.7000,                  !- Fraction Radiant
  10487     0.2000,                  !- Fraction Visible
  10488     1.0000,                  !- Fraction Replaceable
  10489     General,                 !- End-Use Subcategory
  10490     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10491 
  10492   Lights,
  10493     PatRoom5_Mult10_Flr_4_Lights,  !- Name
  10494     PatRoom5_Mult10_Flr_4,   !- Zone or ZoneList Name
  10495     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10496     Watts/Area,              !- Design Level Calculation Method
  10497     ,                        !- Lighting Level {W}
  10498     7.53,                    !- Watts per Zone Floor Area {W/m2}
  10499     ,                        !- Watts per Person {W/person}
  10500     0.0000,                  !- Return Air Fraction
  10501     0.7000,                  !- Fraction Radiant
  10502     0.2000,                  !- Fraction Visible
  10503     1.0000,                  !- Fraction Replaceable
  10504     General,                 !- End-Use Subcategory
  10505     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10506 
  10507   Lights,
  10508     PatRoom6_Flr_3_Lights,   !- Name
  10509     PatRoom6_Flr_3,          !- Zone or ZoneList Name
  10510     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10511     Watts/Area,              !- Design Level Calculation Method
  10512     ,                        !- Lighting Level {W}
  10513     7.53,                    !- Watts per Zone Floor Area {W/m2}
  10514     ,                        !- Watts per Person {W/person}
  10515     0.0000,                  !- Return Air Fraction
  10516     0.7000,                  !- Fraction Radiant
  10517     0.2000,                  !- Fraction Visible
  10518     1.0000,                  !- Fraction Replaceable
  10519     General,                 !- End-Use Subcategory
  10520     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10521 
  10522   Lights,
  10523     PatRoom6_Flr_4_Lights,   !- Name
  10524     PatRoom6_Flr_4,          !- Zone or ZoneList Name
  10525     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10526     Watts/Area,              !- Design Level Calculation Method
  10527     ,                        !- Lighting Level {W}
  10528     7.53,                    !- Watts per Zone Floor Area {W/m2}
  10529     ,                        !- Watts per Person {W/person}
  10530     0.0000,                  !- Return Air Fraction
  10531     0.7000,                  !- Fraction Radiant
  10532     0.2000,                  !- Fraction Visible
  10533     1.0000,                  !- Fraction Replaceable
  10534     General,                 !- End-Use Subcategory
  10535     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10536 
  10537   Lights,
  10538     PatRoom7_Mult10_Flr_3_Lights,  !- Name
  10539     PatRoom7_Mult10_Flr_3,   !- Zone or ZoneList Name
  10540     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10541     Watts/Area,              !- Design Level Calculation Method
  10542     ,                        !- Lighting Level {W}
  10543     7.53,                    !- Watts per Zone Floor Area {W/m2}
  10544     ,                        !- Watts per Person {W/person}
  10545     0.0000,                  !- Return Air Fraction
  10546     0.7000,                  !- Fraction Radiant
  10547     0.2000,                  !- Fraction Visible
  10548     1.0000,                  !- Fraction Replaceable
  10549     General,                 !- End-Use Subcategory
  10550     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10551 
  10552   Lights,
  10553     PatRoom7_Mult10_Flr_4_Lights,  !- Name
  10554     PatRoom7_Mult10_Flr_4,   !- Zone or ZoneList Name
  10555     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10556     Watts/Area,              !- Design Level Calculation Method
  10557     ,                        !- Lighting Level {W}
  10558     7.53,                    !- Watts per Zone Floor Area {W/m2}
  10559     ,                        !- Watts per Person {W/person}
  10560     0.0000,                  !- Return Air Fraction
  10561     0.7000,                  !- Fraction Radiant
  10562     0.2000,                  !- Fraction Visible
  10563     1.0000,                  !- Fraction Replaceable
  10564     General,                 !- End-Use Subcategory
  10565     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10566 
  10567   Lights,
  10568     PatRoom8_Flr_3_Lights,   !- Name
  10569     PatRoom8_Flr_3,          !- Zone or ZoneList Name
  10570     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10571     Watts/Area,              !- Design Level Calculation Method
  10572     ,                        !- Lighting Level {W}
  10573     7.53,                    !- Watts per Zone Floor Area {W/m2}
  10574     ,                        !- Watts per Person {W/person}
  10575     0.0000,                  !- Return Air Fraction
  10576     0.7000,                  !- Fraction Radiant
  10577     0.2000,                  !- Fraction Visible
  10578     1.0000,                  !- Fraction Replaceable
  10579     General,                 !- End-Use Subcategory
  10580     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10581 
  10582   Lights,
  10583     PatRoom8_Flr_4_Lights,   !- Name
  10584     PatRoom8_Flr_4,          !- Zone or ZoneList Name
  10585     CRITICAL_LIGHT_SCH,      !- Schedule Name
  10586     Watts/Area,              !- Design Level Calculation Method
  10587     ,                        !- Lighting Level {W}
  10588     7.53,                    !- Watts per Zone Floor Area {W/m2}
  10589     ,                        !- Watts per Person {W/person}
  10590     0.0000,                  !- Return Air Fraction
  10591     0.7000,                  !- Fraction Radiant
  10592     0.2000,                  !- Fraction Visible
  10593     1.0000,                  !- Fraction Replaceable
  10594     General,                 !- End-Use Subcategory
  10595     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10596 
  10597   Lights,
  10598     PhysTherapy_Flr_3_Lights,!- Name
  10599     PhysTherapy_Flr_3,       !- Zone or ZoneList Name
  10600     ADMIN_LIGHT_SCH,         !- Schedule Name
  10601     Watts/Area,              !- Design Level Calculation Method
  10602     ,                        !- Lighting Level {W}
  10603     9.68,                    !- Watts per Zone Floor Area {W/m2}
  10604     ,                        !- Watts per Person {W/person}
  10605     0.0000,                  !- Return Air Fraction
  10606     0.7000,                  !- Fraction Radiant
  10607     0.2000,                  !- Fraction Visible
  10608     1.0000,                  !- Fraction Replaceable
  10609     General,                 !- End-Use Subcategory
  10610     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10611 
  10612   Lights,
  10613     Radiology_Flr_4_Lights,  !- Name
  10614     Radiology_Flr_4,         !- Zone or ZoneList Name
  10615     ADMIN_LIGHT_SCH,         !- Schedule Name
  10616     Watts/Area,              !- Design Level Calculation Method
  10617     ,                        !- Lighting Level {W}
  10618     4.3,                     !- Watts per Zone Floor Area {W/m2}
  10619     ,                        !- Watts per Person {W/person}
  10620     0.0000,                  !- Return Air Fraction
  10621     0.7000,                  !- Fraction Radiant
  10622     0.2000,                  !- Fraction Visible
  10623     1.0000,                  !- Fraction Replaceable
  10624     General,                 !- End-Use Subcategory
  10625     No;                      !- Return Air Fraction Calculated from Plenum Temperature
  10626 
  10627 ! ***EQUIPMENT GAINS***
  10628 
  10629   ElectricEquipment,
  10630     Basement_MiscPlug_Equip, !- Name
  10631     Basement,                !- Zone or ZoneList Name
  10632     ADMIN_EQUIP_SCH,         !- Schedule Name
  10633     Watts/Area,              !- Design Level Calculation Method
  10634     ,                        !- Design Level {W}
  10635     8.07,                    !- Watts per Zone Floor Area {W/m2}
  10636     ,                        !- Watts per Person {W/person}
  10637     0.0000,                  !- Fraction Latent
  10638     0.5000,                  !- Fraction Radiant
  10639     0.0000,                  !- Fraction Lost
  10640     MiscPlug;                !- End-Use Subcategory
  10641 
  10642   ElectricEquipment,
  10643     Dining_Flr_5_MiscPlug_Equip,  !- Name
  10644     Dining_Flr_5,            !- Zone or ZoneList Name
  10645     ADMIN_EQUIP_SCH,         !- Schedule Name
  10646     Watts/Area,              !- Design Level Calculation Method
  10647     ,                        !- Design Level {W}
  10648     10.76,                   !- Watts per Zone Floor Area {W/m2}
  10649     ,                        !- Watts per Person {W/person}
  10650     0.0000,                  !- Fraction Latent
  10651     0.5000,                  !- Fraction Radiant
  10652     0.0000,                  !- Fraction Lost
  10653     MiscPlug;                !- End-Use Subcategory
  10654 
  10655   ElectricEquipment,
  10656     ER_Exam1_Mult4_Flr_1_MiscPlug_Equip,  !- Name
  10657     ER_Exam1_Mult4_Flr_1,    !- Zone or ZoneList Name
  10658     CRITICAL_EQUIP_SCH,      !- Schedule Name
  10659     Watts/Area,              !- Design Level Calculation Method
  10660     ,                        !- Design Level {W}
  10661     16.04,                   !- Watts per Zone Floor Area {W/m2}
  10662     ,                        !- Watts per Person {W/person}
  10663     0.0000,                  !- Fraction Latent
  10664     0.5000,                  !- Fraction Radiant
  10665     0.0000,                  !- Fraction Lost
  10666     MiscPlug;                !- End-Use Subcategory
  10667 
  10668   ElectricEquipment,
  10669     ER_Exam3_Mult4_Flr_1_MiscPlug_Equip,  !- Name
  10670     ER_Exam3_Mult4_Flr_1,    !- Zone or ZoneList Name
  10671     CRITICAL_EQUIP_SCH,      !- Schedule Name
  10672     Watts/Area,              !- Design Level Calculation Method
  10673     ,                        !- Design Level {W}
  10674     16.04,                   !- Watts per Zone Floor Area {W/m2}
  10675     ,                        !- Watts per Person {W/person}
  10676     0.0000,                  !- Fraction Latent
  10677     0.5000,                  !- Fraction Radiant
  10678     0.0000,                  !- Fraction Lost
  10679     MiscPlug;                !- End-Use Subcategory
  10680 
  10681   ElectricEquipment,
  10682     ER_NurseStn_Lobby_Flr_1_MiscPlug_Equip,  !- Name
  10683     ER_NurseStn_Lobby_Flr_1, !- Zone or ZoneList Name
  10684     ADMIN_EQUIP_SCH,         !- Schedule Name
  10685     Watts/Area,              !- Design Level Calculation Method
  10686     ,                        !- Design Level {W}
  10687     14.63,                   !- Watts per Zone Floor Area {W/m2}
  10688     ,                        !- Watts per Person {W/person}
  10689     0.0000,                  !- Fraction Latent
  10690     0.5000,                  !- Fraction Radiant
  10691     0.0000,                  !- Fraction Lost
  10692     MiscPlug;                !- End-Use Subcategory
  10693 
  10694   ElectricEquipment,
  10695     ER_Trauma1_Flr_1_MiscPlug_Equip,  !- Name
  10696     ER_Trauma1_Flr_1,        !- Zone or ZoneList Name
  10697     CRITICAL_EQUIP_SCH,      !- Schedule Name
  10698     Watts/Area,              !- Design Level Calculation Method
  10699     ,                        !- Design Level {W}
  10700     43.04,                   !- Watts per Zone Floor Area {W/m2}
  10701     ,                        !- Watts per Person {W/person}
  10702     0.0000,                  !- Fraction Latent
  10703     0.5000,                  !- Fraction Radiant
  10704     0.0000,                  !- Fraction Lost
  10705     MiscPlug;                !- End-Use Subcategory
  10706 
  10707   ElectricEquipment,
  10708     ER_Trauma2_Flr_1_MiscPlug_Equip,  !- Name
  10709     ER_Trauma2_Flr_1,        !- Zone or ZoneList Name
  10710     CRITICAL_EQUIP_SCH,      !- Schedule Name
  10711     Watts/Area,              !- Design Level Calculation Method
  10712     ,                        !- Design Level {W}
  10713     43.04,                   !- Watts per Zone Floor Area {W/m2}
  10714     ,                        !- Watts per Person {W/person}
  10715     0.0000,                  !- Fraction Latent
  10716     0.5000,                  !- Fraction Radiant
  10717     0.0000,                  !- Fraction Lost
  10718     MiscPlug;                !- End-Use Subcategory
  10719 
  10720   ElectricEquipment,
  10721     ER_Triage_Mult4_Flr_1_MiscPlug_Equip,  !- Name
  10722     ER_Triage_Mult4_Flr_1,   !- Zone or ZoneList Name
  10723     CRITICAL_EQUIP_SCH,      !- Schedule Name
  10724     Watts/Area,              !- Design Level Calculation Method
  10725     ,                        !- Design Level {W}
  10726     29.05,                   !- Watts per Zone Floor Area {W/m2}
  10727     ,                        !- Watts per Person {W/person}
  10728     0.0000,                  !- Fraction Latent
  10729     0.5000,                  !- Fraction Radiant
  10730     0.0000,                  !- Fraction Lost
  10731     MiscPlug;                !- End-Use Subcategory
  10732 
  10733   ElectricEquipment,
  10734     ICU_Flr_2_MiscPlug_Equip,!- Name
  10735     ICU_Flr_2,               !- Zone or ZoneList Name
  10736     CRITICAL_EQUIP_SCH,      !- Schedule Name
  10737     Watts/Area,              !- Design Level Calculation Method
  10738     ,                        !- Design Level {W}
  10739     32.28,                   !- Watts per Zone Floor Area {W/m2}
  10740     ,                        !- Watts per Person {W/person}
  10741     0.0000,                  !- Fraction Latent
  10742     0.5000,                  !- Fraction Radiant
  10743     0.0000,                  !- Fraction Lost
  10744     MiscPlug;                !- End-Use Subcategory
  10745 
  10746   ElectricEquipment,
  10747     ICU_NurseStn_Lobby_Flr_2_MiscPlug_Equip,  !- Name
  10748     ICU_NurseStn_Lobby_Flr_2,!- Zone or ZoneList Name
  10749     ADMIN_EQUIP_SCH,         !- Schedule Name
  10750     Watts/Area,              !- Design Level Calculation Method
  10751     ,                        !- Design Level {W}
  10752     21.52,                   !- Watts per Zone Floor Area {W/m2}
  10753     ,                        !- Watts per Person {W/person}
  10754     0.0000,                  !- Fraction Latent
  10755     0.5000,                  !- Fraction Radiant
  10756     0.0000,                  !- Fraction Lost
  10757     MiscPlug;                !- End-Use Subcategory
  10758 
  10759   ElectricEquipment,
  10760     IC_PatRoom1_Mult5_Flr_2_MiscPlug_Equip,  !- Name
  10761     IC_PatRoom1_Mult5_Flr_2, !- Zone or ZoneList Name
  10762     CRITICAL_EQUIP_SCH,      !- Schedule Name
  10763     Watts/Area,              !- Design Level Calculation Method
  10764     ,                        !- Design Level {W}
  10765     32.28,                   !- Watts per Zone Floor Area {W/m2}
  10766     ,                        !- Watts per Person {W/person}
  10767     0.0000,                  !- Fraction Latent
  10768     0.5000,                  !- Fraction Radiant
  10769     0.0000,                  !- Fraction Lost
  10770     MiscPlug;                !- End-Use Subcategory
  10771 
  10772   ElectricEquipment,
  10773     IC_PatRoom2_Flr_2_MiscPlug_Equip,  !- Name
  10774     IC_PatRoom2_Flr_2,       !- Zone or ZoneList Name
  10775     CRITICAL_EQUIP_SCH,      !- Schedule Name
  10776     Watts/Area,              !- Design Level Calculation Method
  10777     ,                        !- Design Level {W}
  10778     32.28,                   !- Watts per Zone Floor Area {W/m2}
  10779     ,                        !- Watts per Person {W/person}
  10780     0.0000,                  !- Fraction Latent
  10781     0.5000,                  !- Fraction Radiant
  10782     0.0000,                  !- Fraction Lost
  10783     MiscPlug;                !- End-Use Subcategory
  10784 
  10785   ElectricEquipment,
  10786     IC_PatRoom3_Mult6_Flr_2_MiscPlug_Equip,  !- Name
  10787     IC_PatRoom3_Mult6_Flr_2, !- Zone or ZoneList Name
  10788     CRITICAL_EQUIP_SCH,      !- Schedule Name
  10789     Watts/Area,              !- Design Level Calculation Method
  10790     ,                        !- Design Level {W}
  10791     32.28,                   !- Watts per Zone Floor Area {W/m2}
  10792     ,                        !- Watts per Person {W/person}
  10793     0.0000,                  !- Fraction Latent
  10794     0.5000,                  !- Fraction Radiant
  10795     0.0000,                  !- Fraction Lost
  10796     MiscPlug;                !- End-Use Subcategory
  10797 
  10798   ElectricEquipment,
  10799     Kitchen_Flr_5_ExhFan_Equip,  !- Name
  10800     Kitchen_Flr_5,           !- Zone or ZoneList Name
  10801     Kitchen_Exhaust_SCH,     !- Schedule Name
  10802     EquipmentLevel,          !- Design Level Calculation Method
  10803     925,                     !- Design Level {W}
  10804     ,                        !- Watts per Zone Floor Area {W/m2}
  10805     ,                        !- Watts per Person {W/person}
  10806     0.0000,                  !- Fraction Latent
  10807     0.0000,                  !- Fraction Radiant
  10808     1.0000,                  !- Fraction Lost
  10809     KitchenExhFan;           !- End-Use Subcategory
  10810 
  10811   ElectricEquipment,
  10812     Kitchen_Flr_5_MiscElec_Equip,  !- Name
  10813     Kitchen_Flr_5,           !- Zone or ZoneList Name
  10814     Kitchen_Elec_Equip_SCH,  !- Schedule Name
  10815     Watts/Area,              !- Design Level Calculation Method
  10816     ,                        !- Design Level {W}
  10817     80.7,                    !- Watts per Zone Floor Area {W/m2}
  10818     ,                        !- Watts per Person {W/person}
  10819     0.2000,                  !- Fraction Latent
  10820     0.5000,                  !- Fraction Radiant
  10821     0.1000,                  !- Fraction Lost
  10822     MiscElec;                !- End-Use Subcategory
  10823 
  10824   ElectricEquipment,
  10825     Lab_Flr_3_MiscPlug_Equip,!- Name
  10826     Lab_Flr_3,               !- Zone or ZoneList Name
  10827     ADMIN_EQUIP_SCH,         !- Schedule Name
  10828     Watts/Area,              !- Design Level Calculation Method
  10829     ,                        !- Design Level {W}
  10830     43.04,                   !- Watts per Zone Floor Area {W/m2}
  10831     ,                        !- Watts per Person {W/person}
  10832     0.0000,                  !- Fraction Latent
  10833     0.5000,                  !- Fraction Radiant
  10834     0.0000,                  !- Fraction Lost
  10835     MiscPlug;                !- End-Use Subcategory
  10836 
  10837   ElectricEquipment,
  10838     Lab_Flr_4_MiscPlug_Equip,!- Name
  10839     Lab_Flr_4,               !- Zone or ZoneList Name
  10840     ADMIN_EQUIP_SCH,         !- Schedule Name
  10841     Watts/Area,              !- Design Level Calculation Method
  10842     ,                        !- Design Level {W}
  10843     43.04,                   !- Watts per Zone Floor Area {W/m2}
  10844     ,                        !- Watts per Person {W/person}
  10845     0.0000,                  !- Fraction Latent
  10846     0.5000,                  !- Fraction Radiant
  10847     0.0000,                  !- Fraction Lost
  10848     MiscPlug;                !- End-Use Subcategory
  10849 
  10850   ElectricEquipment,
  10851     Lobby_Records_Flr_1_MiscPlug_Equip,  !- Name
  10852     Lobby_Records_Flr_1,     !- Zone or ZoneList Name
  10853     ADMIN_EQUIP_SCH,         !- Schedule Name
  10854     Watts/Area,              !- Design Level Calculation Method
  10855     ,                        !- Design Level {W}
  10856     1.08,                    !- Watts per Zone Floor Area {W/m2}
  10857     ,                        !- Watts per Person {W/person}
  10858     0.0000,                  !- Fraction Latent
  10859     0.5000,                  !- Fraction Radiant
  10860     0.0000,                  !- Fraction Lost
  10861     MiscPlug;                !- End-Use Subcategory
  10862 
  10863   ElectricEquipment,
  10864     NurseStn_Lobby_Flr_3_MiscPlug_Equip,  !- Name
  10865     NurseStn_Lobby_Flr_3,    !- Zone or ZoneList Name
  10866     ADMIN_EQUIP_SCH,         !- Schedule Name
  10867     Watts/Area,              !- Design Level Calculation Method
  10868     ,                        !- Design Level {W}
  10869     11.19,                   !- Watts per Zone Floor Area {W/m2}
  10870     ,                        !- Watts per Person {W/person}
  10871     0.0000,                  !- Fraction Latent
  10872     0.5000,                  !- Fraction Radiant
  10873     0.0000,                  !- Fraction Lost
  10874     MiscPlug;                !- End-Use Subcategory
  10875 
  10876   ElectricEquipment,
  10877     NurseStn_Lobby_Flr_4_MiscPlug_Equip,  !- Name
  10878     NurseStn_Lobby_Flr_4,    !- Zone or ZoneList Name
  10879     ADMIN_EQUIP_SCH,         !- Schedule Name
  10880     Watts/Area,              !- Design Level Calculation Method
  10881     ,                        !- Design Level {W}
  10882     11.19,                   !- Watts per Zone Floor Area {W/m2}
  10883     ,                        !- Watts per Person {W/person}
  10884     0.0000,                  !- Fraction Latent
  10885     0.5000,                  !- Fraction Radiant
  10886     0.0000,                  !- Fraction Lost
  10887     MiscPlug;                !- End-Use Subcategory
  10888 
  10889   ElectricEquipment,
  10890     NurseStn_Lobby_Flr_5_MiscPlug_Equip,  !- Name
  10891     NurseStn_Lobby_Flr_5,    !- Zone or ZoneList Name
  10892     ADMIN_EQUIP_SCH,         !- Schedule Name
  10893     Watts/Area,              !- Design Level Calculation Method
  10894     ,                        !- Design Level {W}
  10895     11.19,                   !- Watts per Zone Floor Area {W/m2}
  10896     ,                        !- Watts per Person {W/person}
  10897     0.0000,                  !- Fraction Latent
  10898     0.5000,                  !- Fraction Radiant
  10899     0.0000,                  !- Fraction Lost
  10900     MiscPlug;                !- End-Use Subcategory
  10901 
  10902   ElectricEquipment,
  10903     OR1_Flr_2_MiscPlug_Equip,!- Name
  10904     OR1_Flr_2,               !- Zone or ZoneList Name
  10905     CRITICAL_EQUIP_SCH,      !- Schedule Name
  10906     Watts/Area,              !- Design Level Calculation Method
  10907     ,                        !- Design Level {W}
  10908     43.04,                   !- Watts per Zone Floor Area {W/m2}
  10909     ,                        !- Watts per Person {W/person}
  10910     0.0000,                  !- Fraction Latent
  10911     0.5000,                  !- Fraction Radiant
  10912     0.0000,                  !- Fraction Lost
  10913     MiscPlug;                !- End-Use Subcategory
  10914 
  10915   ElectricEquipment,
  10916     OR2_Mult5_Flr_2_MiscPlug_Equip,  !- Name
  10917     OR2_Mult5_Flr_2,         !- Zone or ZoneList Name
  10918     CRITICAL_EQUIP_SCH,      !- Schedule Name
  10919     Watts/Area,              !- Design Level Calculation Method
  10920     ,                        !- Design Level {W}
  10921     43.04,                   !- Watts per Zone Floor Area {W/m2}
  10922     ,                        !- Watts per Person {W/person}
  10923     0.0000,                  !- Fraction Latent
  10924     0.5000,                  !- Fraction Radiant
  10925     0.0000,                  !- Fraction Lost
  10926     MiscPlug;                !- End-Use Subcategory
  10927 
  10928   ElectricEquipment,
  10929     OR3_Flr_2_MiscPlug_Equip,!- Name
  10930     OR3_Flr_2,               !- Zone or ZoneList Name
  10931     CRITICAL_EQUIP_SCH,      !- Schedule Name
  10932     Watts/Area,              !- Design Level Calculation Method
  10933     ,                        !- Design Level {W}
  10934     43.04,                   !- Watts per Zone Floor Area {W/m2}
  10935     ,                        !- Watts per Person {W/person}
  10936     0.0000,                  !- Fraction Latent
  10937     0.5000,                  !- Fraction Radiant
  10938     0.0000,                  !- Fraction Lost
  10939     MiscPlug;                !- End-Use Subcategory
  10940 
  10941   ElectricEquipment,
  10942     OR4_Flr_2_MiscPlug_Equip,!- Name
  10943     OR4_Flr_2,               !- Zone or ZoneList Name
  10944     CRITICAL_EQUIP_SCH,      !- Schedule Name
  10945     Watts/Area,              !- Design Level Calculation Method
  10946     ,                        !- Design Level {W}
  10947     43.04,                   !- Watts per Zone Floor Area {W/m2}
  10948     ,                        !- Watts per Person {W/person}
  10949     0.0000,                  !- Fraction Latent
  10950     0.5000,                  !- Fraction Radiant
  10951     0.0000,                  !- Fraction Lost
  10952     MiscPlug;                !- End-Use Subcategory
  10953 
  10954   ElectricEquipment,
  10955     OR_NurseStn_Lobby_Flr_2_MiscPlug_Equip,  !- Name
  10956     OR_NurseStn_Lobby_Flr_2, !- Zone or ZoneList Name
  10957     ADMIN_EQUIP_SCH,         !- Schedule Name
  10958     Watts/Area,              !- Design Level Calculation Method
  10959     ,                        !- Design Level {W}
  10960     11.19,                   !- Watts per Zone Floor Area {W/m2}
  10961     ,                        !- Watts per Person {W/person}
  10962     0.0000,                  !- Fraction Latent
  10963     0.5000,                  !- Fraction Radiant
  10964     0.0000,                  !- Fraction Lost
  10965     MiscPlug;                !- End-Use Subcategory
  10966 
  10967   ElectricEquipment,
  10968     Office1_Flr_5_MiscPlug_Equip,  !- Name
  10969     Office1_Flr_5,           !- Zone or ZoneList Name
  10970     ADMIN_EQUIP_SCH,         !- Schedule Name
  10971     Watts/Area,              !- Design Level Calculation Method
  10972     ,                        !- Design Level {W}
  10973     10.76,                   !- Watts per Zone Floor Area {W/m2}
  10974     ,                        !- Watts per Person {W/person}
  10975     0.0000,                  !- Fraction Latent
  10976     0.5000,                  !- Fraction Radiant
  10977     0.0000,                  !- Fraction Lost
  10978     MiscPlug;                !- End-Use Subcategory
  10979 
  10980   ElectricEquipment,
  10981     Office1_Mult4_Flr_1_MiscPlug_Equip,  !- Name
  10982     Office1_Mult4_Flr_1,     !- Zone or ZoneList Name
  10983     ADMIN_EQUIP_SCH,         !- Schedule Name
  10984     Watts/Area,              !- Design Level Calculation Method
  10985     ,                        !- Design Level {W}
  10986     10.76,                   !- Watts per Zone Floor Area {W/m2}
  10987     ,                        !- Watts per Person {W/person}
  10988     0.0000,                  !- Fraction Latent
  10989     0.5000,                  !- Fraction Radiant
  10990     0.0000,                  !- Fraction Lost
  10991     MiscPlug;                !- End-Use Subcategory
  10992 
  10993   ElectricEquipment,
  10994     Office2_Mult5_Flr_5_MiscPlug_Equip,  !- Name
  10995     Office2_Mult5_Flr_5,     !- Zone or ZoneList Name
  10996     ADMIN_EQUIP_SCH,         !- Schedule Name
  10997     Watts/Area,              !- Design Level Calculation Method
  10998     ,                        !- Design Level {W}
  10999     10.76,                   !- Watts per Zone Floor Area {W/m2}
  11000     ,                        !- Watts per Person {W/person}
  11001     0.0000,                  !- Fraction Latent
  11002     0.5000,                  !- Fraction Radiant
  11003     0.0000,                  !- Fraction Lost
  11004     MiscPlug;                !- End-Use Subcategory
  11005 
  11006   ElectricEquipment,
  11007     Office3_Flr_5_MiscPlug_Equip,  !- Name
  11008     Office3_Flr_5,           !- Zone or ZoneList Name
  11009     ADMIN_EQUIP_SCH,         !- Schedule Name
  11010     Watts/Area,              !- Design Level Calculation Method
  11011     ,                        !- Design Level {W}
  11012     10.76,                   !- Watts per Zone Floor Area {W/m2}
  11013     ,                        !- Watts per Person {W/person}
  11014     0.0000,                  !- Fraction Latent
  11015     0.5000,                  !- Fraction Radiant
  11016     0.0000,                  !- Fraction Lost
  11017     MiscPlug;                !- End-Use Subcategory
  11018 
  11019   ElectricEquipment,
  11020     Office4_Mult6_Flr_5_MiscPlug_Equip,  !- Name
  11021     Office4_Mult6_Flr_5,     !- Zone or ZoneList Name
  11022     ADMIN_EQUIP_SCH,         !- Schedule Name
  11023     Watts/Area,              !- Design Level Calculation Method
  11024     ,                        !- Design Level {W}
  11025     10.76,                   !- Watts per Zone Floor Area {W/m2}
  11026     ,                        !- Watts per Person {W/person}
  11027     0.0000,                  !- Fraction Latent
  11028     0.5000,                  !- Fraction Radiant
  11029     0.0000,                  !- Fraction Lost
  11030     MiscPlug;                !- End-Use Subcategory
  11031 
  11032   ElectricEquipment,
  11033     PatRoom1_Mult10_Flr_3_MiscPlug_Equip,  !- Name
  11034     PatRoom1_Mult10_Flr_3,   !- Zone or ZoneList Name
  11035     CRITICAL_EQUIP_SCH,      !- Schedule Name
  11036     Watts/Area,              !- Design Level Calculation Method
  11037     ,                        !- Design Level {W}
  11038     21.52,                   !- Watts per Zone Floor Area {W/m2}
  11039     ,                        !- Watts per Person {W/person}
  11040     0.0000,                  !- Fraction Latent
  11041     0.5000,                  !- Fraction Radiant
  11042     0.0000,                  !- Fraction Lost
  11043     MiscPlug;                !- End-Use Subcategory
  11044 
  11045   ElectricEquipment,
  11046     PatRoom1_Mult10_Flr_4_MiscPlug_Equip,  !- Name
  11047     PatRoom1_Mult10_Flr_4,   !- Zone or ZoneList Name
  11048     CRITICAL_EQUIP_SCH,      !- Schedule Name
  11049     Watts/Area,              !- Design Level Calculation Method
  11050     ,                        !- Design Level {W}
  11051     21.52,                   !- Watts per Zone Floor Area {W/m2}
  11052     ,                        !- Watts per Person {W/person}
  11053     0.0000,                  !- Fraction Latent
  11054     0.5000,                  !- Fraction Radiant
  11055     0.0000,                  !- Fraction Lost
  11056     MiscPlug;                !- End-Use Subcategory
  11057 
  11058   ElectricEquipment,
  11059     PatRoom2_Flr_3_MiscPlug_Equip,  !- Name
  11060     PatRoom2_Flr_3,          !- Zone or ZoneList Name
  11061     CRITICAL_EQUIP_SCH,      !- Schedule Name
  11062     Watts/Area,              !- Design Level Calculation Method
  11063     ,                        !- Design Level {W}
  11064     21.52,                   !- Watts per Zone Floor Area {W/m2}
  11065     ,                        !- Watts per Person {W/person}
  11066     0.0000,                  !- Fraction Latent
  11067     0.5000,                  !- Fraction Radiant
  11068     0.0000,                  !- Fraction Lost
  11069     MiscPlug;                !- End-Use Subcategory
  11070 
  11071   ElectricEquipment,
  11072     PatRoom2_Flr_4_MiscPlug_Equip,  !- Name
  11073     PatRoom2_Flr_4,          !- Zone or ZoneList Name
  11074     CRITICAL_EQUIP_SCH,      !- Schedule Name
  11075     Watts/Area,              !- Design Level Calculation Method
  11076     ,                        !- Design Level {W}
  11077     21.52,                   !- Watts per Zone Floor Area {W/m2}
  11078     ,                        !- Watts per Person {W/person}
  11079     0.0000,                  !- Fraction Latent
  11080     0.5000,                  !- Fraction Radiant
  11081     0.0000,                  !- Fraction Lost
  11082     MiscPlug;                !- End-Use Subcategory
  11083 
  11084   ElectricEquipment,
  11085     PatRoom3_Mult10_Flr_3_MiscPlug_Equip,  !- Name
  11086     PatRoom3_Mult10_Flr_3,   !- Zone or ZoneList Name
  11087     CRITICAL_EQUIP_SCH,      !- Schedule Name
  11088     Watts/Area,              !- Design Level Calculation Method
  11089     ,                        !- Design Level {W}
  11090     21.52,                   !- Watts per Zone Floor Area {W/m2}
  11091     ,                        !- Watts per Person {W/person}
  11092     0.0000,                  !- Fraction Latent
  11093     0.5000,                  !- Fraction Radiant
  11094     0.0000,                  !- Fraction Lost
  11095     MiscPlug;                !- End-Use Subcategory
  11096 
  11097   ElectricEquipment,
  11098     PatRoom3_Mult10_Flr_4_MiscPlug_Equip,  !- Name
  11099     PatRoom3_Mult10_Flr_4,   !- Zone or ZoneList Name
  11100     CRITICAL_EQUIP_SCH,      !- Schedule Name
  11101     Watts/Area,              !- Design Level Calculation Method
  11102     ,                        !- Design Level {W}
  11103     21.52,                   !- Watts per Zone Floor Area {W/m2}
  11104     ,                        !- Watts per Person {W/person}
  11105     0.0000,                  !- Fraction Latent
  11106     0.5000,                  !- Fraction Radiant
  11107     0.0000,                  !- Fraction Lost
  11108     MiscPlug;                !- End-Use Subcategory
  11109 
  11110   ElectricEquipment,
  11111     PatRoom4_Flr_3_MiscPlug_Equip,  !- Name
  11112     PatRoom4_Flr_3,          !- Zone or ZoneList Name
  11113     CRITICAL_EQUIP_SCH,      !- Schedule Name
  11114     Watts/Area,              !- Design Level Calculation Method
  11115     ,                        !- Design Level {W}
  11116     21.52,                   !- Watts per Zone Floor Area {W/m2}
  11117     ,                        !- Watts per Person {W/person}
  11118     0.0000,                  !- Fraction Latent
  11119     0.5000,                  !- Fraction Radiant
  11120     0.0000,                  !- Fraction Lost
  11121     MiscPlug;                !- End-Use Subcategory
  11122 
  11123   ElectricEquipment,
  11124     PatRoom4_Flr_4_MiscPlug_Equip,  !- Name
  11125     PatRoom4_Flr_4,          !- Zone or ZoneList Name
  11126     CRITICAL_EQUIP_SCH,      !- Schedule Name
  11127     Watts/Area,              !- Design Level Calculation Method
  11128     ,                        !- Design Level {W}
  11129     21.52,                   !- Watts per Zone Floor Area {W/m2}
  11130     ,                        !- Watts per Person {W/person}
  11131     0.0000,                  !- Fraction Latent
  11132     0.5000,                  !- Fraction Radiant
  11133     0.0000,                  !- Fraction Lost
  11134     MiscPlug;                !- End-Use Subcategory
  11135 
  11136   ElectricEquipment,
  11137     PatRoom5_Mult10_Flr_3_MiscPlug_Equip,  !- Name
  11138     PatRoom5_Mult10_Flr_3,   !- Zone or ZoneList Name
  11139     CRITICAL_EQUIP_SCH,      !- Schedule Name
  11140     Watts/Area,              !- Design Level Calculation Method
  11141     ,                        !- Design Level {W}
  11142     21.52,                   !- Watts per Zone Floor Area {W/m2}
  11143     ,                        !- Watts per Person {W/person}
  11144     0.0000,                  !- Fraction Latent
  11145     0.5000,                  !- Fraction Radiant
  11146     0.0000,                  !- Fraction Lost
  11147     MiscPlug;                !- End-Use Subcategory
  11148 
  11149   ElectricEquipment,
  11150     PatRoom5_Mult10_Flr_4_MiscPlug_Equip,  !- Name
  11151     PatRoom5_Mult10_Flr_4,   !- Zone or ZoneList Name
  11152     CRITICAL_EQUIP_SCH,      !- Schedule Name
  11153     Watts/Area,              !- Design Level Calculation Method
  11154     ,                        !- Design Level {W}
  11155     21.52,                   !- Watts per Zone Floor Area {W/m2}
  11156     ,                        !- Watts per Person {W/person}
  11157     0.0000,                  !- Fraction Latent
  11158     0.5000,                  !- Fraction Radiant
  11159     0.0000,                  !- Fraction Lost
  11160     MiscPlug;                !- End-Use Subcategory
  11161 
  11162   ElectricEquipment,
  11163     PatRoom6_Flr_3_MiscPlug_Equip,  !- Name
  11164     PatRoom6_Flr_3,          !- Zone or ZoneList Name
  11165     CRITICAL_EQUIP_SCH,      !- Schedule Name
  11166     Watts/Area,              !- Design Level Calculation Method
  11167     ,                        !- Design Level {W}
  11168     21.52,                   !- Watts per Zone Floor Area {W/m2}
  11169     ,                        !- Watts per Person {W/person}
  11170     0.0000,                  !- Fraction Latent
  11171     0.5000,                  !- Fraction Radiant
  11172     0.0000,                  !- Fraction Lost
  11173     MiscPlug;                !- End-Use Subcategory
  11174 
  11175   ElectricEquipment,
  11176     PatRoom6_Flr_4_MiscPlug_Equip,  !- Name
  11177     PatRoom6_Flr_4,          !- Zone or ZoneList Name
  11178     CRITICAL_EQUIP_SCH,      !- Schedule Name
  11179     Watts/Area,              !- Design Level Calculation Method
  11180     ,                        !- Design Level {W}
  11181     21.52,                   !- Watts per Zone Floor Area {W/m2}
  11182     ,                        !- Watts per Person {W/person}
  11183     0.0000,                  !- Fraction Latent
  11184     0.5000,                  !- Fraction Radiant
  11185     0.0000,                  !- Fraction Lost
  11186     MiscPlug;                !- End-Use Subcategory
  11187 
  11188   ElectricEquipment,
  11189     PatRoom7_Mult10_Flr_3_MiscPlug_Equip,  !- Name
  11190     PatRoom7_Mult10_Flr_3,   !- Zone or ZoneList Name
  11191     CRITICAL_EQUIP_SCH,      !- Schedule Name
  11192     Watts/Area,              !- Design Level Calculation Method
  11193     ,                        !- Design Level {W}
  11194     21.52,                   !- Watts per Zone Floor Area {W/m2}
  11195     ,                        !- Watts per Person {W/person}
  11196     0.0000,                  !- Fraction Latent
  11197     0.5000,                  !- Fraction Radiant
  11198     0.0000,                  !- Fraction Lost
  11199     MiscPlug;                !- End-Use Subcategory
  11200 
  11201   ElectricEquipment,
  11202     PatRoom7_Mult10_Flr_4_MiscPlug_Equip,  !- Name
  11203     PatRoom7_Mult10_Flr_4,   !- Zone or ZoneList Name
  11204     CRITICAL_EQUIP_SCH,      !- Schedule Name
  11205     Watts/Area,              !- Design Level Calculation Method
  11206     ,                        !- Design Level {W}
  11207     21.52,                   !- Watts per Zone Floor Area {W/m2}
  11208     ,                        !- Watts per Person {W/person}
  11209     0.0000,                  !- Fraction Latent
  11210     0.5000,                  !- Fraction Radiant
  11211     0.0000,                  !- Fraction Lost
  11212     MiscPlug;                !- End-Use Subcategory
  11213 
  11214   ElectricEquipment,
  11215     PatRoom8_Flr_3_MiscPlug_Equip,  !- Name
  11216     PatRoom8_Flr_3,          !- Zone or ZoneList Name
  11217     CRITICAL_EQUIP_SCH,      !- Schedule Name
  11218     Watts/Area,              !- Design Level Calculation Method
  11219     ,                        !- Design Level {W}
  11220     21.52,                   !- Watts per Zone Floor Area {W/m2}
  11221     ,                        !- Watts per Person {W/person}
  11222     0.0000,                  !- Fraction Latent
  11223     0.5000,                  !- Fraction Radiant
  11224     0.0000,                  !- Fraction Lost
  11225     MiscPlug;                !- End-Use Subcategory
  11226 
  11227   ElectricEquipment,
  11228     PatRoom8_Flr_4_MiscPlug_Equip,  !- Name
  11229     PatRoom8_Flr_4,          !- Zone or ZoneList Name
  11230     CRITICAL_EQUIP_SCH,      !- Schedule Name
  11231     Watts/Area,              !- Design Level Calculation Method
  11232     ,                        !- Design Level {W}
  11233     21.52,                   !- Watts per Zone Floor Area {W/m2}
  11234     ,                        !- Watts per Person {W/person}
  11235     0.0000,                  !- Fraction Latent
  11236     0.5000,                  !- Fraction Radiant
  11237     0.0000,                  !- Fraction Lost
  11238     MiscPlug;                !- End-Use Subcategory
  11239 
  11240   ElectricEquipment,
  11241     PhysTherapy_Flr_3_MiscPlug_Equip,  !- Name
  11242     PhysTherapy_Flr_3,       !- Zone or ZoneList Name
  11243     ADMIN_EQUIP_SCH,         !- Schedule Name
  11244     Watts/Area,              !- Design Level Calculation Method
  11245     ,                        !- Design Level {W}
  11246     16.14,                   !- Watts per Zone Floor Area {W/m2}
  11247     ,                        !- Watts per Person {W/person}
  11248     0.0000,                  !- Fraction Latent
  11249     0.5000,                  !- Fraction Radiant
  11250     0.0000,                  !- Fraction Lost
  11251     MiscPlug;                !- End-Use Subcategory
  11252 
  11253   ElectricEquipment,
  11254     Radiology_Flr_4_MiscPlug_Equip,  !- Name
  11255     Radiology_Flr_4,         !- Zone or ZoneList Name
  11256     ADMIN_EQUIP_SCH,         !- Schedule Name
  11257     Watts/Area,              !- Design Level Calculation Method
  11258     ,                        !- Design Level {W}
  11259     53.08,                   !- Watts per Zone Floor Area {W/m2}
  11260     ,                        !- Watts per Person {W/person}
  11261     0.0000,                  !- Fraction Latent
  11262     0.5000,                  !- Fraction Radiant
  11263     0.0000,                  !- Fraction Lost
  11264     MiscPlug;                !- End-Use Subcategory
  11265 
  11266   GasEquipment,
  11267     Kitchen_Flr_5_MiscGas_Equip,  !- Name
  11268     Kitchen_Flr_5,           !- Zone or ZoneList Name
  11269     Kitchen_Gas_Equip_SCH,   !- Schedule Name
  11270     Watts/Area,              !- Design Level Calculation Method
  11271     ,                        !- Design Level {W}
  11272     304.87,                  !- Power per Zone Floor Area {W/m2}
  11273     ,                        !- Power per Person {W/Person}
  11274     0.1000,                  !- Fraction Latent
  11275     0.2000,                  !- Fraction Radiant
  11276     0.7000,                  !- Fraction Lost
  11277     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  11278     MiscGas;                 !- End-Use Subcategory
  11279 
  11280 ! ***EXTERIOR LOADS***
  11281 
  11282   Exterior:Lights,
  11283     Exterior Facade Lighting,!- Name
  11284     ALWAYS_ON,               !- Schedule Name
  11285     15409,                   !- Design Level {W}
  11286     AstronomicalClock,       !- Control Option
  11287     Exterior Facade Lighting;!- End-Use Subcategory
  11288 
  11289   Exterior:FuelEquipment,
  11290     Elevators,               !- Name
  11291     Electricity,             !- Fuel Use Type
  11292     BLDG_ELEVATORS,          !- Schedule Name
  11293     162962.637362637,        !- Design Level {W}
  11294     Elevators;               !- End-Use Subcategory
  11295 
  11296 ! ***INFILTRATION***
  11297 
  11298   ZoneInfiltration:DesignFlowRate,
  11299     Corridor_Flr_1_Infiltration,  !- Name
  11300     Corridor_Flr_1,          !- Zone or ZoneList Name
  11301     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11302     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11303     ,                        !- Design Flow Rate {m3/s}
  11304     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11305     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11306     ,                        !- Air Changes per Hour {1/hr}
  11307     1.0000,                  !- Constant Term Coefficient
  11308     0.0000,                  !- Temperature Term Coefficient
  11309     0.0000,                  !- Velocity Term Coefficient
  11310     0.0000;                  !- Velocity Squared Term Coefficient
  11311 
  11312   ZoneInfiltration:DesignFlowRate,
  11313     Corridor_Flr_2_Infiltration,  !- Name
  11314     Corridor_Flr_2,          !- Zone or ZoneList Name
  11315     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11316     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11317     ,                        !- Design Flow Rate {m3/s}
  11318     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11319     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11320     ,                        !- Air Changes per Hour {1/hr}
  11321     1.0000,                  !- Constant Term Coefficient
  11322     0.0000,                  !- Temperature Term Coefficient
  11323     0.0000,                  !- Velocity Term Coefficient
  11324     0.0000;                  !- Velocity Squared Term Coefficient
  11325 
  11326   ZoneInfiltration:DesignFlowRate,
  11327     Corridor_Flr_5_Infiltration,  !- Name
  11328     Corridor_Flr_5,          !- Zone or ZoneList Name
  11329     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11330     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11331     ,                        !- Design Flow Rate {m3/s}
  11332     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11333     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11334     ,                        !- Air Changes per Hour {1/hr}
  11335     1.0000,                  !- Constant Term Coefficient
  11336     0.0000,                  !- Temperature Term Coefficient
  11337     0.0000,                  !- Velocity Term Coefficient
  11338     0.0000;                  !- Velocity Squared Term Coefficient
  11339 
  11340   ZoneInfiltration:DesignFlowRate,
  11341     Corridor_NW_Flr_3_Infiltration,  !- Name
  11342     Corridor_NW_Flr_3,       !- Zone or ZoneList Name
  11343     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11344     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11345     ,                        !- Design Flow Rate {m3/s}
  11346     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11347     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11348     ,                        !- Air Changes per Hour {1/hr}
  11349     1.0000,                  !- Constant Term Coefficient
  11350     0.0000,                  !- Temperature Term Coefficient
  11351     0.0000,                  !- Velocity Term Coefficient
  11352     0.0000;                  !- Velocity Squared Term Coefficient
  11353 
  11354   ZoneInfiltration:DesignFlowRate,
  11355     Corridor_NW_Flr_4_Infiltration,  !- Name
  11356     Corridor_NW_Flr_4,       !- Zone or ZoneList Name
  11357     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11358     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11359     ,                        !- Design Flow Rate {m3/s}
  11360     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11361     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11362     ,                        !- Air Changes per Hour {1/hr}
  11363     1.0000,                  !- Constant Term Coefficient
  11364     0.0000,                  !- Temperature Term Coefficient
  11365     0.0000,                  !- Velocity Term Coefficient
  11366     0.0000;                  !- Velocity Squared Term Coefficient
  11367 
  11368   ZoneInfiltration:DesignFlowRate,
  11369     Corridor_SE_Flr_3_Infiltration,  !- Name
  11370     Corridor_SE_Flr_3,       !- Zone or ZoneList Name
  11371     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11372     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11373     ,                        !- Design Flow Rate {m3/s}
  11374     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11375     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11376     ,                        !- Air Changes per Hour {1/hr}
  11377     1.0000,                  !- Constant Term Coefficient
  11378     0.0000,                  !- Temperature Term Coefficient
  11379     0.0000,                  !- Velocity Term Coefficient
  11380     0.0000;                  !- Velocity Squared Term Coefficient
  11381 
  11382   ZoneInfiltration:DesignFlowRate,
  11383     Corridor_SE_Flr_4_Infiltration,  !- Name
  11384     Corridor_SE_Flr_4,       !- Zone or ZoneList Name
  11385     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11386     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11387     ,                        !- Design Flow Rate {m3/s}
  11388     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11389     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11390     ,                        !- Air Changes per Hour {1/hr}
  11391     1.0000,                  !- Constant Term Coefficient
  11392     0.0000,                  !- Temperature Term Coefficient
  11393     0.0000,                  !- Velocity Term Coefficient
  11394     0.0000;                  !- Velocity Squared Term Coefficient
  11395 
  11396   ZoneInfiltration:DesignFlowRate,
  11397     Dining_Flr_5_Infiltration,  !- Name
  11398     Dining_Flr_5,            !- Zone or ZoneList Name
  11399     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11400     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11401     ,                        !- Design Flow Rate {m3/s}
  11402     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11403     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11404     ,                        !- Air Changes per Hour {1/hr}
  11405     1.0000,                  !- Constant Term Coefficient
  11406     0.0000,                  !- Temperature Term Coefficient
  11407     0.0000,                  !- Velocity Term Coefficient
  11408     0.0000;                  !- Velocity Squared Term Coefficient
  11409 
  11410   ZoneInfiltration:DesignFlowRate,
  11411     ER_Exam1_Mult4_Flr_1_Infiltration,  !- Name
  11412     ER_Exam1_Mult4_Flr_1,    !- Zone or ZoneList Name
  11413     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11414     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11415     ,                        !- Design Flow Rate {m3/s}
  11416     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11417     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11418     ,                        !- Air Changes per Hour {1/hr}
  11419     1.0000,                  !- Constant Term Coefficient
  11420     0.0000,                  !- Temperature Term Coefficient
  11421     0.0000,                  !- Velocity Term Coefficient
  11422     0.0000;                  !- Velocity Squared Term Coefficient
  11423 
  11424   ZoneInfiltration:DesignFlowRate,
  11425     ER_Exam3_Mult4_Flr_1_Infiltration,  !- Name
  11426     ER_Exam3_Mult4_Flr_1,    !- Zone or ZoneList Name
  11427     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11428     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11429     ,                        !- Design Flow Rate {m3/s}
  11430     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11431     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11432     ,                        !- Air Changes per Hour {1/hr}
  11433     1.0000,                  !- Constant Term Coefficient
  11434     0.0000,                  !- Temperature Term Coefficient
  11435     0.0000,                  !- Velocity Term Coefficient
  11436     0.0000;                  !- Velocity Squared Term Coefficient
  11437 
  11438   ZoneInfiltration:DesignFlowRate,
  11439     ER_NurseStn_Lobby_Flr_1_Infiltration,  !- Name
  11440     ER_NurseStn_Lobby_Flr_1, !- Zone or ZoneList Name
  11441     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11442     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11443     ,                        !- Design Flow Rate {m3/s}
  11444     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11445     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11446     ,                        !- Air Changes per Hour {1/hr}
  11447     1.0000,                  !- Constant Term Coefficient
  11448     0.0000,                  !- Temperature Term Coefficient
  11449     0.0000,                  !- Velocity Term Coefficient
  11450     0.0000;                  !- Velocity Squared Term Coefficient
  11451 
  11452   ZoneInfiltration:DesignFlowRate,
  11453     ER_Trauma1_Flr_1_Infiltration,  !- Name
  11454     ER_Trauma1_Flr_1,        !- Zone or ZoneList Name
  11455     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11456     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11457     ,                        !- Design Flow Rate {m3/s}
  11458     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11459     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11460     ,                        !- Air Changes per Hour {1/hr}
  11461     1.0000,                  !- Constant Term Coefficient
  11462     0.0000,                  !- Temperature Term Coefficient
  11463     0.0000,                  !- Velocity Term Coefficient
  11464     0.0000;                  !- Velocity Squared Term Coefficient
  11465 
  11466   ZoneInfiltration:DesignFlowRate,
  11467     ER_Trauma2_Flr_1_Infiltration,  !- Name
  11468     ER_Trauma2_Flr_1,        !- Zone or ZoneList Name
  11469     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11470     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11471     ,                        !- Design Flow Rate {m3/s}
  11472     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11473     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11474     ,                        !- Air Changes per Hour {1/hr}
  11475     1.0000,                  !- Constant Term Coefficient
  11476     0.0000,                  !- Temperature Term Coefficient
  11477     0.0000,                  !- Velocity Term Coefficient
  11478     0.0000;                  !- Velocity Squared Term Coefficient
  11479 
  11480   ZoneInfiltration:DesignFlowRate,
  11481     ER_Triage_Mult4_Flr_1_Infiltration,  !- Name
  11482     ER_Triage_Mult4_Flr_1,   !- Zone or ZoneList Name
  11483     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11484     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11485     ,                        !- Design Flow Rate {m3/s}
  11486     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11487     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11488     ,                        !- Air Changes per Hour {1/hr}
  11489     1.0000,                  !- Constant Term Coefficient
  11490     0.0000,                  !- Temperature Term Coefficient
  11491     0.0000,                  !- Velocity Term Coefficient
  11492     0.0000;                  !- Velocity Squared Term Coefficient
  11493 
  11494   ZoneInfiltration:DesignFlowRate,
  11495     ICU_Flr_2_Infiltration,  !- Name
  11496     ICU_Flr_2,               !- Zone or ZoneList Name
  11497     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11498     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11499     ,                        !- Design Flow Rate {m3/s}
  11500     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11501     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11502     ,                        !- Air Changes per Hour {1/hr}
  11503     1.0000,                  !- Constant Term Coefficient
  11504     0.0000,                  !- Temperature Term Coefficient
  11505     0.0000,                  !- Velocity Term Coefficient
  11506     0.0000;                  !- Velocity Squared Term Coefficient
  11507 
  11508   ZoneInfiltration:DesignFlowRate,
  11509     IC_PatRoom1_Mult5_Flr_2_Infiltration,  !- Name
  11510     IC_PatRoom1_Mult5_Flr_2, !- Zone or ZoneList Name
  11511     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11512     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11513     ,                        !- Design Flow Rate {m3/s}
  11514     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11515     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11516     ,                        !- Air Changes per Hour {1/hr}
  11517     1.0000,                  !- Constant Term Coefficient
  11518     0.0000,                  !- Temperature Term Coefficient
  11519     0.0000,                  !- Velocity Term Coefficient
  11520     0.0000;                  !- Velocity Squared Term Coefficient
  11521 
  11522   ZoneInfiltration:DesignFlowRate,
  11523     IC_PatRoom2_Flr_2_Infiltration,  !- Name
  11524     IC_PatRoom2_Flr_2,       !- Zone or ZoneList Name
  11525     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11526     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11527     ,                        !- Design Flow Rate {m3/s}
  11528     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11529     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11530     ,                        !- Air Changes per Hour {1/hr}
  11531     1.0000,                  !- Constant Term Coefficient
  11532     0.0000,                  !- Temperature Term Coefficient
  11533     0.0000,                  !- Velocity Term Coefficient
  11534     0.0000;                  !- Velocity Squared Term Coefficient
  11535 
  11536   ZoneInfiltration:DesignFlowRate,
  11537     IC_PatRoom3_Mult6_Flr_2_Infiltration,  !- Name
  11538     IC_PatRoom3_Mult6_Flr_2, !- Zone or ZoneList Name
  11539     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11540     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11541     ,                        !- Design Flow Rate {m3/s}
  11542     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11543     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11544     ,                        !- Air Changes per Hour {1/hr}
  11545     1.0000,                  !- Constant Term Coefficient
  11546     0.0000,                  !- Temperature Term Coefficient
  11547     0.0000,                  !- Velocity Term Coefficient
  11548     0.0000;                  !- Velocity Squared Term Coefficient
  11549 
  11550   ZoneInfiltration:DesignFlowRate,
  11551     Kitchen_Flr_5_Infiltration,  !- Name
  11552     Kitchen_Flr_5,           !- Zone or ZoneList Name
  11553     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11554     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11555     ,                        !- Design Flow Rate {m3/s}
  11556     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11557     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11558     ,                        !- Air Changes per Hour {1/hr}
  11559     1.0000,                  !- Constant Term Coefficient
  11560     0.0000,                  !- Temperature Term Coefficient
  11561     0.0000,                  !- Velocity Term Coefficient
  11562     0.0000;                  !- Velocity Squared Term Coefficient
  11563 
  11564   ZoneInfiltration:DesignFlowRate,
  11565     Lobby_Records_Flr_1_Infiltration,  !- Name
  11566     Lobby_Records_Flr_1,     !- Zone or ZoneList Name
  11567     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11568     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11569     ,                        !- Design Flow Rate {m3/s}
  11570     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11571     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11572     ,                        !- Air Changes per Hour {1/hr}
  11573     1.0000,                  !- Constant Term Coefficient
  11574     0.0000,                  !- Temperature Term Coefficient
  11575     0.0000,                  !- Velocity Term Coefficient
  11576     0.0000;                  !- Velocity Squared Term Coefficient
  11577 
  11578   ZoneInfiltration:DesignFlowRate,
  11579     NurseStn_Lobby_Flr_5_Infiltration,  !- Name
  11580     NurseStn_Lobby_Flr_5,    !- Zone or ZoneList Name
  11581     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11582     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11583     ,                        !- Design Flow Rate {m3/s}
  11584     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11585     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11586     ,                        !- Air Changes per Hour {1/hr}
  11587     1.0000,                  !- Constant Term Coefficient
  11588     0.0000,                  !- Temperature Term Coefficient
  11589     0.0000,                  !- Velocity Term Coefficient
  11590     0.0000;                  !- Velocity Squared Term Coefficient
  11591 
  11592   ZoneInfiltration:DesignFlowRate,
  11593     OR1_Flr_2_Infiltration,  !- Name
  11594     OR1_Flr_2,               !- Zone or ZoneList Name
  11595     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11596     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11597     ,                        !- Design Flow Rate {m3/s}
  11598     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11599     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11600     ,                        !- Air Changes per Hour {1/hr}
  11601     1.0000,                  !- Constant Term Coefficient
  11602     0.0000,                  !- Temperature Term Coefficient
  11603     0.0000,                  !- Velocity Term Coefficient
  11604     0.0000;                  !- Velocity Squared Term Coefficient
  11605 
  11606   ZoneInfiltration:DesignFlowRate,
  11607     OR2_Mult5_Flr_2_Infiltration,  !- Name
  11608     OR2_Mult5_Flr_2,         !- Zone or ZoneList Name
  11609     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11610     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11611     ,                        !- Design Flow Rate {m3/s}
  11612     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11613     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11614     ,                        !- Air Changes per Hour {1/hr}
  11615     1.0000,                  !- Constant Term Coefficient
  11616     0.0000,                  !- Temperature Term Coefficient
  11617     0.0000,                  !- Velocity Term Coefficient
  11618     0.0000;                  !- Velocity Squared Term Coefficient
  11619 
  11620   ZoneInfiltration:DesignFlowRate,
  11621     OR3_Flr_2_Infiltration,  !- Name
  11622     OR3_Flr_2,               !- Zone or ZoneList Name
  11623     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11624     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11625     ,                        !- Design Flow Rate {m3/s}
  11626     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11627     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11628     ,                        !- Air Changes per Hour {1/hr}
  11629     1.0000,                  !- Constant Term Coefficient
  11630     0.0000,                  !- Temperature Term Coefficient
  11631     0.0000,                  !- Velocity Term Coefficient
  11632     0.0000;                  !- Velocity Squared Term Coefficient
  11633 
  11634   ZoneInfiltration:DesignFlowRate,
  11635     OR_NurseStn_Lobby_Flr_2_Infiltration,  !- Name
  11636     OR_NurseStn_Lobby_Flr_2, !- Zone or ZoneList Name
  11637     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11638     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11639     ,                        !- Design Flow Rate {m3/s}
  11640     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11641     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11642     ,                        !- Air Changes per Hour {1/hr}
  11643     1.0000,                  !- Constant Term Coefficient
  11644     0.0000,                  !- Temperature Term Coefficient
  11645     0.0000,                  !- Velocity Term Coefficient
  11646     0.0000;                  !- Velocity Squared Term Coefficient
  11647 
  11648   ZoneInfiltration:DesignFlowRate,
  11649     Office1_Flr_5_Infiltration,  !- Name
  11650     Office1_Flr_5,           !- Zone or ZoneList Name
  11651     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11652     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11653     ,                        !- Design Flow Rate {m3/s}
  11654     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11655     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11656     ,                        !- Air Changes per Hour {1/hr}
  11657     1.0000,                  !- Constant Term Coefficient
  11658     0.0000,                  !- Temperature Term Coefficient
  11659     0.0000,                  !- Velocity Term Coefficient
  11660     0.0000;                  !- Velocity Squared Term Coefficient
  11661 
  11662   ZoneInfiltration:DesignFlowRate,
  11663     Office1_Mult4_Flr_1_Infiltration,  !- Name
  11664     Office1_Mult4_Flr_1,     !- Zone or ZoneList Name
  11665     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11666     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11667     ,                        !- Design Flow Rate {m3/s}
  11668     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11669     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11670     ,                        !- Air Changes per Hour {1/hr}
  11671     1.0000,                  !- Constant Term Coefficient
  11672     0.0000,                  !- Temperature Term Coefficient
  11673     0.0000,                  !- Velocity Term Coefficient
  11674     0.0000;                  !- Velocity Squared Term Coefficient
  11675 
  11676   ZoneInfiltration:DesignFlowRate,
  11677     Office2_Mult5_Flr_5_Infiltration,  !- Name
  11678     Office2_Mult5_Flr_5,     !- Zone or ZoneList Name
  11679     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11680     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11681     ,                        !- Design Flow Rate {m3/s}
  11682     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11683     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11684     ,                        !- Air Changes per Hour {1/hr}
  11685     1.0000,                  !- Constant Term Coefficient
  11686     0.0000,                  !- Temperature Term Coefficient
  11687     0.0000,                  !- Velocity Term Coefficient
  11688     0.0000;                  !- Velocity Squared Term Coefficient
  11689 
  11690   ZoneInfiltration:DesignFlowRate,
  11691     Office3_Flr_5_Infiltration,  !- Name
  11692     Office3_Flr_5,           !- Zone or ZoneList Name
  11693     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11694     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11695     ,                        !- Design Flow Rate {m3/s}
  11696     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11697     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11698     ,                        !- Air Changes per Hour {1/hr}
  11699     1.0000,                  !- Constant Term Coefficient
  11700     0.0000,                  !- Temperature Term Coefficient
  11701     0.0000,                  !- Velocity Term Coefficient
  11702     0.0000;                  !- Velocity Squared Term Coefficient
  11703 
  11704   ZoneInfiltration:DesignFlowRate,
  11705     Office4_Mult6_Flr_5_Infiltration,  !- Name
  11706     Office4_Mult6_Flr_5,     !- Zone or ZoneList Name
  11707     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11708     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11709     ,                        !- Design Flow Rate {m3/s}
  11710     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11711     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11712     ,                        !- Air Changes per Hour {1/hr}
  11713     1.0000,                  !- Constant Term Coefficient
  11714     0.0000,                  !- Temperature Term Coefficient
  11715     0.0000,                  !- Velocity Term Coefficient
  11716     0.0000;                  !- Velocity Squared Term Coefficient
  11717 
  11718   ZoneInfiltration:DesignFlowRate,
  11719     PatRoom1_Mult10_Flr_3_Infiltration,  !- Name
  11720     PatRoom1_Mult10_Flr_3,   !- Zone or ZoneList Name
  11721     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11722     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11723     ,                        !- Design Flow Rate {m3/s}
  11724     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11725     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11726     ,                        !- Air Changes per Hour {1/hr}
  11727     1.0000,                  !- Constant Term Coefficient
  11728     0.0000,                  !- Temperature Term Coefficient
  11729     0.0000,                  !- Velocity Term Coefficient
  11730     0.0000;                  !- Velocity Squared Term Coefficient
  11731 
  11732   ZoneInfiltration:DesignFlowRate,
  11733     PatRoom1_Mult10_Flr_4_Infiltration,  !- Name
  11734     PatRoom1_Mult10_Flr_4,   !- Zone or ZoneList Name
  11735     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11736     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11737     ,                        !- Design Flow Rate {m3/s}
  11738     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11739     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11740     ,                        !- Air Changes per Hour {1/hr}
  11741     1.0000,                  !- Constant Term Coefficient
  11742     0.0000,                  !- Temperature Term Coefficient
  11743     0.0000,                  !- Velocity Term Coefficient
  11744     0.0000;                  !- Velocity Squared Term Coefficient
  11745 
  11746   ZoneInfiltration:DesignFlowRate,
  11747     PatRoom2_Flr_3_Infiltration,  !- Name
  11748     PatRoom2_Flr_3,          !- Zone or ZoneList Name
  11749     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11750     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11751     ,                        !- Design Flow Rate {m3/s}
  11752     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11753     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11754     ,                        !- Air Changes per Hour {1/hr}
  11755     1.0000,                  !- Constant Term Coefficient
  11756     0.0000,                  !- Temperature Term Coefficient
  11757     0.0000,                  !- Velocity Term Coefficient
  11758     0.0000;                  !- Velocity Squared Term Coefficient
  11759 
  11760   ZoneInfiltration:DesignFlowRate,
  11761     PatRoom2_Flr_4_Infiltration,  !- Name
  11762     PatRoom2_Flr_4,          !- Zone or ZoneList Name
  11763     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11764     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11765     ,                        !- Design Flow Rate {m3/s}
  11766     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11767     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11768     ,                        !- Air Changes per Hour {1/hr}
  11769     1.0000,                  !- Constant Term Coefficient
  11770     0.0000,                  !- Temperature Term Coefficient
  11771     0.0000,                  !- Velocity Term Coefficient
  11772     0.0000;                  !- Velocity Squared Term Coefficient
  11773 
  11774   ZoneInfiltration:DesignFlowRate,
  11775     PatRoom3_Mult10_Flr_3_Infiltration,  !- Name
  11776     PatRoom3_Mult10_Flr_3,   !- Zone or ZoneList Name
  11777     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11778     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11779     ,                        !- Design Flow Rate {m3/s}
  11780     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11781     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11782     ,                        !- Air Changes per Hour {1/hr}
  11783     1.0000,                  !- Constant Term Coefficient
  11784     0.0000,                  !- Temperature Term Coefficient
  11785     0.0000,                  !- Velocity Term Coefficient
  11786     0.0000;                  !- Velocity Squared Term Coefficient
  11787 
  11788   ZoneInfiltration:DesignFlowRate,
  11789     PatRoom3_Mult10_Flr_4_Infiltration,  !- Name
  11790     PatRoom3_Mult10_Flr_4,   !- Zone or ZoneList Name
  11791     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11792     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11793     ,                        !- Design Flow Rate {m3/s}
  11794     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11795     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11796     ,                        !- Air Changes per Hour {1/hr}
  11797     1.0000,                  !- Constant Term Coefficient
  11798     0.0000,                  !- Temperature Term Coefficient
  11799     0.0000,                  !- Velocity Term Coefficient
  11800     0.0000;                  !- Velocity Squared Term Coefficient
  11801 
  11802   ZoneInfiltration:DesignFlowRate,
  11803     PatRoom4_Flr_3_Infiltration,  !- Name
  11804     PatRoom4_Flr_3,          !- Zone or ZoneList Name
  11805     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11806     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11807     ,                        !- Design Flow Rate {m3/s}
  11808     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11809     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11810     ,                        !- Air Changes per Hour {1/hr}
  11811     1.0000,                  !- Constant Term Coefficient
  11812     0.0000,                  !- Temperature Term Coefficient
  11813     0.0000,                  !- Velocity Term Coefficient
  11814     0.0000;                  !- Velocity Squared Term Coefficient
  11815 
  11816   ZoneInfiltration:DesignFlowRate,
  11817     PatRoom4_Flr_4_Infiltration,  !- Name
  11818     PatRoom4_Flr_4,          !- Zone or ZoneList Name
  11819     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11820     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11821     ,                        !- Design Flow Rate {m3/s}
  11822     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11823     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11824     ,                        !- Air Changes per Hour {1/hr}
  11825     1.0000,                  !- Constant Term Coefficient
  11826     0.0000,                  !- Temperature Term Coefficient
  11827     0.0000,                  !- Velocity Term Coefficient
  11828     0.0000;                  !- Velocity Squared Term Coefficient
  11829 
  11830   ZoneInfiltration:DesignFlowRate,
  11831     PatRoom5_Mult10_Flr_3_Infiltration,  !- Name
  11832     PatRoom5_Mult10_Flr_3,   !- Zone or ZoneList Name
  11833     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11834     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11835     ,                        !- Design Flow Rate {m3/s}
  11836     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11837     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11838     ,                        !- Air Changes per Hour {1/hr}
  11839     1.0000,                  !- Constant Term Coefficient
  11840     0.0000,                  !- Temperature Term Coefficient
  11841     0.0000,                  !- Velocity Term Coefficient
  11842     0.0000;                  !- Velocity Squared Term Coefficient
  11843 
  11844   ZoneInfiltration:DesignFlowRate,
  11845     PatRoom5_Mult10_Flr_4_Infiltration,  !- Name
  11846     PatRoom5_Mult10_Flr_4,   !- Zone or ZoneList Name
  11847     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11848     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11849     ,                        !- Design Flow Rate {m3/s}
  11850     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11851     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11852     ,                        !- Air Changes per Hour {1/hr}
  11853     1.0000,                  !- Constant Term Coefficient
  11854     0.0000,                  !- Temperature Term Coefficient
  11855     0.0000,                  !- Velocity Term Coefficient
  11856     0.0000;                  !- Velocity Squared Term Coefficient
  11857 
  11858   ZoneInfiltration:DesignFlowRate,
  11859     PatRoom6_Flr_3_Infiltration,  !- Name
  11860     PatRoom6_Flr_3,          !- Zone or ZoneList Name
  11861     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11862     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11863     ,                        !- Design Flow Rate {m3/s}
  11864     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11865     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11866     ,                        !- Air Changes per Hour {1/hr}
  11867     1.0000,                  !- Constant Term Coefficient
  11868     0.0000,                  !- Temperature Term Coefficient
  11869     0.0000,                  !- Velocity Term Coefficient
  11870     0.0000;                  !- Velocity Squared Term Coefficient
  11871 
  11872   ZoneInfiltration:DesignFlowRate,
  11873     PatRoom6_Flr_4_Infiltration,  !- Name
  11874     PatRoom6_Flr_4,          !- Zone or ZoneList Name
  11875     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11876     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11877     ,                        !- Design Flow Rate {m3/s}
  11878     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11879     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11880     ,                        !- Air Changes per Hour {1/hr}
  11881     1.0000,                  !- Constant Term Coefficient
  11882     0.0000,                  !- Temperature Term Coefficient
  11883     0.0000,                  !- Velocity Term Coefficient
  11884     0.0000;                  !- Velocity Squared Term Coefficient
  11885 
  11886   ZoneInfiltration:DesignFlowRate,
  11887     PatRoom7_Mult10_Flr_3_Infiltration,  !- Name
  11888     PatRoom7_Mult10_Flr_3,   !- Zone or ZoneList Name
  11889     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11890     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11891     ,                        !- Design Flow Rate {m3/s}
  11892     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11893     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11894     ,                        !- Air Changes per Hour {1/hr}
  11895     1.0000,                  !- Constant Term Coefficient
  11896     0.0000,                  !- Temperature Term Coefficient
  11897     0.0000,                  !- Velocity Term Coefficient
  11898     0.0000;                  !- Velocity Squared Term Coefficient
  11899 
  11900   ZoneInfiltration:DesignFlowRate,
  11901     PatRoom7_Mult10_Flr_4_Infiltration,  !- Name
  11902     PatRoom7_Mult10_Flr_4,   !- Zone or ZoneList Name
  11903     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11904     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11905     ,                        !- Design Flow Rate {m3/s}
  11906     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11907     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11908     ,                        !- Air Changes per Hour {1/hr}
  11909     1.0000,                  !- Constant Term Coefficient
  11910     0.0000,                  !- Temperature Term Coefficient
  11911     0.0000,                  !- Velocity Term Coefficient
  11912     0.0000;                  !- Velocity Squared Term Coefficient
  11913 
  11914   ZoneInfiltration:DesignFlowRate,
  11915     PatRoom8_Flr_3_Infiltration,  !- Name
  11916     PatRoom8_Flr_3,          !- Zone or ZoneList Name
  11917     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11918     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11919     ,                        !- Design Flow Rate {m3/s}
  11920     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11921     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11922     ,                        !- Air Changes per Hour {1/hr}
  11923     1.0000,                  !- Constant Term Coefficient
  11924     0.0000,                  !- Temperature Term Coefficient
  11925     0.0000,                  !- Velocity Term Coefficient
  11926     0.0000;                  !- Velocity Squared Term Coefficient
  11927 
  11928   ZoneInfiltration:DesignFlowRate,
  11929     PatRoom8_Flr_4_Infiltration,  !- Name
  11930     PatRoom8_Flr_4,          !- Zone or ZoneList Name
  11931     INFIL_QUARTER_ON_SCH,    !- Schedule Name
  11932     Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  11933     ,                        !- Design Flow Rate {m3/s}
  11934     ,                        !- Flow per Zone Floor Area {m3/s-m2}
  11935     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
  11936     ,                        !- Air Changes per Hour {1/hr}
  11937     1.0000,                  !- Constant Term Coefficient
  11938     0.0000,                  !- Temperature Term Coefficient
  11939     0.0000,                  !- Velocity Term Coefficient
  11940     0.0000;                  !- Velocity Squared Term Coefficient
  11941 
  11942 ! ***INTERNAL MASS***
  11943 
  11944   InternalMass,
  11945     Basement Internal Mass,  !- Name
  11946     InteriorFurnishings,     !- Construction Name
  11947     Basement,                !- Zone Name
  11948     7478.6947;               !- Surface Area {m2}
  11949 
  11950   InternalMass,
  11951     Corridor_Flr_1 Internal Mass,  !- Name
  11952     InteriorFurnishings,     !- Construction Name
  11953     Corridor_Flr_1,          !- Zone Name
  11954     1138.0622;               !- Surface Area {m2}
  11955 
  11956   InternalMass,
  11957     Corridor_Flr_2 Internal Mass,  !- Name
  11958     InteriorFurnishings,     !- Construction Name
  11959     Corridor_Flr_2,          !- Zone Name
  11960     1138.0622;               !- Surface Area {m2}
  11961 
  11962   InternalMass,
  11963     Corridor_Flr_5 Internal Mass,  !- Name
  11964     InteriorFurnishings,     !- Construction Name
  11965     Corridor_Flr_5,          !- Zone Name
  11966     1003.3528;               !- Surface Area {m2}
  11967 
  11968   InternalMass,
  11969     Corridor_NW_Flr_3 Internal Mass,  !- Name
  11970     InteriorFurnishings,     !- Construction Name
  11971     Corridor_NW_Flr_3,       !- Zone Name
  11972     1133.4171;               !- Surface Area {m2}
  11973 
  11974   InternalMass,
  11975     Corridor_NW_Flr_4 Internal Mass,  !- Name
  11976     InteriorFurnishings,     !- Construction Name
  11977     Corridor_NW_Flr_4,       !- Zone Name
  11978     1133.4171;               !- Surface Area {m2}
  11979 
  11980   InternalMass,
  11981     Corridor_SE_Flr_3 Internal Mass,  !- Name
  11982     InteriorFurnishings,     !- Construction Name
  11983     Corridor_SE_Flr_3,       !- Zone Name
  11984     1133.4171;               !- Surface Area {m2}
  11985 
  11986   InternalMass,
  11987     Corridor_SE_Flr_4 Internal Mass,  !- Name
  11988     InteriorFurnishings,     !- Construction Name
  11989     Corridor_SE_Flr_4,       !- Zone Name
  11990     1133.4171;               !- Surface Area {m2}
  11991 
  11992   InternalMass,
  11993     Dining_Flr_5 Internal Mass,  !- Name
  11994     InteriorFurnishings,     !- Construction Name
  11995     Dining_Flr_5,            !- Zone Name
  11996     1393.5456;               !- Surface Area {m2}
  11997 
  11998   InternalMass,
  11999     ER_Exam1_Mult4_Flr_1 Internal Mass,  !- Name
  12000     InteriorFurnishings,     !- Construction Name
  12001     ER_Exam1_Mult4_Flr_1,    !- Zone Name
  12002     55.7418;                 !- Surface Area {m2}
  12003 
  12004   InternalMass,
  12005     ER_Exam3_Mult4_Flr_1 Internal Mass,  !- Name
  12006     InteriorFurnishings,     !- Construction Name
  12007     ER_Exam3_Mult4_Flr_1,    !- Zone Name
  12008     55.7418;                 !- Surface Area {m2}
  12009 
  12010   InternalMass,
  12011     ER_NurseStn_Lobby_Flr_1 Internal Mass,  !- Name
  12012     InteriorFurnishings,     !- Construction Name
  12013     ER_NurseStn_Lobby_Flr_1, !- Zone Name
  12014     2471.2209;               !- Surface Area {m2}
  12015 
  12016   InternalMass,
  12017     ER_Trauma1_Flr_1 Internal Mass,  !- Name
  12018     InteriorFurnishings,     !- Construction Name
  12019     ER_Trauma1_Flr_1,        !- Zone Name
  12020     55.7418;                 !- Surface Area {m2}
  12021 
  12022   InternalMass,
  12023     ER_Trauma2_Flr_1 Internal Mass,  !- Name
  12024     InteriorFurnishings,     !- Construction Name
  12025     ER_Trauma2_Flr_1,        !- Zone Name
  12026     55.7418;                 !- Surface Area {m2}
  12027 
  12028   InternalMass,
  12029     ER_Triage_Mult4_Flr_1 Internal Mass,  !- Name
  12030     InteriorFurnishings,     !- Construction Name
  12031     ER_Triage_Mult4_Flr_1,   !- Zone Name
  12032     55.7418;                 !- Surface Area {m2}
  12033 
  12034   InternalMass,
  12035     ICU_Flr_2 Internal Mass, !- Name
  12036     InteriorFurnishings,     !- Construction Name
  12037     ICU_Flr_2,               !- Zone Name
  12038     1235.9289;               !- Surface Area {m2}
  12039 
  12040   InternalMass,
  12041     ICU_NurseStn_Lobby_Flr_2 Internal Mass,  !- Name
  12042     InteriorFurnishings,     !- Construction Name
  12043     ICU_NurseStn_Lobby_Flr_2,!- Zone Name
  12044     1337.5356;               !- Surface Area {m2}
  12045 
  12046   InternalMass,
  12047     IC_PatRoom1_Mult5_Flr_2 Internal Mass,  !- Name
  12048     InteriorFurnishings,     !- Construction Name
  12049     IC_PatRoom1_Mult5_Flr_2, !- Zone Name
  12050     41.8064;                 !- Surface Area {m2}
  12051 
  12052   InternalMass,
  12053     IC_PatRoom2_Flr_2 Internal Mass,  !- Name
  12054     InteriorFurnishings,     !- Construction Name
  12055     IC_PatRoom2_Flr_2,       !- Zone Name
  12056     55.7418;                 !- Surface Area {m2}
  12057 
  12058   InternalMass,
  12059     IC_PatRoom3_Mult6_Flr_2 Internal Mass,  !- Name
  12060     InteriorFurnishings,     !- Construction Name
  12061     IC_PatRoom3_Mult6_Flr_2, !- Zone Name
  12062     41.8064;                 !- Surface Area {m2}
  12063 
  12064   InternalMass,
  12065     Kitchen_Flr_5 Internal Mass,  !- Name
  12066     InteriorFurnishings,     !- Construction Name
  12067     Kitchen_Flr_5,           !- Zone Name
  12068     1858.0608;               !- Surface Area {m2}
  12069 
  12070   InternalMass,
  12071     Lab_Flr_3 Internal Mass, !- Name
  12072     InteriorFurnishings,     !- Construction Name
  12073     Lab_Flr_3,               !- Zone Name
  12074     529.5473;                !- Surface Area {m2}
  12075 
  12076   InternalMass,
  12077     Lab_Flr_4 Internal Mass, !- Name
  12078     InteriorFurnishings,     !- Construction Name
  12079     Lab_Flr_4,               !- Zone Name
  12080     529.5473;                !- Surface Area {m2}
  12081 
  12082   InternalMass,
  12083     Lobby_Records_Flr_1 Internal Mass,  !- Name
  12084     InteriorFurnishings,     !- Construction Name
  12085     Lobby_Records_Flr_1,     !- Zone Name
  12086     2949.6212;               !- Surface Area {m2}
  12087 
  12088   InternalMass,
  12089     NurseStn_Lobby_Flr_3 Internal Mass,  !- Name
  12090     InteriorFurnishings,     !- Construction Name
  12091     NurseStn_Lobby_Flr_3,    !- Zone Name
  12092     1811.6093;               !- Surface Area {m2}
  12093 
  12094   InternalMass,
  12095     NurseStn_Lobby_Flr_4 Internal Mass,  !- Name
  12096     InteriorFurnishings,     !- Construction Name
  12097     NurseStn_Lobby_Flr_4,    !- Zone Name
  12098     1811.6093;               !- Surface Area {m2}
  12099 
  12100   InternalMass,
  12101     NurseStn_Lobby_Flr_5 Internal Mass,  !- Name
  12102     InteriorFurnishings,     !- Construction Name
  12103     NurseStn_Lobby_Flr_5,    !- Zone Name
  12104     2081.0281;               !- Surface Area {m2}
  12105 
  12106   InternalMass,
  12107     OR1_Flr_2 Internal Mass, !- Name
  12108     InteriorFurnishings,     !- Construction Name
  12109     OR1_Flr_2,               !- Zone Name
  12110     111.4836;                !- Surface Area {m2}
  12111 
  12112   InternalMass,
  12113     OR2_Mult5_Flr_2 Internal Mass,  !- Name
  12114     InteriorFurnishings,     !- Construction Name
  12115     OR2_Mult5_Flr_2,         !- Zone Name
  12116     111.4836;                !- Surface Area {m2}
  12117 
  12118   InternalMass,
  12119     OR3_Flr_2 Internal Mass, !- Name
  12120     InteriorFurnishings,     !- Construction Name
  12121     OR3_Flr_2,               !- Zone Name
  12122     111.4836;                !- Surface Area {m2}
  12123 
  12124   InternalMass,
  12125     OR4_Flr_2 Internal Mass, !- Name
  12126     InteriorFurnishings,     !- Construction Name
  12127     OR4_Flr_2,               !- Zone Name
  12128     445.9346;                !- Surface Area {m2}
  12129 
  12130   InternalMass,
  12131     OR_NurseStn_Lobby_Flr_2 Internal Mass,  !- Name
  12132     InteriorFurnishings,     !- Construction Name
  12133     OR_NurseStn_Lobby_Flr_2, !- Zone Name
  12134     2025.2863;               !- Surface Area {m2}
  12135 
  12136   InternalMass,
  12137     Office1_Flr_5 Internal Mass,  !- Name
  12138     InteriorFurnishings,     !- Construction Name
  12139     Office1_Flr_5,           !- Zone Name
  12140     139.3911;                !- Surface Area {m2}
  12141 
  12142   InternalMass,
  12143     Office1_Mult4_Flr_1 Internal Mass,  !- Name
  12144     InteriorFurnishings,     !- Construction Name
  12145     Office1_Mult4_Flr_1,     !- Zone Name
  12146     27.8709;                 !- Surface Area {m2}
  12147 
  12148   InternalMass,
  12149     Office2_Mult5_Flr_5 Internal Mass,  !- Name
  12150     InteriorFurnishings,     !- Construction Name
  12151     Office2_Mult5_Flr_5,     !- Zone Name
  12152     139.3546;                !- Surface Area {m2}
  12153 
  12154   InternalMass,
  12155     Office3_Flr_5 Internal Mass,  !- Name
  12156     InteriorFurnishings,     !- Construction Name
  12157     Office3_Flr_5,           !- Zone Name
  12158     139.3546;                !- Surface Area {m2}
  12159 
  12160   InternalMass,
  12161     Office4_Mult6_Flr_5 Internal Mass,  !- Name
  12162     InteriorFurnishings,     !- Construction Name
  12163     Office4_Mult6_Flr_5,     !- Zone Name
  12164     27.8709;                 !- Surface Area {m2}
  12165 
  12166   InternalMass,
  12167     PatRoom1_Mult10_Flr_3 Internal Mass,  !- Name
  12168     InteriorFurnishings,     !- Construction Name
  12169     PatRoom1_Mult10_Flr_3,   !- Zone Name
  12170     41.8064;                 !- Surface Area {m2}
  12171 
  12172   InternalMass,
  12173     PatRoom1_Mult10_Flr_4 Internal Mass,  !- Name
  12174     InteriorFurnishings,     !- Construction Name
  12175     PatRoom1_Mult10_Flr_4,   !- Zone Name
  12176     41.8064;                 !- Surface Area {m2}
  12177 
  12178   InternalMass,
  12179     PatRoom2_Flr_3 Internal Mass,  !- Name
  12180     InteriorFurnishings,     !- Construction Name
  12181     PatRoom2_Flr_3,          !- Zone Name
  12182     69.6773;                 !- Surface Area {m2}
  12183 
  12184   InternalMass,
  12185     PatRoom2_Flr_4 Internal Mass,  !- Name
  12186     InteriorFurnishings,     !- Construction Name
  12187     PatRoom2_Flr_4,          !- Zone Name
  12188     69.6773;                 !- Surface Area {m2}
  12189 
  12190   InternalMass,
  12191     PatRoom3_Mult10_Flr_3 Internal Mass,  !- Name
  12192     InteriorFurnishings,     !- Construction Name
  12193     PatRoom3_Mult10_Flr_3,   !- Zone Name
  12194     40.4165;                 !- Surface Area {m2}
  12195 
  12196   InternalMass,
  12197     PatRoom3_Mult10_Flr_4 Internal Mass,  !- Name
  12198     InteriorFurnishings,     !- Construction Name
  12199     PatRoom3_Mult10_Flr_4,   !- Zone Name
  12200     40.4165;                 !- Surface Area {m2}
  12201 
  12202   InternalMass,
  12203     PatRoom4_Flr_3 Internal Mass,  !- Name
  12204     InteriorFurnishings,     !- Construction Name
  12205     PatRoom4_Flr_3,          !- Zone Name
  12206     69.6773;                 !- Surface Area {m2}
  12207 
  12208   InternalMass,
  12209     PatRoom4_Flr_4 Internal Mass,  !- Name
  12210     InteriorFurnishings,     !- Construction Name
  12211     PatRoom4_Flr_4,          !- Zone Name
  12212     69.6773;                 !- Surface Area {m2}
  12213 
  12214   InternalMass,
  12215     PatRoom5_Mult10_Flr_3 Internal Mass,  !- Name
  12216     InteriorFurnishings,     !- Construction Name
  12217     PatRoom5_Mult10_Flr_3,   !- Zone Name
  12218     41.8064;                 !- Surface Area {m2}
  12219 
  12220   InternalMass,
  12221     PatRoom5_Mult10_Flr_4 Internal Mass,  !- Name
  12222     InteriorFurnishings,     !- Construction Name
  12223     PatRoom5_Mult10_Flr_4,   !- Zone Name
  12224     41.8064;                 !- Surface Area {m2}
  12225 
  12226   InternalMass,
  12227     PatRoom6_Flr_3 Internal Mass,  !- Name
  12228     InteriorFurnishings,     !- Construction Name
  12229     PatRoom6_Flr_3,          !- Zone Name
  12230     55.7418;                 !- Surface Area {m2}
  12231 
  12232   InternalMass,
  12233     PatRoom6_Flr_4 Internal Mass,  !- Name
  12234     InteriorFurnishings,     !- Construction Name
  12235     PatRoom6_Flr_4,          !- Zone Name
  12236     55.7418;                 !- Surface Area {m2}
  12237 
  12238   InternalMass,
  12239     PatRoom7_Mult10_Flr_3 Internal Mass,  !- Name
  12240     InteriorFurnishings,     !- Construction Name
  12241     PatRoom7_Mult10_Flr_3,   !- Zone Name
  12242     40.4165;                 !- Surface Area {m2}
  12243 
  12244   InternalMass,
  12245     PatRoom7_Mult10_Flr_4 Internal Mass,  !- Name
  12246     InteriorFurnishings,     !- Construction Name
  12247     PatRoom7_Mult10_Flr_4,   !- Zone Name
  12248     40.4165;                 !- Surface Area {m2}
  12249 
  12250   InternalMass,
  12251     PatRoom8_Flr_3 Internal Mass,  !- Name
  12252     InteriorFurnishings,     !- Construction Name
  12253     PatRoom8_Flr_3,          !- Zone Name
  12254     55.7418;                 !- Surface Area {m2}
  12255 
  12256   InternalMass,
  12257     PatRoom8_Flr_4 Internal Mass,  !- Name
  12258     InteriorFurnishings,     !- Construction Name
  12259     PatRoom8_Flr_4,          !- Zone Name
  12260     55.7418;                 !- Surface Area {m2}
  12261 
  12262   InternalMass,
  12263     PhysTherapy_Flr_3 Internal Mass,  !- Name
  12264     InteriorFurnishings,     !- Construction Name
  12265     PhysTherapy_Flr_3,       !- Zone Name
  12266     975.4819;                !- Surface Area {m2}
  12267 
  12268   InternalMass,
  12269     Radiology_Flr_4 Internal Mass,  !- Name
  12270     InteriorFurnishings,     !- Construction Name
  12271     Radiology_Flr_4,         !- Zone Name
  12272     975.4819;                !- Surface Area {m2}
  12273 
  12274 ! ***INTERNAL GAINS SCHEDULES***
  12275 
  12276   Schedule:Compact,
  12277     Kitchen_Exhaust_SCH,     !- Name
  12278     Fraction,                !- Schedule Type Limits Name
  12279     Through: 12/31,          !- Field 1
  12280     For: Weekdays,           !- Field 2
  12281     Until: 05:00,0,          !- Field 3
  12282     Until: 18:00,1,          !- Field 5
  12283     Until: 24:00,0,          !- Field 7
  12284     For: SummerDesignDay,    !- Field 9
  12285     Until: 05:00,0,          !- Field 10
  12286     Until: 18:00,1,          !- Field 12
  12287     Until: 24:00,0,          !- Field 14
  12288     For: WinterDesignDay,    !- Field 16
  12289     Until: 07:00,0,          !- Field 17
  12290     Until: 15:00,1,          !- Field 19
  12291     Until: 24:00,0,          !- Field 21
  12292     For: Saturdays,          !- Field 23
  12293     Until: 07:00,0,          !- Field 24
  12294     Until: 15:00,1,          !- Field 26
  12295     Until: 24:00,0,          !- Field 28
  12296     For: AllOtherDays,       !- Field 30
  12297     Until: 24:00,0;          !- Field 31
  12298 
  12299   Schedule:Compact,
  12300     ADMIN_EQUIP_SCH,         !- Name
  12301     Fraction,                !- Schedule Type Limits Name
  12302     Through: 12/31,          !- Field 1
  12303     For: Weekdays,           !- Field 2
  12304     Until: 04:00,0.30,       !- Field 3
  12305     Until: 06:00,0.50,       !- Field 5
  12306     Until: 18:00,1.00,       !- Field 7
  12307     Until: 20:00,0.50,       !- Field 9
  12308     Until: 24:00,0.30,       !- Field 11
  12309     For: SummerDesignDay,    !- Field 13
  12310     Until: 04:00,0.30,       !- Field 14
  12311     Until: 06:00,0.50,       !- Field 16
  12312     Until: 18:00,1.00,       !- Field 18
  12313     Until: 20:00,0.50,       !- Field 20
  12314     Until: 24:00,0.30,       !- Field 22
  12315     For: WinterDesignDay,    !- Field 24
  12316     Until: 24:00,0.30,       !- Field 25
  12317     For: Saturday,           !- Field 27
  12318     Until: 07:00,0.30,       !- Field 28
  12319     Until: 09:00,0.50,       !- Field 30
  12320     Until: 15:00,0.80,       !- Field 32
  12321     Until: 20:00,0.50,       !- Field 34
  12322     Until: 24:00,0.30,       !- Field 36
  12323     For: AllOtherDays,       !- Field 38
  12324     Until: 08:00,0.30,       !- Field 39
  12325     Until: 17:00,0.50,       !- Field 41
  12326     Until: 24:00,0.30;       !- Field 43
  12327 
  12328   Schedule:Compact,
  12329     ADMIN_LIGHT_SCH,         !- Name
  12330     Fraction,                !- Schedule Type Limits Name
  12331     Through: 12/31,          !- Field 1
  12332     For: Weekdays,           !- Field 2
  12333     Until: 04:00,0.10,       !- Field 3
  12334     Until: 06:00,0.30,       !- Field 5
  12335     Until: 07:00,0.60,       !- Field 7
  12336     Until: 18:00,0.90,       !- Field 9
  12337     Until: 20:00,0.60,       !- Field 11
  12338     Until: 22:00,0.30,       !- Field 13
  12339     Until: 24:00,0.10,       !- Field 15
  12340     For: SummerDesignDay,    !- Field 17
  12341     Until: 04:00,0.10,       !- Field 18
  12342     Until: 06:00,0.30,       !- Field 20
  12343     Until: 07:00,0.60,       !- Field 22
  12344     Until: 18:00,0.90,       !- Field 24
  12345     Until: 20:00,0.60,       !- Field 26
  12346     Until: 22:00,0.30,       !- Field 28
  12347     Until: 24:00,0.10,       !- Field 30
  12348     For: WinterDesignDay,    !- Field 32
  12349     Until: 07:00,0.10,       !- Field 33
  12350     Until: 09:00,0.30,       !- Field 35
  12351     Until: 15:00,0.40,       !- Field 37
  12352     Until: 20:00,0.30,       !- Field 39
  12353     Until: 24:00,0.10,       !- Field 41
  12354     For: Saturday,           !- Field 43
  12355     Until: 07:00,0.10,       !- Field 44
  12356     Until: 09:00,0.30,       !- Field 46
  12357     Until: 15:00,0.40,       !- Field 48
  12358     Until: 20:00,0.30,       !- Field 50
  12359     Until: 24:00,0.10,       !- Field 52
  12360     For: AllOtherDays,       !- Field 54
  12361     Until: 08:00,0.05,       !- Field 55
  12362     Until: 17:00,0.10,       !- Field 57
  12363     Until: 24:00,0.05;       !- Field 59
  12364 
  12365   Schedule:Compact,
  12366     ADMIN_OCC_SCH,           !- Name
  12367     Fraction,                !- Schedule Type Limits Name
  12368     Through: 12/31,          !- Field 1
  12369     For: Weekdays,           !- Field 2
  12370     Until: 04:00,0.05,       !- Field 3
  12371     Until: 06:00,0.20,       !- Field 5
  12372     Until: 07:00,0.50,       !- Field 7
  12373     Until: 18:00,0.90,       !- Field 9
  12374     Until: 20:00,0.50,       !- Field 11
  12375     Until: 22:00,0.20,       !- Field 13
  12376     Until: 24:00,0.05,       !- Field 15
  12377     For: SummerDesignDay,    !- Field 17
  12378     Until: 04:00,0.05,       !- Field 18
  12379     Until: 06:00,0.20,       !- Field 20
  12380     Until: 07:00,0.50,       !- Field 22
  12381     Until: 18:00,0.90,       !- Field 24
  12382     Until: 20:00,0.50,       !- Field 26
  12383     Until: 22:00,0.20,       !- Field 28
  12384     Until: 24:00,0.05,       !- Field 30
  12385     For: WinterDesignDay,    !- Field 32
  12386     Until: 07:00,0.05,       !- Field 33
  12387     Until: 09:00,0.20,       !- Field 35
  12388     Until: 15:00,0.30,       !- Field 37
  12389     Until: 20:00,0.20,       !- Field 39
  12390     Until: 24:00,0.05,       !- Field 41
  12391     For: Saturday,           !- Field 43
  12392     Until: 07:00,0.05,       !- Field 44
  12393     Until: 09:00,0.20,       !- Field 46
  12394     Until: 15:00,0.30,       !- Field 48
  12395     Until: 20:00,0.20,       !- Field 50
  12396     Until: 24:00,0.05,       !- Field 52
  12397     For: Sunday Holidays AllOtherDays, !- Field 54
  12398     Until: 08:00,0.00,       !- Field 55
  12399     Until: 17:00,0.05,       !- Field 57
  12400     Until: 24:00,0.00;       !- Field 59
  12401 
  12402   Schedule:Compact,
  12403     BLDG_ELEVATORS,          !- Name
  12404     Fraction,                !- Schedule Type Limits Name
  12405     Through: 12/31,          !- Field 1
  12406     For: Weekdays SummerDesignDay, !- Field 2
  12407     Until: 07:00,0.2,        !- Field 3
  12408     Until: 08:00,0.5,        !- Field 5
  12409     Until: 09:00,0.75,       !- Field 7
  12410     Until: 10:00,1.00,       !- Field 9
  12411     Until: 11:00,1.00,       !- Field 11
  12412     Until: 12:00,1.00,       !- Field 13
  12413     Until: 13:00,0.75,       !- Field 15
  12414     Until: 14:00,1.00,       !- Field 17
  12415     Until: 15:00,1.00,       !- Field 19
  12416     Until: 16:00,1.00,       !- Field 21
  12417     Until: 17:00,1.00,       !- Field 23
  12418     Until: 18:00,1.00,       !- Field 25
  12419     Until: 19:00,0.52,       !- Field 27
  12420     Until: 20:00,0.52,       !- Field 29
  12421     Until: 21:00,0.52,       !- Field 31
  12422     Until: 22:00,0.28,       !- Field 33
  12423     Until: 24:00,0.2,        !- Field 35
  12424     For: Saturday WinterDesignDay, !- Field 37
  12425     Until: 07:00,0.2,        !- Field 38
  12426     Until: 08:00,0.4,        !- Field 40
  12427     Until: 09:00,0.46,       !- Field 42
  12428     Until: 10:00,0.70,       !- Field 44
  12429     Until: 11:00,0.70,       !- Field 46
  12430     Until: 12:00,0.70,       !- Field 48
  12431     Until: 13:00,0.51,       !- Field 50
  12432     Until: 14:00,0.51,       !- Field 52
  12433     Until: 15:00,0.51,       !- Field 54
  12434     Until: 16:00,0.51,       !- Field 56
  12435     Until: 17:00,0.51,       !- Field 58
  12436     Until: 18:00,0.25,       !- Field 60
  12437     Until: 24:00,0.2,        !- Field 62
  12438     For: AllOtherDays,       !- Field 64
  12439     Until: 08:00,0.2,        !- Field 65
  12440     Until: 16:00,0.4,        !- Field 67
  12441     Until: 24:00,0.2;        !- Field 69
  12442 
  12443   Schedule:Compact,
  12444     BLDG_LIGHT_SCH,          !- Name
  12445     Fraction,                !- Schedule Type Limits Name
  12446     Through: 12/31,          !- Field 1
  12447     For: Weekdays,           !- Field 2
  12448     Until: 07:00,0.1,        !- Field 3
  12449     Until: 08:00,0.5,        !- Field 5
  12450     Until: 16:00,0.9,        !- Field 7
  12451     Until: 23:00,0.3,        !- Field 9
  12452     Until: 24:00,0.1,        !- Field 11
  12453     For: SummerDesignDay,    !- Field 13
  12454     Until: 24:00,1.0,        !- Field 14
  12455     For: WinterDesignDay,    !- Field 16
  12456     Until: 24:00,0.0,        !- Field 17
  12457     For: Saturday,           !- Field 19
  12458     Until: 07:00,0.1,        !- Field 20
  12459     Until: 08:00,0.2,        !- Field 22
  12460     Until: 18:00,0.4,        !- Field 24
  12461     Until: 24:00,0.1,        !- Field 26
  12462     For: AllOtherDays,       !- Field 28
  12463     Until: 08:00,0.05,       !- Field 29
  12464     Until: 16:00,0.1,        !- Field 31
  12465     Until: 24:00,0.05;       !- Field 33
  12466 
  12467   Schedule:Compact,
  12468     CRITICAL_EQUIP_SCH,      !- Name
  12469     Fraction,                !- Schedule Type Limits Name
  12470     Through: 12/31,          !- Field 1
  12471     For: Weekdays,           !- Field 2
  12472     Until: 04:00,0.50,       !- Field 3
  12473     Until: 06:00,0.50,       !- Field 5
  12474     Until: 18:00,1.00,       !- Field 7
  12475     Until: 20:00,0.80,       !- Field 9
  12476     Until: 24:00,0.50,       !- Field 11
  12477     For: SummerDesignDay,    !- Field 13
  12478     Until: 04:00,0.50,       !- Field 14
  12479     Until: 06:00,0.50,       !- Field 16
  12480     Until: 18:00,1.00,       !- Field 18
  12481     Until: 20:00,0.80,       !- Field 20
  12482     Until: 24:00,0.50,       !- Field 22
  12483     For: WinterDesignDay,    !- Field 24
  12484     Until: 24:00,0.30,       !- Field 25
  12485     For: Saturday,           !- Field 27
  12486     Until: 04:00,0.50,       !- Field 28
  12487     Until: 06:00,0.50,       !- Field 30
  12488     Until: 18:00,1.00,       !- Field 32
  12489     Until: 20:00,0.80,       !- Field 34
  12490     Until: 24:00,0.50,       !- Field 36
  12491     For: Sunday Holidays AllOtherDays, !- Field 38
  12492     Until: 04:00,0.50,       !- Field 39
  12493     Until: 06:00,0.50,       !- Field 41
  12494     Until: 18:00,1.00,       !- Field 43
  12495     Until: 20:00,0.80,       !- Field 45
  12496     Until: 24:00,0.50;       !- Field 47
  12497 
  12498   Schedule:Compact,
  12499     CRITICAL_LIGHT_SCH,      !- Name
  12500     Fraction,                !- Schedule Type Limits Name
  12501     Through: 12/31,          !- Field 1
  12502     For: Weekdays,           !- Field 2
  12503     Until: 04:00,0.50,       !- Field 3
  12504     Until: 06:00,0.70,       !- Field 5
  12505     Until: 18:00,0.90,       !- Field 7
  12506     Until: 22:00,0.70,       !- Field 9
  12507     Until: 24:00,0.50,       !- Field 11
  12508     For: SummerDesignDay,    !- Field 13
  12509     Until: 04:00,0.50,       !- Field 14
  12510     Until: 06:00,0.70,       !- Field 16
  12511     Until: 18:00,0.90,       !- Field 18
  12512     Until: 22:00,0.70,       !- Field 20
  12513     Until: 24:00,0.50,       !- Field 22
  12514     For: WinterDesignDay,    !- Field 24
  12515     Until: 04:00,0.50,       !- Field 25
  12516     Until: 06:00,0.70,       !- Field 27
  12517     Until: 18:00,0.90,       !- Field 29
  12518     Until: 22:00,0.70,       !- Field 31
  12519     Until: 24:00,0.50,       !- Field 33
  12520     For: Saturday,           !- Field 35
  12521     Until: 04:00,0.50,       !- Field 36
  12522     Until: 06:00,0.70,       !- Field 38
  12523     Until: 18:00,0.90,       !- Field 40
  12524     Until: 22:00,0.70,       !- Field 42
  12525     Until: 24:00,0.50,       !- Field 44
  12526     For: AllOtherDays,       !- Field 46
  12527     Until: 04:00,0.50,       !- Field 47
  12528     Until: 06:00,0.70,       !- Field 49
  12529     Until: 18:00,0.90,       !- Field 51
  12530     Until: 22:00,0.70,       !- Field 53
  12531     Until: 24:00,0.50;       !- Field 55
  12532 
  12533   Schedule:Compact,
  12534     CRITICAL_OCC_SCH,        !- Name
  12535     Fraction,                !- Schedule Type Limits Name
  12536     Through: 12/31,          !- Field 1
  12537     For: Weekdays,           !- Field 2
  12538     Until: 04:00,0.40,       !- Field 3
  12539     Until: 06:00,0.65,       !- Field 5
  12540     Until: 18:00,0.90,       !- Field 7
  12541     Until: 22:00,0.65,       !- Field 9
  12542     Until: 24:00,0.40,       !- Field 11
  12543     For: SummerDesignDay,    !- Field 13
  12544     Until: 04:00,0.40,       !- Field 14
  12545     Until: 06:00,0.65,       !- Field 16
  12546     Until: 18:00,0.90,       !- Field 18
  12547     Until: 22:00,0.65,       !- Field 20
  12548     Until: 24:00,0.40,       !- Field 22
  12549     For: WinterDesignDay,    !- Field 24
  12550     Until: 04:00,0.40,       !- Field 25
  12551     Until: 06:00,0.65,       !- Field 27
  12552     Until: 18:00,0.90,       !- Field 29
  12553     Until: 22:00,0.65,       !- Field 31
  12554     Until: 24:00,0.40,       !- Field 33
  12555     For: Saturday,           !- Field 35
  12556     Until: 04:00,0.40,       !- Field 36
  12557     Until: 06:00,0.65,       !- Field 38
  12558     Until: 18:00,0.90,       !- Field 40
  12559     Until: 22:00,0.65,       !- Field 42
  12560     Until: 24:00,0.40,       !- Field 44
  12561     For: AllOtherDays,       !- Field 46
  12562     Until: 04:00,0.40,       !- Field 47
  12563     Until: 06:00,0.65,       !- Field 49
  12564     Until: 18:00,0.90,       !- Field 51
  12565     Until: 22:00,0.65,       !- Field 53
  12566     Until: 24:00,0.40;       !- Field 55
  12567 
  12568   Schedule:Compact,
  12569     INFIL_QUARTER_ON_SCH,    !- Name
  12570     Fraction,                !- Schedule Type Limits Name
  12571     Through: 12/31,          !- Field 1
  12572     For: Weekdays,           !- Field 2
  12573     Until: 24:00,0.25,       !- Field 3
  12574     For: Saturday,           !- Field 5
  12575     Until: 24:00,0.25,       !- Field 6
  12576     For: SummerDesignDay WinterDesignDay, !- Field 8
  12577     Until: 24:00,1.0,        !- Field 9
  12578     For: AllOtherDays,       !- Field 11
  12579     Until: 24:00,0.25;       !- Field 12
  12580 
  12581   Schedule:Compact,
  12582     Kitchen_Elec_Equip_SCH,  !- Name
  12583     Fraction,                !- Schedule Type Limits Name
  12584     Through: 12/31,          !- Field 1
  12585     For: Weekday,            !- Field 2
  12586     Until: 06:00,0.10,       !- Field 3
  12587     Until: 07:00,0.25,       !- Field 5
  12588     Until: 09:00,0.35,       !- Field 7
  12589     Until: 10:00,0.25,       !- Field 9
  12590     Until: 13:00,0.35,       !- Field 11
  12591     Until: 16:00,0.25,       !- Field 13
  12592     Until: 19:00,0.35,       !- Field 15
  12593     Until: 24:00,0.25,       !- Field 17
  12594     For: Saturday,           !- Field 19
  12595     Until: 06:00,0.10,       !- Field 20
  12596     Until: 07:00,0.25,       !- Field 22
  12597     Until: 09:00,0.35,       !- Field 24
  12598     Until: 10:00,0.25,       !- Field 26
  12599     Until: 13:00,0.35,       !- Field 28
  12600     Until: 16:00,0.25,       !- Field 30
  12601     Until: 19:00,0.35,       !- Field 32
  12602     Until: 24:00,0.25,       !- Field 34
  12603     For: SummerDesignDay,    !- Field 36
  12604     Until: 24:00,0.35,       !- Field 37
  12605     For: WinterDesignDay,    !- Field 39
  12606     Until: 24:00,0.0,        !- Field 40
  12607     For: AllOtherDays,       !- Field 42
  12608     Until: 06:00,0.10,       !- Field 43
  12609     Until: 07:00,0.25,       !- Field 45
  12610     Until: 09:00,0.35,       !- Field 47
  12611     Until: 10:00,0.25,       !- Field 49
  12612     Until: 13:00,0.35,       !- Field 51
  12613     Until: 16:00,0.25,       !- Field 53
  12614     Until: 19:00,0.35,       !- Field 55
  12615     Until: 24:00,0.25;       !- Field 57
  12616 
  12617   Schedule:Compact,
  12618     Kitchen_Gas_Equip_SCH,   !- Name
  12619     Fraction,                !- Schedule Type Limits Name
  12620     Through: 12/31,          !- Field 1
  12621     For: Weekdays Saturday,  !- Field 2
  12622     Until: 05:00,0.02,       !- Field 3
  12623     Until: 06:00,0.05,       !- Field 5
  12624     Until: 07:00,0.1,        !- Field 7
  12625     Until: 08:00,0.15,       !- Field 9
  12626     Until: 09:00,0.2,        !- Field 11
  12627     Until: 10:00,0.15,       !- Field 13
  12628     Until: 13:00,0.25,       !- Field 15
  12629     Until: 14:00,0.2,        !- Field 17
  12630     Until: 15:00,0.15,       !- Field 19
  12631     Until: 16:00,0.2,        !- Field 21
  12632     Until: 19:00,0.3,        !- Field 23
  12633     Until: 21:00,0.20,       !- Field 25
  12634     Until: 22:00,0.15,       !- Field 27
  12635     Until: 23:00,0.10,       !- Field 29
  12636     Until: 24:00,0.05,       !- Field 31
  12637     For: SummerDesignDay,    !- Field 33
  12638     Until: 24:00,0.25,       !- Field 34
  12639     For: WinterDesignDay,    !- Field 36
  12640     Until: 24:00,0.0,        !- Field 37
  12641     For: AllOtherDays,       !- Field 39
  12642     Until: 05:00,0.02,       !- Field 40
  12643     Until: 06:00,0.05,       !- Field 42
  12644     Until: 07:00,0.1,        !- Field 44
  12645     Until: 08:00,0.15,       !- Field 46
  12646     Until: 09:00,0.2,        !- Field 48
  12647     Until: 10:00,0.15,       !- Field 50
  12648     Until: 13:00,0.25,       !- Field 52
  12649     Until: 14:00,0.2,        !- Field 54
  12650     Until: 15:00,0.15,       !- Field 56
  12651     Until: 16:00,0.2,        !- Field 58
  12652     Until: 19:00,0.3,        !- Field 60
  12653     Until: 21:00,0.20,       !- Field 62
  12654     Until: 22:00,0.15,       !- Field 64
  12655     Until: 23:00,0.10,       !- Field 66
  12656     Until: 24:00,0.05;       !- Field 68
  12657 
  12658   Schedule:Compact,
  12659     WORK_EFF_SCH,            !- Name
  12660     Fraction,                !- Schedule Type Limits Name
  12661     Through: 12/31,          !- Field 1
  12662     For: AllDays,            !- Field 2
  12663     Until: 24:00,0.0;        !- Field 3
  12664 
  12665   Schedule:Compact,
  12666     CLOTHING_SCH,            !- Name
  12667     Any Number,              !- Schedule Type Limits Name
  12668     Through: 04/30,          !- Field 1
  12669     For: AllDays,            !- Field 2
  12670     Until: 24:00,1.0,        !- Field 3
  12671     Through: 09/30,          !- Field 5
  12672     For: AllDays,            !- Field 6
  12673     Until: 24:00,0.5,        !- Field 7
  12674     Through: 12/31,          !- Field 9
  12675     For: AllDays,            !- Field 10
  12676     Until: 24:00,1.0;        !- Field 11
  12677 
  12678   Schedule:Compact,
  12679     ACTIVITY_SCH,            !- Name
  12680     Any Number,              !- Schedule Type Limits Name
  12681     Through: 12/31,          !- Field 1
  12682     For: AllDays,            !- Field 2
  12683     Until: 24:00,120.;       !- Field 3
  12684 
  12685   Schedule:Compact,
  12686     AIR_VELO_SCH,            !- Name
  12687     Any Number,              !- Schedule Type Limits Name
  12688     Through: 12/31,          !- Field 1
  12689     For: AllDays,            !- Field 2
  12690     Until: 24:00,0.2;        !- Field 3
  12691 
  12692 ! ***TRANSFER AIR***
  12693 
  12694   ZoneMixing,
  12695     Kitchen_Flr_5 Exhaust Fanmixing_0,  !- Name
  12696     Kitchen_Flr_5,           !- Zone Name
  12697     HVACOperationSchd,       !- Schedule Name
  12698     Flow/Zone,               !- Design Flow Rate Calculation Method
  12699     0.749970410062731,       !- Design Flow Rate {m3/s}
  12700     ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
  12701     ,                        !- Flow Rate per Person {m3/s-person}
  12702     ,                        !- Air Changes per Hour {1/hr}
  12703     Dining_Flr_5,            !- Source Zone Name
  12704     0.0;                     !- Delta Temperature {deltaC}
  12705 
  12706 ! ***HVAC EQUIPMENT***
  12707 
  12708   Fan:VariableVolume,
  12709     CAV_1_Fan,               !- Name
  12710     HVACOperationSchd,       !- Availability Schedule Name
  12711     0.6084,                  !- Fan Efficiency
  12712     1515.192,                !- Pressure Rise {Pa}
  12713     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
  12714     FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
  12715     ,                        !- Fan Power Minimum Flow Fraction
  12716     0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
  12717     0.936,                   !- Motor Efficiency
  12718     1.0,                     !- Motor In Airstream Fraction
  12719     0.0407598940,            !- Fan Power Coefficient 1
  12720     0.08804497,              !- Fan Power Coefficient 2
  12721     -0.072926120,            !- Fan Power Coefficient 3
  12722     0.9437398230,            !- Fan Power Coefficient 4
  12723     0,                       !- Fan Power Coefficient 5
  12724     CAV_1_HeatC-CAV_1_FanNode,  !- Air Inlet Node Name
  12725     CAV_1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  12726     Fan Energy;              !- End-Use Subcategory
  12727 
  12728   Fan:VariableVolume,
  12729     CAV_2_Fan,               !- Name
  12730     HVACOperationSchd,       !- Availability Schedule Name
  12731     0.6045,                  !- Fan Efficiency
  12732     1515.192,                !- Pressure Rise {Pa}
  12733     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
  12734     FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
  12735     ,                        !- Fan Power Minimum Flow Fraction
  12736     0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
  12737     0.93,                    !- Motor Efficiency
  12738     1.0,                     !- Motor In Airstream Fraction
  12739     0.0407598940,            !- Fan Power Coefficient 1
  12740     0.08804497,              !- Fan Power Coefficient 2
  12741     -0.072926120,            !- Fan Power Coefficient 3
  12742     0.9437398230,            !- Fan Power Coefficient 4
  12743     0,                       !- Fan Power Coefficient 5
  12744     CAV_2_HeatC-CAV_2_FanNode,  !- Air Inlet Node Name
  12745     CAV_2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  12746     Fan Energy;              !- End-Use Subcategory
  12747 
  12748   Fan:VariableVolume,
  12749     VAV_1_Fan,               !- Name
  12750     HVACOperationSchd,       !- Availability Schedule Name
  12751     0.61425,                 !- Fan Efficiency
  12752     1515.192,                !- Pressure Rise {Pa}
  12753     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
  12754     FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
  12755     ,                        !- Fan Power Minimum Flow Fraction
  12756     0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
  12757     0.945,                   !- Motor Efficiency
  12758     1.0,                     !- Motor In Airstream Fraction
  12759     0.0407598940,            !- Fan Power Coefficient 1
  12760     0.08804497,              !- Fan Power Coefficient 2
  12761     -0.072926120,            !- Fan Power Coefficient 3
  12762     0.9437398230,            !- Fan Power Coefficient 4
  12763     0,                       !- Fan Power Coefficient 5
  12764     VAV_1_HeatC-VAV_1_FanNode,  !- Air Inlet Node Name
  12765     VAV_1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  12766     Fan Energy;              !- End-Use Subcategory
  12767 
  12768   Fan:VariableVolume,
  12769     VAV_2_Fan,               !- Name
  12770     HVACOperationSchd,       !- Availability Schedule Name
  12771     0.6175,                  !- Fan Efficiency
  12772     1515.192,                !- Pressure Rise {Pa}
  12773     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
  12774     FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
  12775     ,                        !- Fan Power Minimum Flow Fraction
  12776     0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
  12777     0.95,                    !- Motor Efficiency
  12778     1.0,                     !- Motor In Airstream Fraction
  12779     0.0407598940,            !- Fan Power Coefficient 1
  12780     0.08804497,              !- Fan Power Coefficient 2
  12781     -0.072926120,            !- Fan Power Coefficient 3
  12782     0.9437398230,            !- Fan Power Coefficient 4
  12783     0,                       !- Fan Power Coefficient 5
  12784     VAV_2_HeatC-VAV_2_FanNode,  !- Air Inlet Node Name
  12785     VAV_2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  12786     Fan Energy;              !- End-Use Subcategory
  12787 
  12788   Fan:ZoneExhaust,
  12789     Dining_Flr_5 Exhaust Fan,!- Name
  12790     HVACOperationSchd,       !- Availability Schedule Name
  12791     1.0,                     !- Fan Efficiency
  12792     1.0e-006,                !- Pressure Rise {Pa}
  12793     0.749970410062731,       !- Maximum Flow Rate {m3/s}
  12794     Dining_Flr_5 Exhaust Fan Node,  !- Air Inlet Node Name
  12795     Dining_Flr_5 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  12796     Zone Exhaust Fans;       !- End-Use Subcategory
  12797 
  12798   Fan:ZoneExhaust,
  12799     Kitchen_Flr_5 Exhaust Fan,  !- Name
  12800     HVACOperationSchd,       !- Availability Schedule Name
  12801     1.0,                     !- Fan Efficiency
  12802     1.0e-006,                !- Pressure Rise {Pa}
  12803     1.75102958993727,        !- Maximum Flow Rate {m3/s}
  12804     Kitchen_Flr_5 Exhaust Fan Node,  !- Air Inlet Node Name
  12805     Kitchen_Flr_5 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  12806     Zone Exhaust Fans;       !- End-Use Subcategory
  12807 
  12808   Coil:Heating:Water,
  12809     Basement VAV Box Reheat Coil,  !- Name
  12810     ALWAYS_ON,               !- Availability Schedule Name
  12811     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  12812     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  12813     Basement VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  12814     Basement VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  12815     Basement VAV Box Damper Node,  !- Air Inlet Node Name
  12816     Basement VAV Box Outlet Node Name,  !- Air Outlet Node Name
  12817     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  12818     AUTOSIZE,                !- Rated Capacity {W}
  12819     82.2,                    !- Rated Inlet Water Temperature {C}
  12820     16.6,                    !- Rated Inlet Air Temperature {C}
  12821     71.1,                    !- Rated Outlet Water Temperature {C}
  12822     32.2,                    !- Rated Outlet Air Temperature {C}
  12823     ;                        !- Rated Ratio for Air and Water Convection
  12824 
  12825   Coil:Heating:Water,
  12826     CAV_1_HeatC,             !- Name
  12827     ALWAYS_ON,               !- Availability Schedule Name
  12828     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  12829     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  12830     CAV_1_HeatCDemand Inlet Node,  !- Water Inlet Node Name
  12831     CAV_1_HeatCDemand Outlet Node,  !- Water Outlet Node Name
  12832     CAV_1_CoolC-CAV_1_HeatCNode,  !- Air Inlet Node Name
  12833     CAV_1_HeatC-CAV_1_FanNode,  !- Air Outlet Node Name
  12834     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  12835     AUTOSIZE,                !- Rated Capacity {W}
  12836     82.2,                    !- Rated Inlet Water Temperature {C}
  12837     16.6,                    !- Rated Inlet Air Temperature {C}
  12838     71.1,                    !- Rated Outlet Water Temperature {C}
  12839     32.2,                    !- Rated Outlet Air Temperature {C}
  12840     ;                        !- Rated Ratio for Air and Water Convection
  12841 
  12842   Coil:Heating:Water,
  12843     CAV_2_HeatC,             !- Name
  12844     ALWAYS_ON,               !- Availability Schedule Name
  12845     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  12846     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  12847     CAV_2_HeatCDemand Inlet Node,  !- Water Inlet Node Name
  12848     CAV_2_HeatCDemand Outlet Node,  !- Water Outlet Node Name
  12849     CAV_2_CoolC-CAV_2_HeatCNode,  !- Air Inlet Node Name
  12850     CAV_2_HeatC-CAV_2_FanNode,  !- Air Outlet Node Name
  12851     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  12852     AUTOSIZE,                !- Rated Capacity {W}
  12853     82.2,                    !- Rated Inlet Water Temperature {C}
  12854     16.6,                    !- Rated Inlet Air Temperature {C}
  12855     71.1,                    !- Rated Outlet Water Temperature {C}
  12856     32.2,                    !- Rated Outlet Air Temperature {C}
  12857     ;                        !- Rated Ratio for Air and Water Convection
  12858 
  12859   Coil:Heating:Water,
  12860     Corridor_Flr_1 VAV Box Reheat Coil,  !- Name
  12861     ALWAYS_ON,               !- Availability Schedule Name
  12862     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  12863     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  12864     Corridor_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  12865     Corridor_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  12866     Corridor_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  12867     Corridor_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  12868     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  12869     AUTOSIZE,                !- Rated Capacity {W}
  12870     82.2,                    !- Rated Inlet Water Temperature {C}
  12871     16.6,                    !- Rated Inlet Air Temperature {C}
  12872     71.1,                    !- Rated Outlet Water Temperature {C}
  12873     32.2,                    !- Rated Outlet Air Temperature {C}
  12874     ;                        !- Rated Ratio for Air and Water Convection
  12875 
  12876   Coil:Heating:Water,
  12877     Corridor_Flr_2 VAV Box Reheat Coil,  !- Name
  12878     ALWAYS_ON,               !- Availability Schedule Name
  12879     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  12880     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  12881     Corridor_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  12882     Corridor_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  12883     Corridor_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  12884     Corridor_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  12885     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  12886     AUTOSIZE,                !- Rated Capacity {W}
  12887     82.2,                    !- Rated Inlet Water Temperature {C}
  12888     16.6,                    !- Rated Inlet Air Temperature {C}
  12889     71.1,                    !- Rated Outlet Water Temperature {C}
  12890     32.2,                    !- Rated Outlet Air Temperature {C}
  12891     ;                        !- Rated Ratio for Air and Water Convection
  12892 
  12893   Coil:Heating:Water,
  12894     Corridor_Flr_5 VAV Box Reheat Coil,  !- Name
  12895     ALWAYS_ON,               !- Availability Schedule Name
  12896     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  12897     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  12898     Corridor_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  12899     Corridor_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  12900     Corridor_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
  12901     Corridor_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  12902     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  12903     AUTOSIZE,                !- Rated Capacity {W}
  12904     82.2,                    !- Rated Inlet Water Temperature {C}
  12905     16.6,                    !- Rated Inlet Air Temperature {C}
  12906     71.1,                    !- Rated Outlet Water Temperature {C}
  12907     32.2,                    !- Rated Outlet Air Temperature {C}
  12908     ;                        !- Rated Ratio for Air and Water Convection
  12909 
  12910   Coil:Heating:Water,
  12911     Corridor_NW_Flr_3 VAV Box Reheat Coil,  !- Name
  12912     ALWAYS_ON,               !- Availability Schedule Name
  12913     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  12914     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  12915     Corridor_NW_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  12916     Corridor_NW_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  12917     Corridor_NW_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  12918     Corridor_NW_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  12919     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  12920     AUTOSIZE,                !- Rated Capacity {W}
  12921     82.2,                    !- Rated Inlet Water Temperature {C}
  12922     16.6,                    !- Rated Inlet Air Temperature {C}
  12923     71.1,                    !- Rated Outlet Water Temperature {C}
  12924     32.2,                    !- Rated Outlet Air Temperature {C}
  12925     ;                        !- Rated Ratio for Air and Water Convection
  12926 
  12927   Coil:Heating:Water,
  12928     Corridor_NW_Flr_4 VAV Box Reheat Coil,  !- Name
  12929     ALWAYS_ON,               !- Availability Schedule Name
  12930     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  12931     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  12932     Corridor_NW_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  12933     Corridor_NW_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  12934     Corridor_NW_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  12935     Corridor_NW_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  12936     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  12937     AUTOSIZE,                !- Rated Capacity {W}
  12938     82.2,                    !- Rated Inlet Water Temperature {C}
  12939     16.6,                    !- Rated Inlet Air Temperature {C}
  12940     71.1,                    !- Rated Outlet Water Temperature {C}
  12941     32.2,                    !- Rated Outlet Air Temperature {C}
  12942     ;                        !- Rated Ratio for Air and Water Convection
  12943 
  12944   Coil:Heating:Water,
  12945     Corridor_SE_Flr_3 VAV Box Reheat Coil,  !- Name
  12946     ALWAYS_ON,               !- Availability Schedule Name
  12947     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  12948     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  12949     Corridor_SE_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  12950     Corridor_SE_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  12951     Corridor_SE_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  12952     Corridor_SE_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  12953     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  12954     AUTOSIZE,                !- Rated Capacity {W}
  12955     82.2,                    !- Rated Inlet Water Temperature {C}
  12956     16.6,                    !- Rated Inlet Air Temperature {C}
  12957     71.1,                    !- Rated Outlet Water Temperature {C}
  12958     32.2,                    !- Rated Outlet Air Temperature {C}
  12959     ;                        !- Rated Ratio for Air and Water Convection
  12960 
  12961   Coil:Heating:Water,
  12962     Corridor_SE_Flr_4 VAV Box Reheat Coil,  !- Name
  12963     ALWAYS_ON,               !- Availability Schedule Name
  12964     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  12965     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  12966     Corridor_SE_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  12967     Corridor_SE_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  12968     Corridor_SE_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  12969     Corridor_SE_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  12970     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  12971     AUTOSIZE,                !- Rated Capacity {W}
  12972     82.2,                    !- Rated Inlet Water Temperature {C}
  12973     16.6,                    !- Rated Inlet Air Temperature {C}
  12974     71.1,                    !- Rated Outlet Water Temperature {C}
  12975     32.2,                    !- Rated Outlet Air Temperature {C}
  12976     ;                        !- Rated Ratio for Air and Water Convection
  12977 
  12978   Coil:Heating:Water,
  12979     Dining_Flr_5 VAV Box Reheat Coil,  !- Name
  12980     ALWAYS_ON,               !- Availability Schedule Name
  12981     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  12982     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  12983     Dining_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  12984     Dining_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  12985     Dining_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
  12986     Dining_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  12987     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  12988     AUTOSIZE,                !- Rated Capacity {W}
  12989     82.2,                    !- Rated Inlet Water Temperature {C}
  12990     16.6,                    !- Rated Inlet Air Temperature {C}
  12991     71.1,                    !- Rated Outlet Water Temperature {C}
  12992     32.2,                    !- Rated Outlet Air Temperature {C}
  12993     ;                        !- Rated Ratio for Air and Water Convection
  12994 
  12995   Coil:Heating:Water,
  12996     ER_Exam1_Mult4_Flr_1 VAV Box Reheat Coil,  !- Name
  12997     ALWAYS_ON,               !- Availability Schedule Name
  12998     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  12999     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13000     ER_Exam1_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13001     ER_Exam1_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13002     ER_Exam1_Mult4_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  13003     ER_Exam1_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13004     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13005     AUTOSIZE,                !- Rated Capacity {W}
  13006     82.2,                    !- Rated Inlet Water Temperature {C}
  13007     16.6,                    !- Rated Inlet Air Temperature {C}
  13008     71.1,                    !- Rated Outlet Water Temperature {C}
  13009     32.2,                    !- Rated Outlet Air Temperature {C}
  13010     ;                        !- Rated Ratio for Air and Water Convection
  13011 
  13012   Coil:Heating:Water,
  13013     ER_Exam3_Mult4_Flr_1 VAV Box Reheat Coil,  !- Name
  13014     ALWAYS_ON,               !- Availability Schedule Name
  13015     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13016     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13017     ER_Exam3_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13018     ER_Exam3_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13019     ER_Exam3_Mult4_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  13020     ER_Exam3_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13021     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13022     AUTOSIZE,                !- Rated Capacity {W}
  13023     82.2,                    !- Rated Inlet Water Temperature {C}
  13024     16.6,                    !- Rated Inlet Air Temperature {C}
  13025     71.1,                    !- Rated Outlet Water Temperature {C}
  13026     32.2,                    !- Rated Outlet Air Temperature {C}
  13027     ;                        !- Rated Ratio for Air and Water Convection
  13028 
  13029   Coil:Heating:Water,
  13030     ER_NurseStn_Lobby_Flr_1 VAV Box Reheat Coil,  !- Name
  13031     ALWAYS_ON,               !- Availability Schedule Name
  13032     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13033     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13034     ER_NurseStn_Lobby_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13035     ER_NurseStn_Lobby_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13036     ER_NurseStn_Lobby_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  13037     ER_NurseStn_Lobby_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13038     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13039     AUTOSIZE,                !- Rated Capacity {W}
  13040     82.2,                    !- Rated Inlet Water Temperature {C}
  13041     16.6,                    !- Rated Inlet Air Temperature {C}
  13042     71.1,                    !- Rated Outlet Water Temperature {C}
  13043     32.2,                    !- Rated Outlet Air Temperature {C}
  13044     ;                        !- Rated Ratio for Air and Water Convection
  13045 
  13046   Coil:Heating:Water,
  13047     ER_Trauma1_Flr_1 VAV Box Reheat Coil,  !- Name
  13048     ALWAYS_ON,               !- Availability Schedule Name
  13049     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13050     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13051     ER_Trauma1_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13052     ER_Trauma1_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13053     ER_Trauma1_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  13054     ER_Trauma1_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13055     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13056     AUTOSIZE,                !- Rated Capacity {W}
  13057     82.2,                    !- Rated Inlet Water Temperature {C}
  13058     16.6,                    !- Rated Inlet Air Temperature {C}
  13059     71.1,                    !- Rated Outlet Water Temperature {C}
  13060     32.2,                    !- Rated Outlet Air Temperature {C}
  13061     ;                        !- Rated Ratio for Air and Water Convection
  13062 
  13063   Coil:Heating:Water,
  13064     ER_Trauma2_Flr_1 VAV Box Reheat Coil,  !- Name
  13065     ALWAYS_ON,               !- Availability Schedule Name
  13066     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13067     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13068     ER_Trauma2_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13069     ER_Trauma2_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13070     ER_Trauma2_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  13071     ER_Trauma2_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13072     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13073     AUTOSIZE,                !- Rated Capacity {W}
  13074     82.2,                    !- Rated Inlet Water Temperature {C}
  13075     16.6,                    !- Rated Inlet Air Temperature {C}
  13076     71.1,                    !- Rated Outlet Water Temperature {C}
  13077     32.2,                    !- Rated Outlet Air Temperature {C}
  13078     ;                        !- Rated Ratio for Air and Water Convection
  13079 
  13080   Coil:Heating:Water,
  13081     ER_Triage_Mult4_Flr_1 VAV Box Reheat Coil,  !- Name
  13082     ALWAYS_ON,               !- Availability Schedule Name
  13083     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13084     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13085     ER_Triage_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13086     ER_Triage_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13087     ER_Triage_Mult4_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  13088     ER_Triage_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13089     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13090     AUTOSIZE,                !- Rated Capacity {W}
  13091     82.2,                    !- Rated Inlet Water Temperature {C}
  13092     16.6,                    !- Rated Inlet Air Temperature {C}
  13093     71.1,                    !- Rated Outlet Water Temperature {C}
  13094     32.2,                    !- Rated Outlet Air Temperature {C}
  13095     ;                        !- Rated Ratio for Air and Water Convection
  13096 
  13097   Coil:Heating:Water,
  13098     ICU_Flr_2 VAV Box Reheat Coil,  !- Name
  13099     ALWAYS_ON,               !- Availability Schedule Name
  13100     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13101     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13102     ICU_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13103     ICU_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13104     ICU_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  13105     ICU_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13106     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13107     AUTOSIZE,                !- Rated Capacity {W}
  13108     82.2,                    !- Rated Inlet Water Temperature {C}
  13109     16.6,                    !- Rated Inlet Air Temperature {C}
  13110     71.1,                    !- Rated Outlet Water Temperature {C}
  13111     32.2,                    !- Rated Outlet Air Temperature {C}
  13112     ;                        !- Rated Ratio for Air and Water Convection
  13113 
  13114   Coil:Heating:Water,
  13115     ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,  !- Name
  13116     ALWAYS_ON,               !- Availability Schedule Name
  13117     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13118     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13119     ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13120     ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13121     ICU_NurseStn_Lobby_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  13122     ICU_NurseStn_Lobby_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13123     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13124     AUTOSIZE,                !- Rated Capacity {W}
  13125     82.2,                    !- Rated Inlet Water Temperature {C}
  13126     16.6,                    !- Rated Inlet Air Temperature {C}
  13127     71.1,                    !- Rated Outlet Water Temperature {C}
  13128     32.2,                    !- Rated Outlet Air Temperature {C}
  13129     ;                        !- Rated Ratio for Air and Water Convection
  13130 
  13131   Coil:Heating:Water,
  13132     IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat Coil,  !- Name
  13133     ALWAYS_ON,               !- Availability Schedule Name
  13134     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13135     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13136     IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13137     IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13138     IC_PatRoom1_Mult5_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  13139     IC_PatRoom1_Mult5_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13140     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13141     AUTOSIZE,                !- Rated Capacity {W}
  13142     82.2,                    !- Rated Inlet Water Temperature {C}
  13143     16.6,                    !- Rated Inlet Air Temperature {C}
  13144     71.1,                    !- Rated Outlet Water Temperature {C}
  13145     32.2,                    !- Rated Outlet Air Temperature {C}
  13146     ;                        !- Rated Ratio for Air and Water Convection
  13147 
  13148   Coil:Heating:Water,
  13149     IC_PatRoom2_Flr_2 VAV Box Reheat Coil,  !- Name
  13150     ALWAYS_ON,               !- Availability Schedule Name
  13151     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13152     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13153     IC_PatRoom2_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13154     IC_PatRoom2_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13155     IC_PatRoom2_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  13156     IC_PatRoom2_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13157     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13158     AUTOSIZE,                !- Rated Capacity {W}
  13159     82.2,                    !- Rated Inlet Water Temperature {C}
  13160     16.6,                    !- Rated Inlet Air Temperature {C}
  13161     71.1,                    !- Rated Outlet Water Temperature {C}
  13162     32.2,                    !- Rated Outlet Air Temperature {C}
  13163     ;                        !- Rated Ratio for Air and Water Convection
  13164 
  13165   Coil:Heating:Water,
  13166     IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat Coil,  !- Name
  13167     ALWAYS_ON,               !- Availability Schedule Name
  13168     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13169     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13170     IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13171     IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13172     IC_PatRoom3_Mult6_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  13173     IC_PatRoom3_Mult6_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13174     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13175     AUTOSIZE,                !- Rated Capacity {W}
  13176     82.2,                    !- Rated Inlet Water Temperature {C}
  13177     16.6,                    !- Rated Inlet Air Temperature {C}
  13178     71.1,                    !- Rated Outlet Water Temperature {C}
  13179     32.2,                    !- Rated Outlet Air Temperature {C}
  13180     ;                        !- Rated Ratio for Air and Water Convection
  13181 
  13182   Coil:Heating:Water,
  13183     Kitchen_Flr_5 VAV Box Reheat Coil,  !- Name
  13184     ALWAYS_ON,               !- Availability Schedule Name
  13185     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13186     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13187     Kitchen_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13188     Kitchen_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13189     Kitchen_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
  13190     Kitchen_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13191     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13192     AUTOSIZE,                !- Rated Capacity {W}
  13193     82.2,                    !- Rated Inlet Water Temperature {C}
  13194     16.6,                    !- Rated Inlet Air Temperature {C}
  13195     71.1,                    !- Rated Outlet Water Temperature {C}
  13196     32.2,                    !- Rated Outlet Air Temperature {C}
  13197     ;                        !- Rated Ratio for Air and Water Convection
  13198 
  13199   Coil:Heating:Water,
  13200     Lab_Flr_3 VAV Box Reheat Coil,  !- Name
  13201     ALWAYS_ON,               !- Availability Schedule Name
  13202     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13203     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13204     Lab_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13205     Lab_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13206     Lab_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  13207     Lab_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13208     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13209     AUTOSIZE,                !- Rated Capacity {W}
  13210     82.2,                    !- Rated Inlet Water Temperature {C}
  13211     16.6,                    !- Rated Inlet Air Temperature {C}
  13212     71.1,                    !- Rated Outlet Water Temperature {C}
  13213     32.2,                    !- Rated Outlet Air Temperature {C}
  13214     ;                        !- Rated Ratio for Air and Water Convection
  13215 
  13216   Coil:Heating:Water,
  13217     Lab_Flr_4 VAV Box Reheat Coil,  !- Name
  13218     ALWAYS_ON,               !- Availability Schedule Name
  13219     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13220     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13221     Lab_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13222     Lab_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13223     Lab_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  13224     Lab_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13225     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13226     AUTOSIZE,                !- Rated Capacity {W}
  13227     82.2,                    !- Rated Inlet Water Temperature {C}
  13228     16.6,                    !- Rated Inlet Air Temperature {C}
  13229     71.1,                    !- Rated Outlet Water Temperature {C}
  13230     32.2,                    !- Rated Outlet Air Temperature {C}
  13231     ;                        !- Rated Ratio for Air and Water Convection
  13232 
  13233   Coil:Heating:Water,
  13234     Lobby_Records_Flr_1 VAV Box Reheat Coil,  !- Name
  13235     ALWAYS_ON,               !- Availability Schedule Name
  13236     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13237     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13238     Lobby_Records_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13239     Lobby_Records_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13240     Lobby_Records_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  13241     Lobby_Records_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13242     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13243     AUTOSIZE,                !- Rated Capacity {W}
  13244     82.2,                    !- Rated Inlet Water Temperature {C}
  13245     16.6,                    !- Rated Inlet Air Temperature {C}
  13246     71.1,                    !- Rated Outlet Water Temperature {C}
  13247     32.2,                    !- Rated Outlet Air Temperature {C}
  13248     ;                        !- Rated Ratio for Air and Water Convection
  13249 
  13250   Coil:Heating:Water,
  13251     NurseStn_Lobby_Flr_3 VAV Box Reheat Coil,  !- Name
  13252     ALWAYS_ON,               !- Availability Schedule Name
  13253     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13254     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13255     NurseStn_Lobby_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13256     NurseStn_Lobby_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13257     NurseStn_Lobby_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  13258     NurseStn_Lobby_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13259     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13260     AUTOSIZE,                !- Rated Capacity {W}
  13261     82.2,                    !- Rated Inlet Water Temperature {C}
  13262     16.6,                    !- Rated Inlet Air Temperature {C}
  13263     71.1,                    !- Rated Outlet Water Temperature {C}
  13264     32.2,                    !- Rated Outlet Air Temperature {C}
  13265     ;                        !- Rated Ratio for Air and Water Convection
  13266 
  13267   Coil:Heating:Water,
  13268     NurseStn_Lobby_Flr_4 VAV Box Reheat Coil,  !- Name
  13269     ALWAYS_ON,               !- Availability Schedule Name
  13270     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13271     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13272     NurseStn_Lobby_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13273     NurseStn_Lobby_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13274     NurseStn_Lobby_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  13275     NurseStn_Lobby_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13276     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13277     AUTOSIZE,                !- Rated Capacity {W}
  13278     82.2,                    !- Rated Inlet Water Temperature {C}
  13279     16.6,                    !- Rated Inlet Air Temperature {C}
  13280     71.1,                    !- Rated Outlet Water Temperature {C}
  13281     32.2,                    !- Rated Outlet Air Temperature {C}
  13282     ;                        !- Rated Ratio for Air and Water Convection
  13283 
  13284   Coil:Heating:Water,
  13285     NurseStn_Lobby_Flr_5 VAV Box Reheat Coil,  !- Name
  13286     ALWAYS_ON,               !- Availability Schedule Name
  13287     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13288     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13289     NurseStn_Lobby_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13290     NurseStn_Lobby_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13291     NurseStn_Lobby_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
  13292     NurseStn_Lobby_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13293     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13294     AUTOSIZE,                !- Rated Capacity {W}
  13295     82.2,                    !- Rated Inlet Water Temperature {C}
  13296     16.6,                    !- Rated Inlet Air Temperature {C}
  13297     71.1,                    !- Rated Outlet Water Temperature {C}
  13298     32.2,                    !- Rated Outlet Air Temperature {C}
  13299     ;                        !- Rated Ratio for Air and Water Convection
  13300 
  13301   Coil:Heating:Water,
  13302     OR1_Flr_2 VAV Box Reheat Coil,  !- Name
  13303     ALWAYS_ON,               !- Availability Schedule Name
  13304     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13305     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13306     OR1_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13307     OR1_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13308     OR1_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  13309     OR1_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13310     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13311     AUTOSIZE,                !- Rated Capacity {W}
  13312     82.2,                    !- Rated Inlet Water Temperature {C}
  13313     16.6,                    !- Rated Inlet Air Temperature {C}
  13314     71.1,                    !- Rated Outlet Water Temperature {C}
  13315     32.2,                    !- Rated Outlet Air Temperature {C}
  13316     ;                        !- Rated Ratio for Air and Water Convection
  13317 
  13318   Coil:Heating:Water,
  13319     OR2_Mult5_Flr_2 VAV Box Reheat Coil,  !- Name
  13320     ALWAYS_ON,               !- Availability Schedule Name
  13321     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13322     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13323     OR2_Mult5_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13324     OR2_Mult5_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13325     OR2_Mult5_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  13326     OR2_Mult5_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13327     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13328     AUTOSIZE,                !- Rated Capacity {W}
  13329     82.2,                    !- Rated Inlet Water Temperature {C}
  13330     16.6,                    !- Rated Inlet Air Temperature {C}
  13331     71.1,                    !- Rated Outlet Water Temperature {C}
  13332     32.2,                    !- Rated Outlet Air Temperature {C}
  13333     ;                        !- Rated Ratio for Air and Water Convection
  13334 
  13335   Coil:Heating:Water,
  13336     OR3_Flr_2 VAV Box Reheat Coil,  !- Name
  13337     ALWAYS_ON,               !- Availability Schedule Name
  13338     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13339     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13340     OR3_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13341     OR3_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13342     OR3_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  13343     OR3_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13344     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13345     AUTOSIZE,                !- Rated Capacity {W}
  13346     82.2,                    !- Rated Inlet Water Temperature {C}
  13347     16.6,                    !- Rated Inlet Air Temperature {C}
  13348     71.1,                    !- Rated Outlet Water Temperature {C}
  13349     32.2,                    !- Rated Outlet Air Temperature {C}
  13350     ;                        !- Rated Ratio for Air and Water Convection
  13351 
  13352   Coil:Heating:Water,
  13353     OR4_Flr_2 VAV Box Reheat Coil,  !- Name
  13354     ALWAYS_ON,               !- Availability Schedule Name
  13355     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13356     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13357     OR4_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13358     OR4_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13359     OR4_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  13360     OR4_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13361     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13362     AUTOSIZE,                !- Rated Capacity {W}
  13363     82.2,                    !- Rated Inlet Water Temperature {C}
  13364     16.6,                    !- Rated Inlet Air Temperature {C}
  13365     71.1,                    !- Rated Outlet Water Temperature {C}
  13366     32.2,                    !- Rated Outlet Air Temperature {C}
  13367     ;                        !- Rated Ratio for Air and Water Convection
  13368 
  13369   Coil:Heating:Water,
  13370     OR_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,  !- Name
  13371     ALWAYS_ON,               !- Availability Schedule Name
  13372     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13373     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13374     OR_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13375     OR_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13376     OR_NurseStn_Lobby_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  13377     OR_NurseStn_Lobby_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13378     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13379     AUTOSIZE,                !- Rated Capacity {W}
  13380     82.2,                    !- Rated Inlet Water Temperature {C}
  13381     16.6,                    !- Rated Inlet Air Temperature {C}
  13382     71.1,                    !- Rated Outlet Water Temperature {C}
  13383     32.2,                    !- Rated Outlet Air Temperature {C}
  13384     ;                        !- Rated Ratio for Air and Water Convection
  13385 
  13386   Coil:Heating:Water,
  13387     Office1_Flr_5 VAV Box Reheat Coil,  !- Name
  13388     ALWAYS_ON,               !- Availability Schedule Name
  13389     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13390     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13391     Office1_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13392     Office1_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13393     Office1_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
  13394     Office1_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13395     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13396     AUTOSIZE,                !- Rated Capacity {W}
  13397     82.2,                    !- Rated Inlet Water Temperature {C}
  13398     16.6,                    !- Rated Inlet Air Temperature {C}
  13399     71.1,                    !- Rated Outlet Water Temperature {C}
  13400     32.2,                    !- Rated Outlet Air Temperature {C}
  13401     ;                        !- Rated Ratio for Air and Water Convection
  13402 
  13403   Coil:Heating:Water,
  13404     Office1_Mult4_Flr_1 VAV Box Reheat Coil,  !- Name
  13405     ALWAYS_ON,               !- Availability Schedule Name
  13406     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13407     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13408     Office1_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13409     Office1_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13410     Office1_Mult4_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  13411     Office1_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13412     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13413     AUTOSIZE,                !- Rated Capacity {W}
  13414     82.2,                    !- Rated Inlet Water Temperature {C}
  13415     16.6,                    !- Rated Inlet Air Temperature {C}
  13416     71.1,                    !- Rated Outlet Water Temperature {C}
  13417     32.2,                    !- Rated Outlet Air Temperature {C}
  13418     ;                        !- Rated Ratio for Air and Water Convection
  13419 
  13420   Coil:Heating:Water,
  13421     Office2_Mult5_Flr_5 VAV Box Reheat Coil,  !- Name
  13422     ALWAYS_ON,               !- Availability Schedule Name
  13423     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13424     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13425     Office2_Mult5_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13426     Office2_Mult5_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13427     Office2_Mult5_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
  13428     Office2_Mult5_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13429     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13430     AUTOSIZE,                !- Rated Capacity {W}
  13431     82.2,                    !- Rated Inlet Water Temperature {C}
  13432     16.6,                    !- Rated Inlet Air Temperature {C}
  13433     71.1,                    !- Rated Outlet Water Temperature {C}
  13434     32.2,                    !- Rated Outlet Air Temperature {C}
  13435     ;                        !- Rated Ratio for Air and Water Convection
  13436 
  13437   Coil:Heating:Water,
  13438     Office3_Flr_5 VAV Box Reheat Coil,  !- Name
  13439     ALWAYS_ON,               !- Availability Schedule Name
  13440     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13441     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13442     Office3_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13443     Office3_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13444     Office3_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
  13445     Office3_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13446     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13447     AUTOSIZE,                !- Rated Capacity {W}
  13448     82.2,                    !- Rated Inlet Water Temperature {C}
  13449     16.6,                    !- Rated Inlet Air Temperature {C}
  13450     71.1,                    !- Rated Outlet Water Temperature {C}
  13451     32.2,                    !- Rated Outlet Air Temperature {C}
  13452     ;                        !- Rated Ratio for Air and Water Convection
  13453 
  13454   Coil:Heating:Water,
  13455     Office4_Mult6_Flr_5 VAV Box Reheat Coil,  !- Name
  13456     ALWAYS_ON,               !- Availability Schedule Name
  13457     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13458     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13459     Office4_Mult6_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13460     Office4_Mult6_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13461     Office4_Mult6_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
  13462     Office4_Mult6_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13463     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13464     AUTOSIZE,                !- Rated Capacity {W}
  13465     82.2,                    !- Rated Inlet Water Temperature {C}
  13466     16.6,                    !- Rated Inlet Air Temperature {C}
  13467     71.1,                    !- Rated Outlet Water Temperature {C}
  13468     32.2,                    !- Rated Outlet Air Temperature {C}
  13469     ;                        !- Rated Ratio for Air and Water Convection
  13470 
  13471   Coil:Heating:Water,
  13472     PatRoom1_Mult10_Flr_3 VAV Box Reheat Coil,  !- Name
  13473     ALWAYS_ON,               !- Availability Schedule Name
  13474     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13475     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13476     PatRoom1_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13477     PatRoom1_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13478     PatRoom1_Mult10_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  13479     PatRoom1_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13480     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13481     AUTOSIZE,                !- Rated Capacity {W}
  13482     82.2,                    !- Rated Inlet Water Temperature {C}
  13483     16.6,                    !- Rated Inlet Air Temperature {C}
  13484     71.1,                    !- Rated Outlet Water Temperature {C}
  13485     32.2,                    !- Rated Outlet Air Temperature {C}
  13486     ;                        !- Rated Ratio for Air and Water Convection
  13487 
  13488   Coil:Heating:Water,
  13489     PatRoom1_Mult10_Flr_4 VAV Box Reheat Coil,  !- Name
  13490     ALWAYS_ON,               !- Availability Schedule Name
  13491     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13492     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13493     PatRoom1_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13494     PatRoom1_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13495     PatRoom1_Mult10_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  13496     PatRoom1_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13497     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13498     AUTOSIZE,                !- Rated Capacity {W}
  13499     82.2,                    !- Rated Inlet Water Temperature {C}
  13500     16.6,                    !- Rated Inlet Air Temperature {C}
  13501     71.1,                    !- Rated Outlet Water Temperature {C}
  13502     32.2,                    !- Rated Outlet Air Temperature {C}
  13503     ;                        !- Rated Ratio for Air and Water Convection
  13504 
  13505   Coil:Heating:Water,
  13506     PatRoom2_Flr_3 VAV Box Reheat Coil,  !- Name
  13507     ALWAYS_ON,               !- Availability Schedule Name
  13508     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13509     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13510     PatRoom2_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13511     PatRoom2_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13512     PatRoom2_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  13513     PatRoom2_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13514     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13515     AUTOSIZE,                !- Rated Capacity {W}
  13516     82.2,                    !- Rated Inlet Water Temperature {C}
  13517     16.6,                    !- Rated Inlet Air Temperature {C}
  13518     71.1,                    !- Rated Outlet Water Temperature {C}
  13519     32.2,                    !- Rated Outlet Air Temperature {C}
  13520     ;                        !- Rated Ratio for Air and Water Convection
  13521 
  13522   Coil:Heating:Water,
  13523     PatRoom2_Flr_4 VAV Box Reheat Coil,  !- Name
  13524     ALWAYS_ON,               !- Availability Schedule Name
  13525     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13526     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13527     PatRoom2_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13528     PatRoom2_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13529     PatRoom2_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  13530     PatRoom2_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13531     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13532     AUTOSIZE,                !- Rated Capacity {W}
  13533     82.2,                    !- Rated Inlet Water Temperature {C}
  13534     16.6,                    !- Rated Inlet Air Temperature {C}
  13535     71.1,                    !- Rated Outlet Water Temperature {C}
  13536     32.2,                    !- Rated Outlet Air Temperature {C}
  13537     ;                        !- Rated Ratio for Air and Water Convection
  13538 
  13539   Coil:Heating:Water,
  13540     PatRoom3_Mult10_Flr_3 VAV Box Reheat Coil,  !- Name
  13541     ALWAYS_ON,               !- Availability Schedule Name
  13542     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13543     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13544     PatRoom3_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13545     PatRoom3_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13546     PatRoom3_Mult10_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  13547     PatRoom3_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13548     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13549     AUTOSIZE,                !- Rated Capacity {W}
  13550     82.2,                    !- Rated Inlet Water Temperature {C}
  13551     16.6,                    !- Rated Inlet Air Temperature {C}
  13552     71.1,                    !- Rated Outlet Water Temperature {C}
  13553     32.2,                    !- Rated Outlet Air Temperature {C}
  13554     ;                        !- Rated Ratio for Air and Water Convection
  13555 
  13556   Coil:Heating:Water,
  13557     PatRoom3_Mult10_Flr_4 VAV Box Reheat Coil,  !- Name
  13558     ALWAYS_ON,               !- Availability Schedule Name
  13559     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13560     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13561     PatRoom3_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13562     PatRoom3_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13563     PatRoom3_Mult10_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  13564     PatRoom3_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13565     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13566     AUTOSIZE,                !- Rated Capacity {W}
  13567     82.2,                    !- Rated Inlet Water Temperature {C}
  13568     16.6,                    !- Rated Inlet Air Temperature {C}
  13569     71.1,                    !- Rated Outlet Water Temperature {C}
  13570     32.2,                    !- Rated Outlet Air Temperature {C}
  13571     ;                        !- Rated Ratio for Air and Water Convection
  13572 
  13573   Coil:Heating:Water,
  13574     PatRoom4_Flr_3 VAV Box Reheat Coil,  !- Name
  13575     ALWAYS_ON,               !- Availability Schedule Name
  13576     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13577     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13578     PatRoom4_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13579     PatRoom4_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13580     PatRoom4_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  13581     PatRoom4_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13582     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13583     AUTOSIZE,                !- Rated Capacity {W}
  13584     82.2,                    !- Rated Inlet Water Temperature {C}
  13585     16.6,                    !- Rated Inlet Air Temperature {C}
  13586     71.1,                    !- Rated Outlet Water Temperature {C}
  13587     32.2,                    !- Rated Outlet Air Temperature {C}
  13588     ;                        !- Rated Ratio for Air and Water Convection
  13589 
  13590   Coil:Heating:Water,
  13591     PatRoom4_Flr_4 VAV Box Reheat Coil,  !- Name
  13592     ALWAYS_ON,               !- Availability Schedule Name
  13593     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13594     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13595     PatRoom4_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13596     PatRoom4_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13597     PatRoom4_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  13598     PatRoom4_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13599     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13600     AUTOSIZE,                !- Rated Capacity {W}
  13601     82.2,                    !- Rated Inlet Water Temperature {C}
  13602     16.6,                    !- Rated Inlet Air Temperature {C}
  13603     71.1,                    !- Rated Outlet Water Temperature {C}
  13604     32.2,                    !- Rated Outlet Air Temperature {C}
  13605     ;                        !- Rated Ratio for Air and Water Convection
  13606 
  13607   Coil:Heating:Water,
  13608     PatRoom5_Mult10_Flr_3 VAV Box Reheat Coil,  !- Name
  13609     ALWAYS_ON,               !- Availability Schedule Name
  13610     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13611     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13612     PatRoom5_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13613     PatRoom5_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13614     PatRoom5_Mult10_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  13615     PatRoom5_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13616     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13617     AUTOSIZE,                !- Rated Capacity {W}
  13618     82.2,                    !- Rated Inlet Water Temperature {C}
  13619     16.6,                    !- Rated Inlet Air Temperature {C}
  13620     71.1,                    !- Rated Outlet Water Temperature {C}
  13621     32.2,                    !- Rated Outlet Air Temperature {C}
  13622     ;                        !- Rated Ratio for Air and Water Convection
  13623 
  13624   Coil:Heating:Water,
  13625     PatRoom5_Mult10_Flr_4 VAV Box Reheat Coil,  !- Name
  13626     ALWAYS_ON,               !- Availability Schedule Name
  13627     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13628     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13629     PatRoom5_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13630     PatRoom5_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13631     PatRoom5_Mult10_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  13632     PatRoom5_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13633     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13634     AUTOSIZE,                !- Rated Capacity {W}
  13635     82.2,                    !- Rated Inlet Water Temperature {C}
  13636     16.6,                    !- Rated Inlet Air Temperature {C}
  13637     71.1,                    !- Rated Outlet Water Temperature {C}
  13638     32.2,                    !- Rated Outlet Air Temperature {C}
  13639     ;                        !- Rated Ratio for Air and Water Convection
  13640 
  13641   Coil:Heating:Water,
  13642     PatRoom6_Flr_3 VAV Box Reheat Coil,  !- Name
  13643     ALWAYS_ON,               !- Availability Schedule Name
  13644     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13645     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13646     PatRoom6_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13647     PatRoom6_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13648     PatRoom6_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  13649     PatRoom6_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13650     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13651     AUTOSIZE,                !- Rated Capacity {W}
  13652     82.2,                    !- Rated Inlet Water Temperature {C}
  13653     16.6,                    !- Rated Inlet Air Temperature {C}
  13654     71.1,                    !- Rated Outlet Water Temperature {C}
  13655     32.2,                    !- Rated Outlet Air Temperature {C}
  13656     ;                        !- Rated Ratio for Air and Water Convection
  13657 
  13658   Coil:Heating:Water,
  13659     PatRoom6_Flr_4 VAV Box Reheat Coil,  !- Name
  13660     ALWAYS_ON,               !- Availability Schedule Name
  13661     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13662     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13663     PatRoom6_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13664     PatRoom6_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13665     PatRoom6_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  13666     PatRoom6_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13667     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13668     AUTOSIZE,                !- Rated Capacity {W}
  13669     82.2,                    !- Rated Inlet Water Temperature {C}
  13670     16.6,                    !- Rated Inlet Air Temperature {C}
  13671     71.1,                    !- Rated Outlet Water Temperature {C}
  13672     32.2,                    !- Rated Outlet Air Temperature {C}
  13673     ;                        !- Rated Ratio for Air and Water Convection
  13674 
  13675   Coil:Heating:Water,
  13676     PatRoom7_Mult10_Flr_3 VAV Box Reheat Coil,  !- Name
  13677     ALWAYS_ON,               !- Availability Schedule Name
  13678     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13679     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13680     PatRoom7_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13681     PatRoom7_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13682     PatRoom7_Mult10_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  13683     PatRoom7_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13684     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13685     AUTOSIZE,                !- Rated Capacity {W}
  13686     82.2,                    !- Rated Inlet Water Temperature {C}
  13687     16.6,                    !- Rated Inlet Air Temperature {C}
  13688     71.1,                    !- Rated Outlet Water Temperature {C}
  13689     32.2,                    !- Rated Outlet Air Temperature {C}
  13690     ;                        !- Rated Ratio for Air and Water Convection
  13691 
  13692   Coil:Heating:Water,
  13693     PatRoom7_Mult10_Flr_4 VAV Box Reheat Coil,  !- Name
  13694     ALWAYS_ON,               !- Availability Schedule Name
  13695     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13696     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13697     PatRoom7_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13698     PatRoom7_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13699     PatRoom7_Mult10_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  13700     PatRoom7_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13701     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13702     AUTOSIZE,                !- Rated Capacity {W}
  13703     82.2,                    !- Rated Inlet Water Temperature {C}
  13704     16.6,                    !- Rated Inlet Air Temperature {C}
  13705     71.1,                    !- Rated Outlet Water Temperature {C}
  13706     32.2,                    !- Rated Outlet Air Temperature {C}
  13707     ;                        !- Rated Ratio for Air and Water Convection
  13708 
  13709   Coil:Heating:Water,
  13710     PatRoom8_Flr_3 VAV Box Reheat Coil,  !- Name
  13711     ALWAYS_ON,               !- Availability Schedule Name
  13712     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13713     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13714     PatRoom8_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13715     PatRoom8_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13716     PatRoom8_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  13717     PatRoom8_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13718     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13719     AUTOSIZE,                !- Rated Capacity {W}
  13720     82.2,                    !- Rated Inlet Water Temperature {C}
  13721     16.6,                    !- Rated Inlet Air Temperature {C}
  13722     71.1,                    !- Rated Outlet Water Temperature {C}
  13723     32.2,                    !- Rated Outlet Air Temperature {C}
  13724     ;                        !- Rated Ratio for Air and Water Convection
  13725 
  13726   Coil:Heating:Water,
  13727     PatRoom8_Flr_4 VAV Box Reheat Coil,  !- Name
  13728     ALWAYS_ON,               !- Availability Schedule Name
  13729     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13730     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13731     PatRoom8_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13732     PatRoom8_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13733     PatRoom8_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  13734     PatRoom8_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13735     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13736     AUTOSIZE,                !- Rated Capacity {W}
  13737     82.2,                    !- Rated Inlet Water Temperature {C}
  13738     16.6,                    !- Rated Inlet Air Temperature {C}
  13739     71.1,                    !- Rated Outlet Water Temperature {C}
  13740     32.2,                    !- Rated Outlet Air Temperature {C}
  13741     ;                        !- Rated Ratio for Air and Water Convection
  13742 
  13743   Coil:Heating:Water,
  13744     PhysTherapy_Flr_3 VAV Box Reheat Coil,  !- Name
  13745     ALWAYS_ON,               !- Availability Schedule Name
  13746     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13747     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13748     PhysTherapy_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13749     PhysTherapy_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13750     PhysTherapy_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  13751     PhysTherapy_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13752     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13753     AUTOSIZE,                !- Rated Capacity {W}
  13754     82.2,                    !- Rated Inlet Water Temperature {C}
  13755     16.6,                    !- Rated Inlet Air Temperature {C}
  13756     71.1,                    !- Rated Outlet Water Temperature {C}
  13757     32.2,                    !- Rated Outlet Air Temperature {C}
  13758     ;                        !- Rated Ratio for Air and Water Convection
  13759 
  13760   Coil:Heating:Water,
  13761     Radiology_Flr_4 VAV Box Reheat Coil,  !- Name
  13762     ALWAYS_ON,               !- Availability Schedule Name
  13763     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13764     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13765     Radiology_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  13766     Radiology_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  13767     Radiology_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  13768     Radiology_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13769     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13770     AUTOSIZE,                !- Rated Capacity {W}
  13771     82.2,                    !- Rated Inlet Water Temperature {C}
  13772     16.6,                    !- Rated Inlet Air Temperature {C}
  13773     71.1,                    !- Rated Outlet Water Temperature {C}
  13774     32.2,                    !- Rated Outlet Air Temperature {C}
  13775     ;                        !- Rated Ratio for Air and Water Convection
  13776 
  13777   Coil:Heating:Water,
  13778     VAV_1_HeatC,             !- Name
  13779     ALWAYS_ON,               !- Availability Schedule Name
  13780     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13781     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13782     VAV_1_HeatCDemand Inlet Node,  !- Water Inlet Node Name
  13783     VAV_1_HeatCDemand Outlet Node,  !- Water Outlet Node Name
  13784     VAV_1_CoolC-VAV_1_HeatCNode,  !- Air Inlet Node Name
  13785     VAV_1_HeatC-VAV_1_FanNode,  !- Air Outlet Node Name
  13786     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13787     AUTOSIZE,                !- Rated Capacity {W}
  13788     82.2,                    !- Rated Inlet Water Temperature {C}
  13789     16.6,                    !- Rated Inlet Air Temperature {C}
  13790     71.1,                    !- Rated Outlet Water Temperature {C}
  13791     32.2,                    !- Rated Outlet Air Temperature {C}
  13792     ;                        !- Rated Ratio for Air and Water Convection
  13793 
  13794   Coil:Heating:Water,
  13795     VAV_2_HeatC,             !- Name
  13796     ALWAYS_ON,               !- Availability Schedule Name
  13797     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
  13798     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13799     VAV_2_HeatCDemand Inlet Node,  !- Water Inlet Node Name
  13800     VAV_2_HeatCDemand Outlet Node,  !- Water Outlet Node Name
  13801     VAV_2_CoolC-VAV_2_HeatCNode,  !- Air Inlet Node Name
  13802     VAV_2_HeatC-VAV_2_FanNode,  !- Air Outlet Node Name
  13803     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  13804     AUTOSIZE,                !- Rated Capacity {W}
  13805     82.2,                    !- Rated Inlet Water Temperature {C}
  13806     16.6,                    !- Rated Inlet Air Temperature {C}
  13807     71.1,                    !- Rated Outlet Water Temperature {C}
  13808     32.2,                    !- Rated Outlet Air Temperature {C}
  13809     ;                        !- Rated Ratio for Air and Water Convection
  13810 
  13811   Coil:Cooling:Water:DetailedGeometry,
  13812     CAV_1_CoolC,             !- Name
  13813     ALWAYS_ON,               !- Availability Schedule Name
  13814     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13815     AUTOSIZE,                !- Tube Outside Surface Area {m2}
  13816     AUTOSIZE,                !- Total Tube Inside Area {m2}
  13817     AUTOSIZE,                !- Fin Surface Area {m2}
  13818     AUTOSIZE,                !- Minimum Airflow Area {m2}
  13819     AUTOSIZE,                !- Coil Depth {m}
  13820     AUTOSIZE,                !- Fin Diameter {m}
  13821     0.0015,                  !- Fin Thickness {m}
  13822     0.01445,                 !- Tube Inside Diameter {m}
  13823     0.0159,                  !- Tube Outside Diameter {m}
  13824     386.0,                   !- Tube Thermal Conductivity {W/m-K}
  13825     204.0,                   !- Fin Thermal Conductivity {W/m-K}
  13826     0.0018,                  !- Fin Spacing {m}
  13827     0.026,                   !- Tube Depth Spacing {m}
  13828     6,                       !- Number of Tube Rows
  13829     AUTOSIZE,                !- Number of Tubes per Row
  13830     CAV_1_CoolCDemand Inlet Node,  !- Water Inlet Node Name
  13831     CAV_1_CoolCDemand Outlet Node,  !- Water Outlet Node Name
  13832     CAV_1 Humidifier-CAV_1_CoolCNode,  !- Air Inlet Node Name
  13833     CAV_1_CoolC-CAV_1_HeatCNode;  !- Air Outlet Node Name
  13834 
  13835   Coil:Cooling:Water:DetailedGeometry,
  13836     CAV_2_CoolC,             !- Name
  13837     ALWAYS_ON,               !- Availability Schedule Name
  13838     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13839     AUTOSIZE,                !- Tube Outside Surface Area {m2}
  13840     AUTOSIZE,                !- Total Tube Inside Area {m2}
  13841     AUTOSIZE,                !- Fin Surface Area {m2}
  13842     AUTOSIZE,                !- Minimum Airflow Area {m2}
  13843     AUTOSIZE,                !- Coil Depth {m}
  13844     AUTOSIZE,                !- Fin Diameter {m}
  13845     0.0015,                  !- Fin Thickness {m}
  13846     0.01445,                 !- Tube Inside Diameter {m}
  13847     0.0159,                  !- Tube Outside Diameter {m}
  13848     386.0,                   !- Tube Thermal Conductivity {W/m-K}
  13849     204.0,                   !- Fin Thermal Conductivity {W/m-K}
  13850     0.0018,                  !- Fin Spacing {m}
  13851     0.026,                   !- Tube Depth Spacing {m}
  13852     6,                       !- Number of Tube Rows
  13853     AUTOSIZE,                !- Number of Tubes per Row
  13854     CAV_2_CoolCDemand Inlet Node,  !- Water Inlet Node Name
  13855     CAV_2_CoolCDemand Outlet Node,  !- Water Outlet Node Name
  13856     CAV_2 Humidifier-CAV_2_CoolCNode,  !- Air Inlet Node Name
  13857     CAV_2_CoolC-CAV_2_HeatCNode;  !- Air Outlet Node Name
  13858 
  13859   Coil:Cooling:Water:DetailedGeometry,
  13860     VAV_1_CoolC,             !- Name
  13861     ALWAYS_ON,               !- Availability Schedule Name
  13862     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13863     AUTOSIZE,                !- Tube Outside Surface Area {m2}
  13864     AUTOSIZE,                !- Total Tube Inside Area {m2}
  13865     AUTOSIZE,                !- Fin Surface Area {m2}
  13866     AUTOSIZE,                !- Minimum Airflow Area {m2}
  13867     AUTOSIZE,                !- Coil Depth {m}
  13868     AUTOSIZE,                !- Fin Diameter {m}
  13869     0.0015,                  !- Fin Thickness {m}
  13870     0.01445,                 !- Tube Inside Diameter {m}
  13871     0.0159,                  !- Tube Outside Diameter {m}
  13872     386.0,                   !- Tube Thermal Conductivity {W/m-K}
  13873     204.0,                   !- Fin Thermal Conductivity {W/m-K}
  13874     0.0018,                  !- Fin Spacing {m}
  13875     0.026,                   !- Tube Depth Spacing {m}
  13876     6,                       !- Number of Tube Rows
  13877     AUTOSIZE,                !- Number of Tubes per Row
  13878     VAV_1_CoolCDemand Inlet Node,  !- Water Inlet Node Name
  13879     VAV_1_CoolCDemand Outlet Node,  !- Water Outlet Node Name
  13880     VAV_1_OA-VAV_1_CoolCNode,!- Air Inlet Node Name
  13881     VAV_1_CoolC-VAV_1_HeatCNode;  !- Air Outlet Node Name
  13882 
  13883   Coil:Cooling:Water:DetailedGeometry,
  13884     VAV_2_CoolC,             !- Name
  13885     ALWAYS_ON,               !- Availability Schedule Name
  13886     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
  13887     AUTOSIZE,                !- Tube Outside Surface Area {m2}
  13888     AUTOSIZE,                !- Total Tube Inside Area {m2}
  13889     AUTOSIZE,                !- Fin Surface Area {m2}
  13890     AUTOSIZE,                !- Minimum Airflow Area {m2}
  13891     AUTOSIZE,                !- Coil Depth {m}
  13892     AUTOSIZE,                !- Fin Diameter {m}
  13893     0.0015,                  !- Fin Thickness {m}
  13894     0.01445,                 !- Tube Inside Diameter {m}
  13895     0.0159,                  !- Tube Outside Diameter {m}
  13896     386.0,                   !- Tube Thermal Conductivity {W/m-K}
  13897     204.0,                   !- Fin Thermal Conductivity {W/m-K}
  13898     0.0018,                  !- Fin Spacing {m}
  13899     0.026,                   !- Tube Depth Spacing {m}
  13900     6,                       !- Number of Tube Rows
  13901     AUTOSIZE,                !- Number of Tubes per Row
  13902     VAV_2_CoolCDemand Inlet Node,  !- Water Inlet Node Name
  13903     VAV_2_CoolCDemand Outlet Node,  !- Water Outlet Node Name
  13904     VAV_2_OA-VAV_2_CoolCNode,!- Air Inlet Node Name
  13905     VAV_2_CoolC-VAV_2_HeatCNode;  !- Air Outlet Node Name
  13906 
  13907   Humidifier:Steam:Electric,
  13908     CAV_1 Humidifier,        !- Name
  13909     ALWAYS_ON,               !- Availability Schedule Name
  13910     3.72E-5,                 !- Rated Capacity {m3/s}
  13911     100000,                  !- Rated Power {W}
  13912     0,                       !- Rated Fan Power {W}
  13913     0,                       !- Standby Power {W}
  13914     CAV_1_OA-CAV_1 HumidifierNode,  !- Air Inlet Node Name
  13915     CAV_1 Humidifier-CAV_1_CoolCNode;  !- Air Outlet Node Name
  13916 
  13917   Humidifier:Steam:Electric,
  13918     CAV_2 Humidifier,        !- Name
  13919     ALWAYS_ON,               !- Availability Schedule Name
  13920     3.72E-5,                 !- Rated Capacity {m3/s}
  13921     100000,                  !- Rated Power {W}
  13922     0,                       !- Rated Fan Power {W}
  13923     0,                       !- Standby Power {W}
  13924     CAV_2_OA-CAV_2 HumidifierNode,  !- Air Inlet Node Name
  13925     CAV_2 Humidifier-CAV_2_CoolCNode;  !- Air Outlet Node Name
  13926 
  13927   AirTerminal:SingleDuct:VAV:Reheat,
  13928     Basement VAV Box Component,  !- Name
  13929     ALWAYS_ON,               !- Availability Schedule Name
  13930     Basement VAV Box Damper Node,  !- Damper Air Outlet Node Name
  13931     Basement VAV Box Inlet Node Name,  !- Air Inlet Node Name
  13932     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  13933     Constant,                !- Zone Minimum Air Flow Input Method
  13934     0.3,                     !- Constant Minimum Air Flow Fraction
  13935     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  13936     ,                        !- Minimum Air Flow Fraction Schedule Name
  13937     Coil:Heating:Water,      !- Reheat Coil Object Type
  13938     Basement VAV Box Reheat Coil,  !- Reheat Coil Name
  13939     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  13940     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  13941     Basement VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13942     0.001,                   !- Convergence Tolerance
  13943     NORMAL,                  !- Damper Heating Action
  13944     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  13945     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  13946 
  13947   AirTerminal:SingleDuct:VAV:Reheat,
  13948     Corridor_Flr_1 VAV Box Component,  !- Name
  13949     ALWAYS_ON,               !- Availability Schedule Name
  13950     Corridor_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  13951     Corridor_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  13952     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  13953     Constant,                !- Zone Minimum Air Flow Input Method
  13954     0.3,                     !- Constant Minimum Air Flow Fraction
  13955     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  13956     ,                        !- Minimum Air Flow Fraction Schedule Name
  13957     Coil:Heating:Water,      !- Reheat Coil Object Type
  13958     Corridor_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  13959     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  13960     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  13961     Corridor_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13962     0.001,                   !- Convergence Tolerance
  13963     NORMAL,                  !- Damper Heating Action
  13964     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  13965     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  13966 
  13967   AirTerminal:SingleDuct:VAV:Reheat,
  13968     Corridor_Flr_2 VAV Box Component,  !- Name
  13969     ALWAYS_ON,               !- Availability Schedule Name
  13970     Corridor_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  13971     Corridor_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  13972     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  13973     Constant,                !- Zone Minimum Air Flow Input Method
  13974     0.3,                     !- Constant Minimum Air Flow Fraction
  13975     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  13976     ,                        !- Minimum Air Flow Fraction Schedule Name
  13977     Coil:Heating:Water,      !- Reheat Coil Object Type
  13978     Corridor_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  13979     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  13980     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  13981     Corridor_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  13982     0.001,                   !- Convergence Tolerance
  13983     NORMAL,                  !- Damper Heating Action
  13984     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  13985     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  13986 
  13987   AirTerminal:SingleDuct:VAV:Reheat,
  13988     Corridor_Flr_5 VAV Box Component,  !- Name
  13989     ALWAYS_ON,               !- Availability Schedule Name
  13990     Corridor_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  13991     Corridor_Flr_5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
