  13992     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  13993     Constant,                !- Zone Minimum Air Flow Input Method
  13994     0.3,                     !- Constant Minimum Air Flow Fraction
  13995     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  13996     ,                        !- Minimum Air Flow Fraction Schedule Name
  13997     Coil:Heating:Water,      !- Reheat Coil Object Type
  13998     Corridor_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
  13999     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14000     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14001     Corridor_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14002     0.001,                   !- Convergence Tolerance
  14003     NORMAL,                  !- Damper Heating Action
  14004     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14005     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14006 
  14007   AirTerminal:SingleDuct:VAV:Reheat,
  14008     Corridor_NW_Flr_3 VAV Box Component,  !- Name
  14009     ALWAYS_ON,               !- Availability Schedule Name
  14010     Corridor_NW_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14011     Corridor_NW_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14012     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14013     Constant,                !- Zone Minimum Air Flow Input Method
  14014     0.3,                     !- Constant Minimum Air Flow Fraction
  14015     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14016     ,                        !- Minimum Air Flow Fraction Schedule Name
  14017     Coil:Heating:Water,      !- Reheat Coil Object Type
  14018     Corridor_NW_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  14019     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14020     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14021     Corridor_NW_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14022     0.001,                   !- Convergence Tolerance
  14023     NORMAL,                  !- Damper Heating Action
  14024     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14025     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14026 
  14027   AirTerminal:SingleDuct:VAV:Reheat,
  14028     Corridor_NW_Flr_4 VAV Box Component,  !- Name
  14029     ALWAYS_ON,               !- Availability Schedule Name
  14030     Corridor_NW_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14031     Corridor_NW_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14032     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14033     Constant,                !- Zone Minimum Air Flow Input Method
  14034     0.3,                     !- Constant Minimum Air Flow Fraction
  14035     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14036     ,                        !- Minimum Air Flow Fraction Schedule Name
  14037     Coil:Heating:Water,      !- Reheat Coil Object Type
  14038     Corridor_NW_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  14039     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14040     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14041     Corridor_NW_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14042     0.001,                   !- Convergence Tolerance
  14043     NORMAL,                  !- Damper Heating Action
  14044     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14045     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14046 
  14047   AirTerminal:SingleDuct:VAV:Reheat,
  14048     Corridor_SE_Flr_3 VAV Box Component,  !- Name
  14049     ALWAYS_ON,               !- Availability Schedule Name
  14050     Corridor_SE_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14051     Corridor_SE_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14052     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14053     Constant,                !- Zone Minimum Air Flow Input Method
  14054     0.3,                     !- Constant Minimum Air Flow Fraction
  14055     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14056     ,                        !- Minimum Air Flow Fraction Schedule Name
  14057     Coil:Heating:Water,      !- Reheat Coil Object Type
  14058     Corridor_SE_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  14059     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14060     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14061     Corridor_SE_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14062     0.001,                   !- Convergence Tolerance
  14063     NORMAL,                  !- Damper Heating Action
  14064     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14065     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14066 
  14067   AirTerminal:SingleDuct:VAV:Reheat,
  14068     Corridor_SE_Flr_4 VAV Box Component,  !- Name
  14069     ALWAYS_ON,               !- Availability Schedule Name
  14070     Corridor_SE_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14071     Corridor_SE_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14072     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14073     Constant,                !- Zone Minimum Air Flow Input Method
  14074     0.3,                     !- Constant Minimum Air Flow Fraction
  14075     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14076     ,                        !- Minimum Air Flow Fraction Schedule Name
  14077     Coil:Heating:Water,      !- Reheat Coil Object Type
  14078     Corridor_SE_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  14079     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14080     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14081     Corridor_SE_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14082     0.001,                   !- Convergence Tolerance
  14083     NORMAL,                  !- Damper Heating Action
  14084     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14085     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14086 
  14087   AirTerminal:SingleDuct:VAV:Reheat,
  14088     Dining_Flr_5 VAV Box Component,  !- Name
  14089     ALWAYS_ON,               !- Availability Schedule Name
  14090     Dining_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14091     Dining_Flr_5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14092     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14093     Constant,                !- Zone Minimum Air Flow Input Method
  14094     0.3,                     !- Constant Minimum Air Flow Fraction
  14095     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14096     ,                        !- Minimum Air Flow Fraction Schedule Name
  14097     Coil:Heating:Water,      !- Reheat Coil Object Type
  14098     Dining_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
  14099     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14100     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14101     Dining_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14102     0.001,                   !- Convergence Tolerance
  14103     NORMAL,                  !- Damper Heating Action
  14104     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14105     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14106 
  14107   AirTerminal:SingleDuct:VAV:Reheat,
  14108     ER_Exam1_Mult4_Flr_1 VAV Box Component,  !- Name
  14109     ALWAYS_ON,               !- Availability Schedule Name
  14110     ER_Exam1_Mult4_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14111     ER_Exam1_Mult4_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14112     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14113     Constant,                !- Zone Minimum Air Flow Input Method
  14114     1.0000,                  !- Constant Minimum Air Flow Fraction
  14115     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14116     ,                        !- Minimum Air Flow Fraction Schedule Name
  14117     Coil:Heating:Water,      !- Reheat Coil Object Type
  14118     ER_Exam1_Mult4_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  14119     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14120     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14121     ER_Exam1_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14122     0.001,                   !- Convergence Tolerance
  14123     NORMAL,                  !- Damper Heating Action
  14124     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14125     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14126 
  14127   AirTerminal:SingleDuct:VAV:Reheat,
  14128     ER_Exam3_Mult4_Flr_1 VAV Box Component,  !- Name
  14129     ALWAYS_ON,               !- Availability Schedule Name
  14130     ER_Exam3_Mult4_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14131     ER_Exam3_Mult4_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14132     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14133     Constant,                !- Zone Minimum Air Flow Input Method
  14134     1.0000,                  !- Constant Minimum Air Flow Fraction
  14135     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14136     ,                        !- Minimum Air Flow Fraction Schedule Name
  14137     Coil:Heating:Water,      !- Reheat Coil Object Type
  14138     ER_Exam3_Mult4_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  14139     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14140     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14141     ER_Exam3_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14142     0.001,                   !- Convergence Tolerance
  14143     NORMAL,                  !- Damper Heating Action
  14144     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14145     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14146 
  14147   AirTerminal:SingleDuct:VAV:Reheat,
  14148     ER_NurseStn_Lobby_Flr_1 VAV Box Component,  !- Name
  14149     ALWAYS_ON,               !- Availability Schedule Name
  14150     ER_NurseStn_Lobby_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14151     ER_NurseStn_Lobby_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14152     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14153     Constant,                !- Zone Minimum Air Flow Input Method
  14154     0.3,                     !- Constant Minimum Air Flow Fraction
  14155     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14156     ,                        !- Minimum Air Flow Fraction Schedule Name
  14157     Coil:Heating:Water,      !- Reheat Coil Object Type
  14158     ER_NurseStn_Lobby_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  14159     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14160     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14161     ER_NurseStn_Lobby_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14162     0.001,                   !- Convergence Tolerance
  14163     NORMAL,                  !- Damper Heating Action
  14164     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14165     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14166 
  14167   AirTerminal:SingleDuct:VAV:Reheat,
  14168     ER_Trauma1_Flr_1 VAV Box Component,  !- Name
  14169     ALWAYS_ON,               !- Availability Schedule Name
  14170     ER_Trauma1_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14171     ER_Trauma1_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14172     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14173     Constant,                !- Zone Minimum Air Flow Input Method
  14174     1.0000,                  !- Constant Minimum Air Flow Fraction
  14175     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14176     ,                        !- Minimum Air Flow Fraction Schedule Name
  14177     Coil:Heating:Water,      !- Reheat Coil Object Type
  14178     ER_Trauma1_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  14179     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14180     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14181     ER_Trauma1_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14182     0.001,                   !- Convergence Tolerance
  14183     NORMAL,                  !- Damper Heating Action
  14184     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14185     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14186 
  14187   AirTerminal:SingleDuct:VAV:Reheat,
  14188     ER_Trauma2_Flr_1 VAV Box Component,  !- Name
  14189     ALWAYS_ON,               !- Availability Schedule Name
  14190     ER_Trauma2_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14191     ER_Trauma2_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14192     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14193     Constant,                !- Zone Minimum Air Flow Input Method
  14194     1.0000,                  !- Constant Minimum Air Flow Fraction
  14195     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14196     ,                        !- Minimum Air Flow Fraction Schedule Name
  14197     Coil:Heating:Water,      !- Reheat Coil Object Type
  14198     ER_Trauma2_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  14199     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14200     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14201     ER_Trauma2_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14202     0.001,                   !- Convergence Tolerance
  14203     NORMAL,                  !- Damper Heating Action
  14204     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14205     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14206 
  14207   AirTerminal:SingleDuct:VAV:Reheat,
  14208     ER_Triage_Mult4_Flr_1 VAV Box Component,  !- Name
  14209     ALWAYS_ON,               !- Availability Schedule Name
  14210     ER_Triage_Mult4_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14211     ER_Triage_Mult4_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14212     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14213     Constant,                !- Zone Minimum Air Flow Input Method
  14214     1.0000,                  !- Constant Minimum Air Flow Fraction
  14215     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14216     ,                        !- Minimum Air Flow Fraction Schedule Name
  14217     Coil:Heating:Water,      !- Reheat Coil Object Type
  14218     ER_Triage_Mult4_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  14219     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14220     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14221     ER_Triage_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14222     0.001,                   !- Convergence Tolerance
  14223     NORMAL,                  !- Damper Heating Action
  14224     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14225     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14226 
  14227   AirTerminal:SingleDuct:VAV:Reheat,
  14228     ICU_Flr_2 VAV Box Component,  !- Name
  14229     ALWAYS_ON,               !- Availability Schedule Name
  14230     ICU_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14231     ICU_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14232     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14233     Constant,                !- Zone Minimum Air Flow Input Method
  14234     1.0000,                  !- Constant Minimum Air Flow Fraction
  14235     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14236     ,                        !- Minimum Air Flow Fraction Schedule Name
  14237     Coil:Heating:Water,      !- Reheat Coil Object Type
  14238     ICU_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  14239     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14240     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14241     ICU_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14242     0.001,                   !- Convergence Tolerance
  14243     NORMAL,                  !- Damper Heating Action
  14244     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14245     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14246 
  14247   AirTerminal:SingleDuct:VAV:Reheat,
  14248     ICU_NurseStn_Lobby_Flr_2 VAV Box Component,  !- Name
  14249     ALWAYS_ON,               !- Availability Schedule Name
  14250     ICU_NurseStn_Lobby_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14251     ICU_NurseStn_Lobby_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14252     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14253     Constant,                !- Zone Minimum Air Flow Input Method
  14254     0.3,                     !- Constant Minimum Air Flow Fraction
  14255     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14256     ,                        !- Minimum Air Flow Fraction Schedule Name
  14257     Coil:Heating:Water,      !- Reheat Coil Object Type
  14258     ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  14259     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14260     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14261     ICU_NurseStn_Lobby_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14262     0.001,                   !- Convergence Tolerance
  14263     NORMAL,                  !- Damper Heating Action
  14264     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14265     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14266 
  14267   AirTerminal:SingleDuct:VAV:Reheat,
  14268     IC_PatRoom1_Mult5_Flr_2 VAV Box Component,  !- Name
  14269     ALWAYS_ON,               !- Availability Schedule Name
  14270     IC_PatRoom1_Mult5_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14271     IC_PatRoom1_Mult5_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14272     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14273     Constant,                !- Zone Minimum Air Flow Input Method
  14274     1.0000,                  !- Constant Minimum Air Flow Fraction
  14275     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14276     ,                        !- Minimum Air Flow Fraction Schedule Name
  14277     Coil:Heating:Water,      !- Reheat Coil Object Type
  14278     IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  14279     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14280     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14281     IC_PatRoom1_Mult5_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14282     0.001,                   !- Convergence Tolerance
  14283     NORMAL,                  !- Damper Heating Action
  14284     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14285     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14286 
  14287   AirTerminal:SingleDuct:VAV:Reheat,
  14288     IC_PatRoom2_Flr_2 VAV Box Component,  !- Name
  14289     ALWAYS_ON,               !- Availability Schedule Name
  14290     IC_PatRoom2_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14291     IC_PatRoom2_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14292     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14293     Constant,                !- Zone Minimum Air Flow Input Method
  14294     1.0000,                  !- Constant Minimum Air Flow Fraction
  14295     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14296     ,                        !- Minimum Air Flow Fraction Schedule Name
  14297     Coil:Heating:Water,      !- Reheat Coil Object Type
  14298     IC_PatRoom2_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  14299     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14300     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14301     IC_PatRoom2_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14302     0.001,                   !- Convergence Tolerance
  14303     NORMAL,                  !- Damper Heating Action
  14304     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14305     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14306 
  14307   AirTerminal:SingleDuct:VAV:Reheat,
  14308     IC_PatRoom3_Mult6_Flr_2 VAV Box Component,  !- Name
  14309     ALWAYS_ON,               !- Availability Schedule Name
  14310     IC_PatRoom3_Mult6_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14311     IC_PatRoom3_Mult6_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14312     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14313     Constant,                !- Zone Minimum Air Flow Input Method
  14314     1.0000,                  !- Constant Minimum Air Flow Fraction
  14315     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14316     ,                        !- Minimum Air Flow Fraction Schedule Name
  14317     Coil:Heating:Water,      !- Reheat Coil Object Type
  14318     IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  14319     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14320     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14321     IC_PatRoom3_Mult6_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14322     0.001,                   !- Convergence Tolerance
  14323     NORMAL,                  !- Damper Heating Action
  14324     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14325     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14326 
  14327   AirTerminal:SingleDuct:VAV:Reheat,
  14328     Kitchen_Flr_5 VAV Box Component,  !- Name
  14329     ALWAYS_ON,               !- Availability Schedule Name
  14330     Kitchen_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14331     Kitchen_Flr_5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14332     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14333     Constant,                !- Zone Minimum Air Flow Input Method
  14334     1.0000,                  !- Constant Minimum Air Flow Fraction
  14335     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14336     ,                        !- Minimum Air Flow Fraction Schedule Name
  14337     Coil:Heating:Water,      !- Reheat Coil Object Type
  14338     Kitchen_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
  14339     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14340     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14341     Kitchen_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14342     0.001,                   !- Convergence Tolerance
  14343     NORMAL,                  !- Damper Heating Action
  14344     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14345     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14346 
  14347   AirTerminal:SingleDuct:VAV:Reheat,
  14348     Lab_Flr_3 VAV Box Component,  !- Name
  14349     ALWAYS_ON,               !- Availability Schedule Name
  14350     Lab_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14351     Lab_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14352     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14353     Constant,                !- Zone Minimum Air Flow Input Method
  14354     1.0000,                  !- Constant Minimum Air Flow Fraction
  14355     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14356     ,                        !- Minimum Air Flow Fraction Schedule Name
  14357     Coil:Heating:Water,      !- Reheat Coil Object Type
  14358     Lab_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  14359     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14360     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14361     Lab_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14362     0.001,                   !- Convergence Tolerance
  14363     NORMAL,                  !- Damper Heating Action
  14364     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14365     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14366 
  14367   AirTerminal:SingleDuct:VAV:Reheat,
  14368     Lab_Flr_4 VAV Box Component,  !- Name
  14369     ALWAYS_ON,               !- Availability Schedule Name
  14370     Lab_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14371     Lab_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14372     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14373     Constant,                !- Zone Minimum Air Flow Input Method
  14374     1.0000,                  !- Constant Minimum Air Flow Fraction
  14375     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14376     ,                        !- Minimum Air Flow Fraction Schedule Name
  14377     Coil:Heating:Water,      !- Reheat Coil Object Type
  14378     Lab_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  14379     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14380     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14381     Lab_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14382     0.001,                   !- Convergence Tolerance
  14383     NORMAL,                  !- Damper Heating Action
  14384     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14385     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14386 
  14387   AirTerminal:SingleDuct:VAV:Reheat,
  14388     Lobby_Records_Flr_1 VAV Box Component,  !- Name
  14389     ALWAYS_ON,               !- Availability Schedule Name
  14390     Lobby_Records_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14391     Lobby_Records_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14392     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14393     Constant,                !- Zone Minimum Air Flow Input Method
  14394     0.3,                     !- Constant Minimum Air Flow Fraction
  14395     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14396     ,                        !- Minimum Air Flow Fraction Schedule Name
  14397     Coil:Heating:Water,      !- Reheat Coil Object Type
  14398     Lobby_Records_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  14399     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14400     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14401     Lobby_Records_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14402     0.001,                   !- Convergence Tolerance
  14403     NORMAL,                  !- Damper Heating Action
  14404     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14405     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14406 
  14407   AirTerminal:SingleDuct:VAV:Reheat,
  14408     NurseStn_Lobby_Flr_3 VAV Box Component,  !- Name
  14409     ALWAYS_ON,               !- Availability Schedule Name
  14410     NurseStn_Lobby_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14411     NurseStn_Lobby_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14412     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14413     Constant,                !- Zone Minimum Air Flow Input Method
  14414     0.3,                     !- Constant Minimum Air Flow Fraction
  14415     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14416     ,                        !- Minimum Air Flow Fraction Schedule Name
  14417     Coil:Heating:Water,      !- Reheat Coil Object Type
  14418     NurseStn_Lobby_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  14419     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14420     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14421     NurseStn_Lobby_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14422     0.001,                   !- Convergence Tolerance
  14423     NORMAL,                  !- Damper Heating Action
  14424     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14425     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14426 
  14427   AirTerminal:SingleDuct:VAV:Reheat,
  14428     NurseStn_Lobby_Flr_4 VAV Box Component,  !- Name
  14429     ALWAYS_ON,               !- Availability Schedule Name
  14430     NurseStn_Lobby_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14431     NurseStn_Lobby_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14432     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14433     Constant,                !- Zone Minimum Air Flow Input Method
  14434     0.3,                     !- Constant Minimum Air Flow Fraction
  14435     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14436     ,                        !- Minimum Air Flow Fraction Schedule Name
  14437     Coil:Heating:Water,      !- Reheat Coil Object Type
  14438     NurseStn_Lobby_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  14439     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14440     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14441     NurseStn_Lobby_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14442     0.001,                   !- Convergence Tolerance
  14443     NORMAL,                  !- Damper Heating Action
  14444     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14445     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14446 
  14447   AirTerminal:SingleDuct:VAV:Reheat,
  14448     NurseStn_Lobby_Flr_5 VAV Box Component,  !- Name
  14449     ALWAYS_ON,               !- Availability Schedule Name
  14450     NurseStn_Lobby_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14451     NurseStn_Lobby_Flr_5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14452     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14453     Constant,                !- Zone Minimum Air Flow Input Method
  14454     0.3,                     !- Constant Minimum Air Flow Fraction
  14455     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14456     ,                        !- Minimum Air Flow Fraction Schedule Name
  14457     Coil:Heating:Water,      !- Reheat Coil Object Type
  14458     NurseStn_Lobby_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
  14459     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14460     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14461     NurseStn_Lobby_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14462     0.001,                   !- Convergence Tolerance
  14463     NORMAL,                  !- Damper Heating Action
  14464     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14465     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14466 
  14467   AirTerminal:SingleDuct:VAV:Reheat,
  14468     OR1_Flr_2 VAV Box Component,  !- Name
  14469     ALWAYS_ON,               !- Availability Schedule Name
  14470     OR1_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14471     OR1_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14472     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14473     Constant,                !- Zone Minimum Air Flow Input Method
  14474     1.0000,                  !- Constant Minimum Air Flow Fraction
  14475     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14476     ,                        !- Minimum Air Flow Fraction Schedule Name
  14477     Coil:Heating:Water,      !- Reheat Coil Object Type
  14478     OR1_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  14479     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14480     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14481     OR1_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14482     0.001,                   !- Convergence Tolerance
  14483     NORMAL,                  !- Damper Heating Action
  14484     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14485     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14486 
  14487   AirTerminal:SingleDuct:VAV:Reheat,
  14488     OR2_Mult5_Flr_2 VAV Box Component,  !- Name
  14489     ALWAYS_ON,               !- Availability Schedule Name
  14490     OR2_Mult5_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14491     OR2_Mult5_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14492     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14493     Constant,                !- Zone Minimum Air Flow Input Method
  14494     1.0000,                  !- Constant Minimum Air Flow Fraction
  14495     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14496     ,                        !- Minimum Air Flow Fraction Schedule Name
  14497     Coil:Heating:Water,      !- Reheat Coil Object Type
  14498     OR2_Mult5_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  14499     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14500     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14501     OR2_Mult5_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14502     0.001,                   !- Convergence Tolerance
  14503     NORMAL,                  !- Damper Heating Action
  14504     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14505     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14506 
  14507   AirTerminal:SingleDuct:VAV:Reheat,
  14508     OR3_Flr_2 VAV Box Component,  !- Name
  14509     ALWAYS_ON,               !- Availability Schedule Name
  14510     OR3_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14511     OR3_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14512     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14513     Constant,                !- Zone Minimum Air Flow Input Method
  14514     1.0000,                  !- Constant Minimum Air Flow Fraction
  14515     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14516     ,                        !- Minimum Air Flow Fraction Schedule Name
  14517     Coil:Heating:Water,      !- Reheat Coil Object Type
  14518     OR3_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  14519     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14520     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14521     OR3_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14522     0.001,                   !- Convergence Tolerance
  14523     NORMAL,                  !- Damper Heating Action
  14524     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14525     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14526 
  14527   AirTerminal:SingleDuct:VAV:Reheat,
  14528     OR4_Flr_2 VAV Box Component,  !- Name
  14529     ALWAYS_ON,               !- Availability Schedule Name
  14530     OR4_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14531     OR4_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14532     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14533     Constant,                !- Zone Minimum Air Flow Input Method
  14534     1.0000,                  !- Constant Minimum Air Flow Fraction
  14535     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14536     ,                        !- Minimum Air Flow Fraction Schedule Name
  14537     Coil:Heating:Water,      !- Reheat Coil Object Type
  14538     OR4_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  14539     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14540     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14541     OR4_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14542     0.001,                   !- Convergence Tolerance
  14543     NORMAL,                  !- Damper Heating Action
  14544     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14545     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14546 
  14547   AirTerminal:SingleDuct:VAV:Reheat,
  14548     OR_NurseStn_Lobby_Flr_2 VAV Box Component,  !- Name
  14549     ALWAYS_ON,               !- Availability Schedule Name
  14550     OR_NurseStn_Lobby_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14551     OR_NurseStn_Lobby_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14552     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14553     Constant,                !- Zone Minimum Air Flow Input Method
  14554     0.3,                     !- Constant Minimum Air Flow Fraction
  14555     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14556     ,                        !- Minimum Air Flow Fraction Schedule Name
  14557     Coil:Heating:Water,      !- Reheat Coil Object Type
  14558     OR_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  14559     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14560     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14561     OR_NurseStn_Lobby_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14562     0.001,                   !- Convergence Tolerance
  14563     NORMAL,                  !- Damper Heating Action
  14564     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14565     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14566 
  14567   AirTerminal:SingleDuct:VAV:Reheat,
  14568     Office1_Flr_5 VAV Box Component,  !- Name
  14569     ALWAYS_ON,               !- Availability Schedule Name
  14570     Office1_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14571     Office1_Flr_5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14572     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14573     Constant,                !- Zone Minimum Air Flow Input Method
  14574     0.3,                     !- Constant Minimum Air Flow Fraction
  14575     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14576     ,                        !- Minimum Air Flow Fraction Schedule Name
  14577     Coil:Heating:Water,      !- Reheat Coil Object Type
  14578     Office1_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
  14579     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14580     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14581     Office1_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14582     0.001,                   !- Convergence Tolerance
  14583     NORMAL,                  !- Damper Heating Action
  14584     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14585     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14586 
  14587   AirTerminal:SingleDuct:VAV:Reheat,
  14588     Office1_Mult4_Flr_1 VAV Box Component,  !- Name
  14589     ALWAYS_ON,               !- Availability Schedule Name
  14590     Office1_Mult4_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14591     Office1_Mult4_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14592     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14593     Constant,                !- Zone Minimum Air Flow Input Method
  14594     0.3,                     !- Constant Minimum Air Flow Fraction
  14595     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14596     ,                        !- Minimum Air Flow Fraction Schedule Name
  14597     Coil:Heating:Water,      !- Reheat Coil Object Type
  14598     Office1_Mult4_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  14599     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14600     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14601     Office1_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14602     0.001,                   !- Convergence Tolerance
  14603     NORMAL,                  !- Damper Heating Action
  14604     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14605     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14606 
  14607   AirTerminal:SingleDuct:VAV:Reheat,
  14608     Office2_Mult5_Flr_5 VAV Box Component,  !- Name
  14609     ALWAYS_ON,               !- Availability Schedule Name
  14610     Office2_Mult5_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14611     Office2_Mult5_Flr_5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14612     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14613     Constant,                !- Zone Minimum Air Flow Input Method
  14614     0.3,                     !- Constant Minimum Air Flow Fraction
  14615     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14616     ,                        !- Minimum Air Flow Fraction Schedule Name
  14617     Coil:Heating:Water,      !- Reheat Coil Object Type
  14618     Office2_Mult5_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
  14619     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14620     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14621     Office2_Mult5_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14622     0.001,                   !- Convergence Tolerance
  14623     NORMAL,                  !- Damper Heating Action
  14624     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14625     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14626 
  14627   AirTerminal:SingleDuct:VAV:Reheat,
  14628     Office3_Flr_5 VAV Box Component,  !- Name
  14629     ALWAYS_ON,               !- Availability Schedule Name
  14630     Office3_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14631     Office3_Flr_5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14632     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14633     Constant,                !- Zone Minimum Air Flow Input Method
  14634     0.3,                     !- Constant Minimum Air Flow Fraction
  14635     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14636     ,                        !- Minimum Air Flow Fraction Schedule Name
  14637     Coil:Heating:Water,      !- Reheat Coil Object Type
  14638     Office3_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
  14639     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14640     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14641     Office3_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14642     0.001,                   !- Convergence Tolerance
  14643     NORMAL,                  !- Damper Heating Action
  14644     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14645     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14646 
  14647   AirTerminal:SingleDuct:VAV:Reheat,
  14648     Office4_Mult6_Flr_5 VAV Box Component,  !- Name
  14649     ALWAYS_ON,               !- Availability Schedule Name
  14650     Office4_Mult6_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14651     Office4_Mult6_Flr_5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14652     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14653     Constant,                !- Zone Minimum Air Flow Input Method
  14654     0.3,                     !- Constant Minimum Air Flow Fraction
  14655     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14656     ,                        !- Minimum Air Flow Fraction Schedule Name
  14657     Coil:Heating:Water,      !- Reheat Coil Object Type
  14658     Office4_Mult6_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
  14659     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14660     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14661     Office4_Mult6_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14662     0.001,                   !- Convergence Tolerance
  14663     NORMAL,                  !- Damper Heating Action
  14664     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14665     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14666 
  14667   AirTerminal:SingleDuct:VAV:Reheat,
  14668     PatRoom1_Mult10_Flr_3 VAV Box Component,  !- Name
  14669     ALWAYS_ON,               !- Availability Schedule Name
  14670     PatRoom1_Mult10_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14671     PatRoom1_Mult10_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14672     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14673     Constant,                !- Zone Minimum Air Flow Input Method
  14674     1.0000,                  !- Constant Minimum Air Flow Fraction
  14675     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14676     ,                        !- Minimum Air Flow Fraction Schedule Name
  14677     Coil:Heating:Water,      !- Reheat Coil Object Type
  14678     PatRoom1_Mult10_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  14679     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14680     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14681     PatRoom1_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14682     0.001,                   !- Convergence Tolerance
  14683     NORMAL,                  !- Damper Heating Action
  14684     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14685     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14686 
  14687   AirTerminal:SingleDuct:VAV:Reheat,
  14688     PatRoom1_Mult10_Flr_4 VAV Box Component,  !- Name
  14689     ALWAYS_ON,               !- Availability Schedule Name
  14690     PatRoom1_Mult10_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14691     PatRoom1_Mult10_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14692     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14693     Constant,                !- Zone Minimum Air Flow Input Method
  14694     1.0000,                  !- Constant Minimum Air Flow Fraction
  14695     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14696     ,                        !- Minimum Air Flow Fraction Schedule Name
  14697     Coil:Heating:Water,      !- Reheat Coil Object Type
  14698     PatRoom1_Mult10_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  14699     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14700     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14701     PatRoom1_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14702     0.001,                   !- Convergence Tolerance
  14703     NORMAL,                  !- Damper Heating Action
  14704     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14705     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14706 
  14707   AirTerminal:SingleDuct:VAV:Reheat,
  14708     PatRoom2_Flr_3 VAV Box Component,  !- Name
  14709     ALWAYS_ON,               !- Availability Schedule Name
  14710     PatRoom2_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14711     PatRoom2_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14712     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14713     Constant,                !- Zone Minimum Air Flow Input Method
  14714     1.0000,                  !- Constant Minimum Air Flow Fraction
  14715     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14716     ,                        !- Minimum Air Flow Fraction Schedule Name
  14717     Coil:Heating:Water,      !- Reheat Coil Object Type
  14718     PatRoom2_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  14719     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14720     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14721     PatRoom2_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14722     0.001,                   !- Convergence Tolerance
  14723     NORMAL,                  !- Damper Heating Action
  14724     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14725     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14726 
  14727   AirTerminal:SingleDuct:VAV:Reheat,
  14728     PatRoom2_Flr_4 VAV Box Component,  !- Name
  14729     ALWAYS_ON,               !- Availability Schedule Name
  14730     PatRoom2_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14731     PatRoom2_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14732     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14733     Constant,                !- Zone Minimum Air Flow Input Method
  14734     1.0000,                  !- Constant Minimum Air Flow Fraction
  14735     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14736     ,                        !- Minimum Air Flow Fraction Schedule Name
  14737     Coil:Heating:Water,      !- Reheat Coil Object Type
  14738     PatRoom2_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  14739     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14740     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14741     PatRoom2_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14742     0.001,                   !- Convergence Tolerance
  14743     NORMAL,                  !- Damper Heating Action
  14744     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14745     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14746 
  14747   AirTerminal:SingleDuct:VAV:Reheat,
  14748     PatRoom3_Mult10_Flr_3 VAV Box Component,  !- Name
  14749     ALWAYS_ON,               !- Availability Schedule Name
  14750     PatRoom3_Mult10_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14751     PatRoom3_Mult10_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14752     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14753     Constant,                !- Zone Minimum Air Flow Input Method
  14754     1.0000,                  !- Constant Minimum Air Flow Fraction
  14755     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14756     ,                        !- Minimum Air Flow Fraction Schedule Name
  14757     Coil:Heating:Water,      !- Reheat Coil Object Type
  14758     PatRoom3_Mult10_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  14759     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14760     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14761     PatRoom3_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14762     0.001,                   !- Convergence Tolerance
  14763     NORMAL,                  !- Damper Heating Action
  14764     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14765     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14766 
  14767   AirTerminal:SingleDuct:VAV:Reheat,
  14768     PatRoom3_Mult10_Flr_4 VAV Box Component,  !- Name
  14769     ALWAYS_ON,               !- Availability Schedule Name
  14770     PatRoom3_Mult10_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14771     PatRoom3_Mult10_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14772     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14773     Constant,                !- Zone Minimum Air Flow Input Method
  14774     1.0000,                  !- Constant Minimum Air Flow Fraction
  14775     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14776     ,                        !- Minimum Air Flow Fraction Schedule Name
  14777     Coil:Heating:Water,      !- Reheat Coil Object Type
  14778     PatRoom3_Mult10_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  14779     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14780     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14781     PatRoom3_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14782     0.001,                   !- Convergence Tolerance
  14783     NORMAL,                  !- Damper Heating Action
  14784     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14785     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14786 
  14787   AirTerminal:SingleDuct:VAV:Reheat,
  14788     PatRoom4_Flr_3 VAV Box Component,  !- Name
  14789     ALWAYS_ON,               !- Availability Schedule Name
  14790     PatRoom4_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14791     PatRoom4_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14792     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14793     Constant,                !- Zone Minimum Air Flow Input Method
  14794     1.0000,                  !- Constant Minimum Air Flow Fraction
  14795     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14796     ,                        !- Minimum Air Flow Fraction Schedule Name
  14797     Coil:Heating:Water,      !- Reheat Coil Object Type
  14798     PatRoom4_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  14799     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14800     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14801     PatRoom4_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14802     0.001,                   !- Convergence Tolerance
  14803     NORMAL,                  !- Damper Heating Action
  14804     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14805     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14806 
  14807   AirTerminal:SingleDuct:VAV:Reheat,
  14808     PatRoom4_Flr_4 VAV Box Component,  !- Name
  14809     ALWAYS_ON,               !- Availability Schedule Name
  14810     PatRoom4_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14811     PatRoom4_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14812     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14813     Constant,                !- Zone Minimum Air Flow Input Method
  14814     1.0000,                  !- Constant Minimum Air Flow Fraction
  14815     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14816     ,                        !- Minimum Air Flow Fraction Schedule Name
  14817     Coil:Heating:Water,      !- Reheat Coil Object Type
  14818     PatRoom4_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  14819     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14820     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14821     PatRoom4_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14822     0.001,                   !- Convergence Tolerance
  14823     NORMAL,                  !- Damper Heating Action
  14824     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14825     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14826 
  14827   AirTerminal:SingleDuct:VAV:Reheat,
  14828     PatRoom5_Mult10_Flr_3 VAV Box Component,  !- Name
  14829     ALWAYS_ON,               !- Availability Schedule Name
  14830     PatRoom5_Mult10_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14831     PatRoom5_Mult10_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14832     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14833     Constant,                !- Zone Minimum Air Flow Input Method
  14834     1.0000,                  !- Constant Minimum Air Flow Fraction
  14835     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14836     ,                        !- Minimum Air Flow Fraction Schedule Name
  14837     Coil:Heating:Water,      !- Reheat Coil Object Type
  14838     PatRoom5_Mult10_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  14839     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14840     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14841     PatRoom5_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14842     0.001,                   !- Convergence Tolerance
  14843     NORMAL,                  !- Damper Heating Action
  14844     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14845     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14846 
  14847   AirTerminal:SingleDuct:VAV:Reheat,
  14848     PatRoom5_Mult10_Flr_4 VAV Box Component,  !- Name
  14849     ALWAYS_ON,               !- Availability Schedule Name
  14850     PatRoom5_Mult10_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14851     PatRoom5_Mult10_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14852     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14853     Constant,                !- Zone Minimum Air Flow Input Method
  14854     1.0000,                  !- Constant Minimum Air Flow Fraction
  14855     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14856     ,                        !- Minimum Air Flow Fraction Schedule Name
  14857     Coil:Heating:Water,      !- Reheat Coil Object Type
  14858     PatRoom5_Mult10_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  14859     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14860     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14861     PatRoom5_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14862     0.001,                   !- Convergence Tolerance
  14863     NORMAL,                  !- Damper Heating Action
  14864     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14865     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14866 
  14867   AirTerminal:SingleDuct:VAV:Reheat,
  14868     PatRoom6_Flr_3 VAV Box Component,  !- Name
  14869     ALWAYS_ON,               !- Availability Schedule Name
  14870     PatRoom6_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14871     PatRoom6_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14872     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14873     Constant,                !- Zone Minimum Air Flow Input Method
  14874     1.0000,                  !- Constant Minimum Air Flow Fraction
  14875     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14876     ,                        !- Minimum Air Flow Fraction Schedule Name
  14877     Coil:Heating:Water,      !- Reheat Coil Object Type
  14878     PatRoom6_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  14879     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14880     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14881     PatRoom6_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14882     0.001,                   !- Convergence Tolerance
  14883     NORMAL,                  !- Damper Heating Action
  14884     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14885     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14886 
  14887   AirTerminal:SingleDuct:VAV:Reheat,
  14888     PatRoom6_Flr_4 VAV Box Component,  !- Name
  14889     ALWAYS_ON,               !- Availability Schedule Name
  14890     PatRoom6_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14891     PatRoom6_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14892     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14893     Constant,                !- Zone Minimum Air Flow Input Method
  14894     1.0000,                  !- Constant Minimum Air Flow Fraction
  14895     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14896     ,                        !- Minimum Air Flow Fraction Schedule Name
  14897     Coil:Heating:Water,      !- Reheat Coil Object Type
  14898     PatRoom6_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  14899     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14900     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14901     PatRoom6_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14902     0.001,                   !- Convergence Tolerance
  14903     NORMAL,                  !- Damper Heating Action
  14904     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14905     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14906 
  14907   AirTerminal:SingleDuct:VAV:Reheat,
  14908     PatRoom7_Mult10_Flr_3 VAV Box Component,  !- Name
  14909     ALWAYS_ON,               !- Availability Schedule Name
  14910     PatRoom7_Mult10_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14911     PatRoom7_Mult10_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14912     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14913     Constant,                !- Zone Minimum Air Flow Input Method
  14914     1.0000,                  !- Constant Minimum Air Flow Fraction
  14915     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14916     ,                        !- Minimum Air Flow Fraction Schedule Name
  14917     Coil:Heating:Water,      !- Reheat Coil Object Type
  14918     PatRoom7_Mult10_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  14919     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14920     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14921     PatRoom7_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14922     0.001,                   !- Convergence Tolerance
  14923     NORMAL,                  !- Damper Heating Action
  14924     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14925     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14926 
  14927   AirTerminal:SingleDuct:VAV:Reheat,
  14928     PatRoom7_Mult10_Flr_4 VAV Box Component,  !- Name
  14929     ALWAYS_ON,               !- Availability Schedule Name
  14930     PatRoom7_Mult10_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14931     PatRoom7_Mult10_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14932     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14933     Constant,                !- Zone Minimum Air Flow Input Method
  14934     1.0000,                  !- Constant Minimum Air Flow Fraction
  14935     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14936     ,                        !- Minimum Air Flow Fraction Schedule Name
  14937     Coil:Heating:Water,      !- Reheat Coil Object Type
  14938     PatRoom7_Mult10_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  14939     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14940     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14941     PatRoom7_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14942     0.001,                   !- Convergence Tolerance
  14943     NORMAL,                  !- Damper Heating Action
  14944     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14945     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14946 
  14947   AirTerminal:SingleDuct:VAV:Reheat,
  14948     PatRoom8_Flr_3 VAV Box Component,  !- Name
  14949     ALWAYS_ON,               !- Availability Schedule Name
  14950     PatRoom8_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14951     PatRoom8_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14952     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14953     Constant,                !- Zone Minimum Air Flow Input Method
  14954     1.0000,                  !- Constant Minimum Air Flow Fraction
  14955     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14956     ,                        !- Minimum Air Flow Fraction Schedule Name
  14957     Coil:Heating:Water,      !- Reheat Coil Object Type
  14958     PatRoom8_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  14959     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14960     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14961     PatRoom8_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14962     0.001,                   !- Convergence Tolerance
  14963     NORMAL,                  !- Damper Heating Action
  14964     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14965     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14966 
  14967   AirTerminal:SingleDuct:VAV:Reheat,
  14968     PatRoom8_Flr_4 VAV Box Component,  !- Name
  14969     ALWAYS_ON,               !- Availability Schedule Name
  14970     PatRoom8_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14971     PatRoom8_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14972     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14973     Constant,                !- Zone Minimum Air Flow Input Method
  14974     1.0000,                  !- Constant Minimum Air Flow Fraction
  14975     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14976     ,                        !- Minimum Air Flow Fraction Schedule Name
  14977     Coil:Heating:Water,      !- Reheat Coil Object Type
  14978     PatRoom8_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  14979     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  14980     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  14981     PatRoom8_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  14982     0.001,                   !- Convergence Tolerance
  14983     NORMAL,                  !- Damper Heating Action
  14984     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  14985     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  14986 
  14987   AirTerminal:SingleDuct:VAV:Reheat,
  14988     PhysTherapy_Flr_3 VAV Box Component,  !- Name
  14989     ALWAYS_ON,               !- Availability Schedule Name
  14990     PhysTherapy_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  14991     PhysTherapy_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  14992     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  14993     Constant,                !- Zone Minimum Air Flow Input Method
  14994     0.3,                     !- Constant Minimum Air Flow Fraction
  14995     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  14996     ,                        !- Minimum Air Flow Fraction Schedule Name
  14997     Coil:Heating:Water,      !- Reheat Coil Object Type
  14998     PhysTherapy_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  14999     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  15000     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  15001     PhysTherapy_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  15002     0.001,                   !- Convergence Tolerance
  15003     NORMAL,                  !- Damper Heating Action
  15004     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  15005     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  15006 
  15007   AirTerminal:SingleDuct:VAV:Reheat,
  15008     Radiology_Flr_4 VAV Box Component,  !- Name
  15009     ALWAYS_ON,               !- Availability Schedule Name
  15010     Radiology_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  15011     Radiology_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  15012     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
  15013     Constant,                !- Zone Minimum Air Flow Input Method
  15014     0.3,                     !- Constant Minimum Air Flow Fraction
  15015     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  15016     ,                        !- Minimum Air Flow Fraction Schedule Name
  15017     Coil:Heating:Water,      !- Reheat Coil Object Type
  15018     Radiology_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  15019     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  15020     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  15021     Radiology_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  15022     0.001,                   !- Convergence Tolerance
  15023     NORMAL,                  !- Damper Heating Action
  15024     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  15025     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
  15026 
  15027   ZoneHVAC:EquipmentList,
  15028     Basement Equipment,      !- Name
  15029     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15030     Basement VAV Box,        !- Zone Equipment 1 Name
  15031     1,                       !- Zone Equipment 1 Cooling Sequence
  15032     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15033 
  15034   ZoneHVAC:EquipmentList,
  15035     Corridor_Flr_1 Equipment,!- Name
  15036     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15037     Corridor_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  15038     1,                       !- Zone Equipment 1 Cooling Sequence
  15039     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15040 
  15041   ZoneHVAC:EquipmentList,
  15042     Corridor_Flr_2 Equipment,!- Name
  15043     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15044     Corridor_Flr_2 VAV Box,  !- Zone Equipment 1 Name
  15045     1,                       !- Zone Equipment 1 Cooling Sequence
  15046     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15047 
  15048   ZoneHVAC:EquipmentList,
  15049     Corridor_Flr_5 Equipment,!- Name
  15050     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15051     Corridor_Flr_5 VAV Box,  !- Zone Equipment 1 Name
  15052     1,                       !- Zone Equipment 1 Cooling Sequence
  15053     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15054 
  15055   ZoneHVAC:EquipmentList,
  15056     Corridor_NW_Flr_3 Equipment,  !- Name
  15057     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15058     Corridor_NW_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  15059     1,                       !- Zone Equipment 1 Cooling Sequence
  15060     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15061 
  15062   ZoneHVAC:EquipmentList,
  15063     Corridor_NW_Flr_4 Equipment,  !- Name
  15064     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15065     Corridor_NW_Flr_4 VAV Box,  !- Zone Equipment 1 Name
  15066     1,                       !- Zone Equipment 1 Cooling Sequence
  15067     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15068 
  15069   ZoneHVAC:EquipmentList,
  15070     Corridor_SE_Flr_3 Equipment,  !- Name
  15071     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15072     Corridor_SE_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  15073     1,                       !- Zone Equipment 1 Cooling Sequence
  15074     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15075 
  15076   ZoneHVAC:EquipmentList,
  15077     Corridor_SE_Flr_4 Equipment,  !- Name
  15078     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15079     Corridor_SE_Flr_4 VAV Box,  !- Zone Equipment 1 Name
  15080     1,                       !- Zone Equipment 1 Cooling Sequence
  15081     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15082 
  15083   ZoneHVAC:EquipmentList,
  15084     Dining_Flr_5 Equipment,  !- Name
  15085     Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
  15086     Dining_Flr_5 Exhaust Fan,!- Zone Equipment 1 Name
  15087     1,                       !- Zone Equipment 1 Cooling Sequence
  15088     1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  15089     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  15090     Dining_Flr_5 VAV Box,    !- Zone Equipment 2 Name
  15091     2,                       !- Zone Equipment 2 Cooling Sequence
  15092     2;                       !- Zone Equipment 2 Heating or No-Load Sequence
  15093 
  15094   ZoneHVAC:EquipmentList,
  15095     ER_Exam1_Mult4_Flr_1 Equipment,  !- Name
  15096     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15097     ER_Exam1_Mult4_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  15098     1,                       !- Zone Equipment 1 Cooling Sequence
  15099     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15100 
  15101   ZoneHVAC:EquipmentList,
  15102     ER_Exam3_Mult4_Flr_1 Equipment,  !- Name
  15103     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15104     ER_Exam3_Mult4_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  15105     1,                       !- Zone Equipment 1 Cooling Sequence
  15106     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15107 
  15108   ZoneHVAC:EquipmentList,
  15109     ER_NurseStn_Lobby_Flr_1 Equipment,  !- Name
  15110     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15111     ER_NurseStn_Lobby_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  15112     1,                       !- Zone Equipment 1 Cooling Sequence
  15113     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15114 
  15115   ZoneHVAC:EquipmentList,
  15116     ER_Trauma1_Flr_1 Equipment,  !- Name
  15117     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15118     ER_Trauma1_Flr_1 VAV Box,!- Zone Equipment 1 Name
  15119     1,                       !- Zone Equipment 1 Cooling Sequence
  15120     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15121 
  15122   ZoneHVAC:EquipmentList,
  15123     ER_Trauma2_Flr_1 Equipment,  !- Name
  15124     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15125     ER_Trauma2_Flr_1 VAV Box,!- Zone Equipment 1 Name
  15126     1,                       !- Zone Equipment 1 Cooling Sequence
  15127     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15128 
  15129   ZoneHVAC:EquipmentList,
  15130     ER_Triage_Mult4_Flr_1 Equipment,  !- Name
  15131     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15132     ER_Triage_Mult4_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  15133     1,                       !- Zone Equipment 1 Cooling Sequence
  15134     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15135 
  15136   ZoneHVAC:EquipmentList,
  15137     ICU_Flr_2 Equipment,     !- Name
  15138     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15139     ICU_Flr_2 VAV Box,       !- Zone Equipment 1 Name
  15140     1,                       !- Zone Equipment 1 Cooling Sequence
  15141     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15142 
  15143   ZoneHVAC:EquipmentList,
  15144     ICU_NurseStn_Lobby_Flr_2 Equipment,  !- Name
  15145     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15146     ICU_NurseStn_Lobby_Flr_2 VAV Box,  !- Zone Equipment 1 Name
  15147     1,                       !- Zone Equipment 1 Cooling Sequence
  15148     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15149 
  15150   ZoneHVAC:EquipmentList,
  15151     IC_PatRoom1_Mult5_Flr_2 Equipment,  !- Name
  15152     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15153     IC_PatRoom1_Mult5_Flr_2 VAV Box,  !- Zone Equipment 1 Name
  15154     1,                       !- Zone Equipment 1 Cooling Sequence
  15155     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15156 
  15157   ZoneHVAC:EquipmentList,
  15158     IC_PatRoom2_Flr_2 Equipment,  !- Name
  15159     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15160     IC_PatRoom2_Flr_2 VAV Box,  !- Zone Equipment 1 Name
  15161     1,                       !- Zone Equipment 1 Cooling Sequence
  15162     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15163 
  15164   ZoneHVAC:EquipmentList,
  15165     IC_PatRoom3_Mult6_Flr_2 Equipment,  !- Name
  15166     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15167     IC_PatRoom3_Mult6_Flr_2 VAV Box,  !- Zone Equipment 1 Name
  15168     1,                       !- Zone Equipment 1 Cooling Sequence
  15169     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15170 
  15171   ZoneHVAC:EquipmentList,
  15172     Kitchen_Flr_5 Equipment, !- Name
  15173     Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
  15174     Kitchen_Flr_5 Exhaust Fan,  !- Zone Equipment 1 Name
  15175     1,                       !- Zone Equipment 1 Cooling Sequence
  15176     1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  15177     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  15178     Kitchen_Flr_5 VAV Box,   !- Zone Equipment 2 Name
  15179     2,                       !- Zone Equipment 2 Cooling Sequence
  15180     2;                       !- Zone Equipment 2 Heating or No-Load Sequence
  15181 
  15182   ZoneHVAC:EquipmentList,
  15183     Lab_Flr_3 Equipment,     !- Name
  15184     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15185     Lab_Flr_3 VAV Box,       !- Zone Equipment 1 Name
  15186     1,                       !- Zone Equipment 1 Cooling Sequence
  15187     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15188 
  15189   ZoneHVAC:EquipmentList,
  15190     Lab_Flr_4 Equipment,     !- Name
  15191     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15192     Lab_Flr_4 VAV Box,       !- Zone Equipment 1 Name
  15193     1,                       !- Zone Equipment 1 Cooling Sequence
  15194     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15195 
  15196   ZoneHVAC:EquipmentList,
  15197     Lobby_Records_Flr_1 Equipment,  !- Name
  15198     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15199     Lobby_Records_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  15200     1,                       !- Zone Equipment 1 Cooling Sequence
  15201     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15202 
  15203   ZoneHVAC:EquipmentList,
  15204     NurseStn_Lobby_Flr_3 Equipment,  !- Name
  15205     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15206     NurseStn_Lobby_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  15207     1,                       !- Zone Equipment 1 Cooling Sequence
  15208     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15209 
  15210   ZoneHVAC:EquipmentList,
  15211     NurseStn_Lobby_Flr_4 Equipment,  !- Name
  15212     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15213     NurseStn_Lobby_Flr_4 VAV Box,  !- Zone Equipment 1 Name
  15214     1,                       !- Zone Equipment 1 Cooling Sequence
  15215     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15216 
  15217   ZoneHVAC:EquipmentList,
  15218     NurseStn_Lobby_Flr_5 Equipment,  !- Name
  15219     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15220     NurseStn_Lobby_Flr_5 VAV Box,  !- Zone Equipment 1 Name
  15221     1,                       !- Zone Equipment 1 Cooling Sequence
  15222     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15223 
  15224   ZoneHVAC:EquipmentList,
  15225     OR1_Flr_2 Equipment,     !- Name
  15226     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15227     OR1_Flr_2 VAV Box,       !- Zone Equipment 1 Name
  15228     1,                       !- Zone Equipment 1 Cooling Sequence
  15229     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15230 
  15231   ZoneHVAC:EquipmentList,
  15232     OR2_Mult5_Flr_2 Equipment,  !- Name
  15233     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15234     OR2_Mult5_Flr_2 VAV Box, !- Zone Equipment 1 Name
  15235     1,                       !- Zone Equipment 1 Cooling Sequence
  15236     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15237 
  15238   ZoneHVAC:EquipmentList,
  15239     OR3_Flr_2 Equipment,     !- Name
  15240     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15241     OR3_Flr_2 VAV Box,       !- Zone Equipment 1 Name
  15242     1,                       !- Zone Equipment 1 Cooling Sequence
  15243     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15244 
  15245   ZoneHVAC:EquipmentList,
  15246     OR4_Flr_2 Equipment,     !- Name
  15247     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15248     OR4_Flr_2 VAV Box,       !- Zone Equipment 1 Name
  15249     1,                       !- Zone Equipment 1 Cooling Sequence
  15250     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15251 
  15252   ZoneHVAC:EquipmentList,
  15253     OR_NurseStn_Lobby_Flr_2 Equipment,  !- Name
  15254     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15255     OR_NurseStn_Lobby_Flr_2 VAV Box,  !- Zone Equipment 1 Name
  15256     1,                       !- Zone Equipment 1 Cooling Sequence
  15257     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15258 
  15259   ZoneHVAC:EquipmentList,
  15260     Office1_Flr_5 Equipment, !- Name
  15261     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15262     Office1_Flr_5 VAV Box,   !- Zone Equipment 1 Name
  15263     1,                       !- Zone Equipment 1 Cooling Sequence
  15264     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15265 
  15266   ZoneHVAC:EquipmentList,
  15267     Office1_Mult4_Flr_1 Equipment,  !- Name
  15268     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15269     Office1_Mult4_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  15270     1,                       !- Zone Equipment 1 Cooling Sequence
  15271     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15272 
  15273   ZoneHVAC:EquipmentList,
  15274     Office2_Mult5_Flr_5 Equipment,  !- Name
  15275     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15276     Office2_Mult5_Flr_5 VAV Box,  !- Zone Equipment 1 Name
  15277     1,                       !- Zone Equipment 1 Cooling Sequence
  15278     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15279 
  15280   ZoneHVAC:EquipmentList,
  15281     Office3_Flr_5 Equipment, !- Name
  15282     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15283     Office3_Flr_5 VAV Box,   !- Zone Equipment 1 Name
  15284     1,                       !- Zone Equipment 1 Cooling Sequence
  15285     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15286 
  15287   ZoneHVAC:EquipmentList,
  15288     Office4_Mult6_Flr_5 Equipment,  !- Name
  15289     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15290     Office4_Mult6_Flr_5 VAV Box,  !- Zone Equipment 1 Name
  15291     1,                       !- Zone Equipment 1 Cooling Sequence
  15292     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15293 
  15294   ZoneHVAC:EquipmentList,
  15295     PatRoom1_Mult10_Flr_3 Equipment,  !- Name
  15296     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15297     PatRoom1_Mult10_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  15298     1,                       !- Zone Equipment 1 Cooling Sequence
  15299     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15300 
  15301   ZoneHVAC:EquipmentList,
  15302     PatRoom1_Mult10_Flr_4 Equipment,  !- Name
  15303     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15304     PatRoom1_Mult10_Flr_4 VAV Box,  !- Zone Equipment 1 Name
  15305     1,                       !- Zone Equipment 1 Cooling Sequence
  15306     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15307 
  15308   ZoneHVAC:EquipmentList,
  15309     PatRoom2_Flr_3 Equipment,!- Name
  15310     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15311     PatRoom2_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  15312     1,                       !- Zone Equipment 1 Cooling Sequence
  15313     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15314 
  15315   ZoneHVAC:EquipmentList,
  15316     PatRoom2_Flr_4 Equipment,!- Name
  15317     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15318     PatRoom2_Flr_4 VAV Box,  !- Zone Equipment 1 Name
  15319     1,                       !- Zone Equipment 1 Cooling Sequence
  15320     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15321 
  15322   ZoneHVAC:EquipmentList,
  15323     PatRoom3_Mult10_Flr_3 Equipment,  !- Name
  15324     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15325     PatRoom3_Mult10_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  15326     1,                       !- Zone Equipment 1 Cooling Sequence
  15327     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15328 
  15329   ZoneHVAC:EquipmentList,
  15330     PatRoom3_Mult10_Flr_4 Equipment,  !- Name
  15331     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15332     PatRoom3_Mult10_Flr_4 VAV Box,  !- Zone Equipment 1 Name
  15333     1,                       !- Zone Equipment 1 Cooling Sequence
  15334     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15335 
  15336   ZoneHVAC:EquipmentList,
  15337     PatRoom4_Flr_3 Equipment,!- Name
  15338     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15339     PatRoom4_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  15340     1,                       !- Zone Equipment 1 Cooling Sequence
  15341     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15342 
  15343   ZoneHVAC:EquipmentList,
  15344     PatRoom4_Flr_4 Equipment,!- Name
  15345     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15346     PatRoom4_Flr_4 VAV Box,  !- Zone Equipment 1 Name
  15347     1,                       !- Zone Equipment 1 Cooling Sequence
  15348     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15349 
  15350   ZoneHVAC:EquipmentList,
  15351     PatRoom5_Mult10_Flr_3 Equipment,  !- Name
  15352     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15353     PatRoom5_Mult10_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  15354     1,                       !- Zone Equipment 1 Cooling Sequence
  15355     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15356 
  15357   ZoneHVAC:EquipmentList,
  15358     PatRoom5_Mult10_Flr_4 Equipment,  !- Name
  15359     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15360     PatRoom5_Mult10_Flr_4 VAV Box,  !- Zone Equipment 1 Name
  15361     1,                       !- Zone Equipment 1 Cooling Sequence
  15362     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15363 
  15364   ZoneHVAC:EquipmentList,
  15365     PatRoom6_Flr_3 Equipment,!- Name
  15366     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15367     PatRoom6_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  15368     1,                       !- Zone Equipment 1 Cooling Sequence
  15369     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15370 
  15371   ZoneHVAC:EquipmentList,
  15372     PatRoom6_Flr_4 Equipment,!- Name
  15373     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15374     PatRoom6_Flr_4 VAV Box,  !- Zone Equipment 1 Name
  15375     1,                       !- Zone Equipment 1 Cooling Sequence
  15376     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15377 
  15378   ZoneHVAC:EquipmentList,
  15379     PatRoom7_Mult10_Flr_3 Equipment,  !- Name
  15380     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15381     PatRoom7_Mult10_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  15382     1,                       !- Zone Equipment 1 Cooling Sequence
  15383     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15384 
  15385   ZoneHVAC:EquipmentList,
  15386     PatRoom7_Mult10_Flr_4 Equipment,  !- Name
  15387     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15388     PatRoom7_Mult10_Flr_4 VAV Box,  !- Zone Equipment 1 Name
  15389     1,                       !- Zone Equipment 1 Cooling Sequence
  15390     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15391 
  15392   ZoneHVAC:EquipmentList,
  15393     PatRoom8_Flr_3 Equipment,!- Name
  15394     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15395     PatRoom8_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  15396     1,                       !- Zone Equipment 1 Cooling Sequence
  15397     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15398 
  15399   ZoneHVAC:EquipmentList,
  15400     PatRoom8_Flr_4 Equipment,!- Name
  15401     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15402     PatRoom8_Flr_4 VAV Box,  !- Zone Equipment 1 Name
  15403     1,                       !- Zone Equipment 1 Cooling Sequence
  15404     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15405 
  15406   ZoneHVAC:EquipmentList,
  15407     PhysTherapy_Flr_3 Equipment,  !- Name
  15408     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15409     PhysTherapy_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  15410     1,                       !- Zone Equipment 1 Cooling Sequence
  15411     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15412 
  15413   ZoneHVAC:EquipmentList,
  15414     Radiology_Flr_4 Equipment,  !- Name
  15415     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  15416     Radiology_Flr_4 VAV Box, !- Zone Equipment 1 Name
  15417     1,                       !- Zone Equipment 1 Cooling Sequence
  15418     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  15419 
  15420 ! ***SIZING & CONTROLS***
  15421 
  15422   Sizing:Zone,
  15423     Basement,                !- Zone or ZoneList Name
  15424     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  15425     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  15426     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  15427     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  15428     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  15429     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  15430     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15431     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15432     SZ DSOA Basement,        !- Design Specification Outdoor Air Object Name
  15433     ,                        !- Zone Heating Sizing Factor
  15434     ,                        !- Zone Cooling Sizing Factor
  15435     DesignDay,               !- Cooling Design Air Flow Method
  15436     ,                        !- Cooling Design Air Flow Rate {m3/s}
  15437     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  15438     ,                        !- Cooling Minimum Air Flow {m3/s}
  15439     ,                        !- Cooling Minimum Air Flow Fraction
  15440     DesignDay,               !- Heating Design Air Flow Method
  15441     ,                        !- Heating Design Air Flow Rate {m3/s}
  15442     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  15443     ,                        !- Heating Maximum Air Flow {m3/s}
  15444     ;                        !- Heating Maximum Air Flow Fraction
  15445 
  15446   DesignSpecification:OutdoorAir,
  15447     SZ DSOA Basement,        !- Name
  15448     Flow/Person,             !- Outdoor Air Method
  15449     0.01;                    !- Outdoor Air Flow per Person {m3/s-person}
  15450 
  15451   Sizing:Zone,
  15452     Corridor_Flr_1,          !- Zone or ZoneList Name
  15453     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  15454     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  15455     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  15456     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  15457     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  15458     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  15459     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15460     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15461     SZ DSOA Corridor_Flr_1,  !- Design Specification Outdoor Air Object Name
  15462     ,                        !- Zone Heating Sizing Factor
  15463     ,                        !- Zone Cooling Sizing Factor
  15464     DesignDay,               !- Cooling Design Air Flow Method
  15465     ,                        !- Cooling Design Air Flow Rate {m3/s}
  15466     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  15467     ,                        !- Cooling Minimum Air Flow {m3/s}
  15468     ,                        !- Cooling Minimum Air Flow Fraction
  15469     DesignDay,               !- Heating Design Air Flow Method
  15470     ,                        !- Heating Design Air Flow Rate {m3/s}
  15471     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  15472     ,                        !- Heating Maximum Air Flow {m3/s}
  15473     ;                        !- Heating Maximum Air Flow Fraction
  15474 
  15475   DesignSpecification:OutdoorAir,
  15476     SZ DSOA Corridor_Flr_1,  !- Name
  15477     Flow/Area,               !- Outdoor Air Method
  15478     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  15479     0.00025;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  15480 
  15481 ! Cooling min. flow = 2 ACH, per AIA Healthcare Guide 2001
  15482 
  15483   Sizing:Zone,
  15484     Corridor_Flr_2,          !- Zone or ZoneList Name
  15485     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  15486     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  15487     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  15488     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  15489     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  15490     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  15491     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15492     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15493     SZ DSOA Corridor_Flr_2,  !- Design Specification Outdoor Air Object Name
  15494     ,                        !- Zone Heating Sizing Factor
  15495     ,                        !- Zone Cooling Sizing Factor
  15496     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  15497     ,                        !- Cooling Design Air Flow Rate {m3/s}
  15498     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  15499     1.349328,                !- Cooling Minimum Air Flow {m3/s}
  15500     ,                        !- Cooling Minimum Air Flow Fraction
  15501     DesignDay,               !- Heating Design Air Flow Method
  15502     ,                        !- Heating Design Air Flow Rate {m3/s}
  15503     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  15504     ,                        !- Heating Maximum Air Flow {m3/s}
  15505     ;                        !- Heating Maximum Air Flow Fraction
  15506 
  15507   DesignSpecification:OutdoorAir,
  15508     SZ DSOA Corridor_Flr_2,  !- Name
  15509     Flow/Area,               !- Outdoor Air Method
  15510     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  15511     0.00025;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  15512 
  15513   Sizing:Zone,
  15514     Corridor_Flr_5,          !- Zone or ZoneList Name
  15515     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  15516     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  15517     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  15518     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  15519     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  15520     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  15521     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15522     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15523     SZ DSOA Corridor_Flr_5,  !- Design Specification Outdoor Air Object Name
  15524     ,                        !- Zone Heating Sizing Factor
  15525     ,                        !- Zone Cooling Sizing Factor
  15526     DesignDay,               !- Cooling Design Air Flow Method
  15527     ,                        !- Cooling Design Air Flow Rate {m3/s}
  15528     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  15529     ,                        !- Cooling Minimum Air Flow {m3/s}
  15530     ,                        !- Cooling Minimum Air Flow Fraction
  15531     DesignDay,               !- Heating Design Air Flow Method
  15532     ,                        !- Heating Design Air Flow Rate {m3/s}
  15533     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  15534     ,                        !- Heating Maximum Air Flow {m3/s}
  15535     ;                        !- Heating Maximum Air Flow Fraction
  15536 
  15537   DesignSpecification:OutdoorAir,
  15538     SZ DSOA Corridor_Flr_5,  !- Name
  15539     Flow/Area,               !- Outdoor Air Method
  15540     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  15541     0.00025;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  15542 
  15543 ! Cooling min. flow = 2 ACH, per AIA Healthcare Guide 2001
  15544 
  15545   Sizing:Zone,
  15546     Corridor_NW_Flr_3,       !- Zone or ZoneList Name
  15547     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  15548     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  15549     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  15550     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  15551     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  15552     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  15553     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15554     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15555     SZ DSOA Corridor_NW_Flr_3,  !- Design Specification Outdoor Air Object Name
  15556     ,                        !- Zone Heating Sizing Factor
  15557     ,                        !- Zone Cooling Sizing Factor
  15558     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  15559     ,                        !- Cooling Design Air Flow Rate {m3/s}
  15560     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  15561     1.343822,                !- Cooling Minimum Air Flow {m3/s}
  15562     ,                        !- Cooling Minimum Air Flow Fraction
  15563     DesignDay,               !- Heating Design Air Flow Method
  15564     ,                        !- Heating Design Air Flow Rate {m3/s}
  15565     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  15566     ,                        !- Heating Maximum Air Flow {m3/s}
  15567     ;                        !- Heating Maximum Air Flow Fraction
  15568 
  15569   DesignSpecification:OutdoorAir,
  15570     SZ DSOA Corridor_NW_Flr_3,  !- Name
  15571     Flow/Area,               !- Outdoor Air Method
  15572     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  15573     0.00025;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  15574 
  15575 ! Cooling min. flow = 2 ACH, per AIA Healthcare Guide 2001
  15576 
  15577   Sizing:Zone,
  15578     Corridor_NW_Flr_4,       !- Zone or ZoneList Name
  15579     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  15580     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  15581     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  15582     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  15583     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  15584     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  15585     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15586     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15587     SZ DSOA Corridor_NW_Flr_4,  !- Design Specification Outdoor Air Object Name
  15588     ,                        !- Zone Heating Sizing Factor
  15589     ,                        !- Zone Cooling Sizing Factor
  15590     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  15591     ,                        !- Cooling Design Air Flow Rate {m3/s}
  15592     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  15593     1.343822,                !- Cooling Minimum Air Flow {m3/s}
  15594     ,                        !- Cooling Minimum Air Flow Fraction
  15595     DesignDay,               !- Heating Design Air Flow Method
  15596     ,                        !- Heating Design Air Flow Rate {m3/s}
  15597     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  15598     ,                        !- Heating Maximum Air Flow {m3/s}
  15599     ;                        !- Heating Maximum Air Flow Fraction
  15600 
  15601   DesignSpecification:OutdoorAir,
  15602     SZ DSOA Corridor_NW_Flr_4,  !- Name
  15603     Flow/Area,               !- Outdoor Air Method
  15604     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  15605     0.00025;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  15606 
  15607 ! Cooling min. flow = 2 ACH, per AIA Healthcare Guide 2001
  15608 
  15609   Sizing:Zone,
  15610     Corridor_SE_Flr_3,       !- Zone or ZoneList Name
  15611     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  15612     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  15613     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  15614     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  15615     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  15616     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  15617     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15618     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15619     SZ DSOA Corridor_SE_Flr_3,  !- Design Specification Outdoor Air Object Name
  15620     ,                        !- Zone Heating Sizing Factor
  15621     ,                        !- Zone Cooling Sizing Factor
  15622     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  15623     ,                        !- Cooling Design Air Flow Rate {m3/s}
  15624     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  15625     1.343822,                !- Cooling Minimum Air Flow {m3/s}
  15626     ,                        !- Cooling Minimum Air Flow Fraction
  15627     DesignDay,               !- Heating Design Air Flow Method
  15628     ,                        !- Heating Design Air Flow Rate {m3/s}
  15629     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  15630     ,                        !- Heating Maximum Air Flow {m3/s}
  15631     ;                        !- Heating Maximum Air Flow Fraction
  15632 
  15633   DesignSpecification:OutdoorAir,
  15634     SZ DSOA Corridor_SE_Flr_3,  !- Name
  15635     Flow/Area,               !- Outdoor Air Method
  15636     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  15637     0.00025;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  15638 
  15639 ! Cooling min. flow = 2 ACH, per AIA Healthcare Guide 2001
  15640 
  15641   Sizing:Zone,
  15642     Corridor_SE_Flr_4,       !- Zone or ZoneList Name
  15643     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  15644     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  15645     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  15646     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  15647     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  15648     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  15649     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15650     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15651     SZ DSOA Corridor_SE_Flr_4,  !- Design Specification Outdoor Air Object Name
  15652     ,                        !- Zone Heating Sizing Factor
  15653     ,                        !- Zone Cooling Sizing Factor
  15654     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  15655     ,                        !- Cooling Design Air Flow Rate {m3/s}
  15656     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  15657     1.343822,                !- Cooling Minimum Air Flow {m3/s}
  15658     ,                        !- Cooling Minimum Air Flow Fraction
  15659     DesignDay,               !- Heating Design Air Flow Method
  15660     ,                        !- Heating Design Air Flow Rate {m3/s}
  15661     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  15662     ,                        !- Heating Maximum Air Flow {m3/s}
  15663     ;                        !- Heating Maximum Air Flow Fraction
  15664 
  15665   DesignSpecification:OutdoorAir,
  15666     SZ DSOA Corridor_SE_Flr_4,  !- Name
  15667     Flow/Area,               !- Outdoor Air Method
  15668     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  15669     0.00025;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  15670 
  15671   Sizing:Zone,
  15672     Dining_Flr_5,            !- Zone or ZoneList Name
  15673     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  15674     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  15675     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  15676     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  15677     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  15678     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  15679     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15680     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15681     SZ DSOA Dining_Flr_5,    !- Design Specification Outdoor Air Object Name
  15682     ,                        !- Zone Heating Sizing Factor
  15683     ,                        !- Zone Cooling Sizing Factor
  15684     DesignDay,               !- Cooling Design Air Flow Method
  15685     ,                        !- Cooling Design Air Flow Rate {m3/s}
  15686     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  15687     ,                        !- Cooling Minimum Air Flow {m3/s}
  15688     ,                        !- Cooling Minimum Air Flow Fraction
  15689     DesignDay,               !- Heating Design Air Flow Method
  15690     ,                        !- Heating Design Air Flow Rate {m3/s}
  15691     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  15692     ,                        !- Heating Maximum Air Flow {m3/s}
  15693     ;                        !- Heating Maximum Air Flow Fraction
  15694 
  15695   DesignSpecification:OutdoorAir,
  15696     SZ DSOA Dining_Flr_5,    !- Name
  15697     Flow/Person,             !- Outdoor Air Method
  15698     0.01;                    !- Outdoor Air Flow per Person {m3/s-person}
  15699 
  15700 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  15701 ! Cooling min. flow = 12 ACH, per AIA Healthcare Guide 2001
  15702 
  15703   Sizing:Zone,
  15704     ER_Exam1_Mult4_Flr_1,    !- Zone or ZoneList Name
  15705     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  15706     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  15707     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  15708     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  15709     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  15710     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  15711     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15712     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15713     SZ DSOA ER_Exam1_Mult4_Flr_1,  !- Design Specification Outdoor Air Object Name
  15714     ,                        !- Zone Heating Sizing Factor
  15715     ,                        !- Zone Cooling Sizing Factor
  15716     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  15717     ,                        !- Cooling Design Air Flow Rate {m3/s}
  15718     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  15719     0.396533,                !- Cooling Minimum Air Flow {m3/s}
  15720     ,                        !- Cooling Minimum Air Flow Fraction
  15721     DesignDay,               !- Heating Design Air Flow Method
  15722     ,                        !- Heating Design Air Flow Rate {m3/s}
  15723     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  15724     ,                        !- Heating Maximum Air Flow {m3/s}
  15725     ;                        !- Heating Maximum Air Flow Fraction
  15726 
  15727   DesignSpecification:OutdoorAir,
  15728     SZ DSOA ER_Exam1_Mult4_Flr_1,  !- Name
  15729     Flow/Zone,               !- Outdoor Air Method
  15730     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  15731     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  15732     0.066089;                !- Outdoor Air Flow per Zone {m3/s}
  15733 
  15734 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  15735 ! Cooling min. flow = 12 ACH, per AIA Healthcare Guide 2001
  15736 
  15737   Sizing:Zone,
  15738     ER_Exam3_Mult4_Flr_1,    !- Zone or ZoneList Name
  15739     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  15740     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  15741     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  15742     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  15743     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  15744     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  15745     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15746     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15747     SZ DSOA ER_Exam3_Mult4_Flr_1,  !- Design Specification Outdoor Air Object Name
  15748     ,                        !- Zone Heating Sizing Factor
  15749     ,                        !- Zone Cooling Sizing Factor
  15750     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  15751     ,                        !- Cooling Design Air Flow Rate {m3/s}
  15752     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  15753     0.396533,                !- Cooling Minimum Air Flow {m3/s}
  15754     ,                        !- Cooling Minimum Air Flow Fraction
  15755     DesignDay,               !- Heating Design Air Flow Method
  15756     ,                        !- Heating Design Air Flow Rate {m3/s}
  15757     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  15758     ,                        !- Heating Maximum Air Flow {m3/s}
  15759     ;                        !- Heating Maximum Air Flow Fraction
  15760 
  15761   DesignSpecification:OutdoorAir,
  15762     SZ DSOA ER_Exam3_Mult4_Flr_1,  !- Name
  15763     Flow/Zone,               !- Outdoor Air Method
  15764     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  15765     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  15766     0.066089;                !- Outdoor Air Flow per Zone {m3/s}
  15767 
  15768   Sizing:Zone,
  15769     ER_NurseStn_Lobby_Flr_1, !- Zone or ZoneList Name
  15770     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  15771     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  15772     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  15773     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  15774     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  15775     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  15776     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15777     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15778     SZ DSOA ER_NurseStn_Lobby_Flr_1,  !- Design Specification Outdoor Air Object Name
  15779     ,                        !- Zone Heating Sizing Factor
  15780     ,                        !- Zone Cooling Sizing Factor
  15781     DesignDay,               !- Cooling Design Air Flow Method
  15782     ,                        !- Cooling Design Air Flow Rate {m3/s}
  15783     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  15784     ,                        !- Cooling Minimum Air Flow {m3/s}
  15785     ,                        !- Cooling Minimum Air Flow Fraction
  15786     DesignDay,               !- Heating Design Air Flow Method
  15787     ,                        !- Heating Design Air Flow Rate {m3/s}
  15788     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  15789     ,                        !- Heating Maximum Air Flow {m3/s}
  15790     ;                        !- Heating Maximum Air Flow Fraction
  15791 
  15792   DesignSpecification:OutdoorAir,
  15793     SZ DSOA ER_NurseStn_Lobby_Flr_1,  !- Name
  15794     Flow/Person,             !- Outdoor Air Method
  15795     0.01;                    !- Outdoor Air Flow per Person {m3/s-person}
  15796 
  15797 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  15798 ! Cooling min. flow = 12 ACH, per AIA Healthcare Guide 2001
  15799 
  15800   Sizing:Zone,
  15801     ER_Trauma1_Flr_1,        !- Zone or ZoneList Name
  15802     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  15803     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  15804     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  15805     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  15806     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  15807     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  15808     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15809     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15810     SZ DSOA ER_Trauma1_Flr_1,!- Design Specification Outdoor Air Object Name
  15811     ,                        !- Zone Heating Sizing Factor
  15812     ,                        !- Zone Cooling Sizing Factor
  15813     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  15814     ,                        !- Cooling Design Air Flow Rate {m3/s}
  15815     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  15816     0.396533,                !- Cooling Minimum Air Flow {m3/s}
  15817     ,                        !- Cooling Minimum Air Flow Fraction
  15818     DesignDay,               !- Heating Design Air Flow Method
  15819     ,                        !- Heating Design Air Flow Rate {m3/s}
  15820     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  15821     ,                        !- Heating Maximum Air Flow {m3/s}
  15822     ;                        !- Heating Maximum Air Flow Fraction
  15823 
  15824   DesignSpecification:OutdoorAir,
  15825     SZ DSOA ER_Trauma1_Flr_1,!- Name
  15826     Flow/Zone,               !- Outdoor Air Method
  15827     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  15828     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  15829     0.066089;                !- Outdoor Air Flow per Zone {m3/s}
  15830 
  15831 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  15832 ! Cooling min. flow = 12 ACH, per AIA Healthcare Guide 2001
  15833 
  15834   Sizing:Zone,
  15835     ER_Trauma2_Flr_1,        !- Zone or ZoneList Name
  15836     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  15837     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  15838     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  15839     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  15840     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  15841     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  15842     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15843     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15844     SZ DSOA ER_Trauma2_Flr_1,!- Design Specification Outdoor Air Object Name
  15845     ,                        !- Zone Heating Sizing Factor
  15846     ,                        !- Zone Cooling Sizing Factor
  15847     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  15848     ,                        !- Cooling Design Air Flow Rate {m3/s}
  15849     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  15850     0.396533,                !- Cooling Minimum Air Flow {m3/s}
  15851     ,                        !- Cooling Minimum Air Flow Fraction
  15852     DesignDay,               !- Heating Design Air Flow Method
  15853     ,                        !- Heating Design Air Flow Rate {m3/s}
  15854     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  15855     ,                        !- Heating Maximum Air Flow {m3/s}
  15856     ;                        !- Heating Maximum Air Flow Fraction
  15857 
  15858   DesignSpecification:OutdoorAir,
  15859     SZ DSOA ER_Trauma2_Flr_1,!- Name
  15860     Flow/Zone,               !- Outdoor Air Method
  15861     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  15862     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  15863     0.066089;                !- Outdoor Air Flow per Zone {m3/s}
  15864 
  15865 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  15866 ! Cooling min. flow = 12 ACH, per AIA Healthcare Guide 2001
  15867 
  15868   Sizing:Zone,
  15869     ER_Triage_Mult4_Flr_1,   !- Zone or ZoneList Name
  15870     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  15871     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  15872     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  15873     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  15874     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  15875     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  15876     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15877     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15878     SZ DSOA ER_Triage_Mult4_Flr_1,  !- Design Specification Outdoor Air Object Name
  15879     ,                        !- Zone Heating Sizing Factor
  15880     ,                        !- Zone Cooling Sizing Factor
  15881     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  15882     ,                        !- Cooling Design Air Flow Rate {m3/s}
  15883     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  15884     0.396533,                !- Cooling Minimum Air Flow {m3/s}
  15885     ,                        !- Cooling Minimum Air Flow Fraction
  15886     DesignDay,               !- Heating Design Air Flow Method
  15887     ,                        !- Heating Design Air Flow Rate {m3/s}
  15888     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  15889     ,                        !- Heating Maximum Air Flow {m3/s}
  15890     ;                        !- Heating Maximum Air Flow Fraction
  15891 
  15892   DesignSpecification:OutdoorAir,
  15893     SZ DSOA ER_Triage_Mult4_Flr_1,  !- Name
  15894     Flow/Zone,               !- Outdoor Air Method
  15895     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  15896     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  15897     0.066089;                !- Outdoor Air Flow per Zone {m3/s}
  15898 
  15899 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  15900 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  15901 
  15902   Sizing:Zone,
  15903     ICU_Flr_2,               !- Zone or ZoneList Name
  15904     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  15905     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  15906     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  15907     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  15908     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  15909     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  15910     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15911     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15912     SZ DSOA ICU_Flr_2,       !- Design Specification Outdoor Air Object Name
  15913     ,                        !- Zone Heating Sizing Factor
  15914     ,                        !- Zone Cooling Sizing Factor
  15915     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  15916     ,                        !- Cooling Design Air Flow Rate {m3/s}
  15917     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  15918     4.39605,                 !- Cooling Minimum Air Flow {m3/s}
  15919     ,                        !- Cooling Minimum Air Flow Fraction
  15920     DesignDay,               !- Heating Design Air Flow Method
  15921     ,                        !- Heating Design Air Flow Rate {m3/s}
  15922     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  15923     ,                        !- Heating Maximum Air Flow {m3/s}
  15924     ;                        !- Heating Maximum Air Flow Fraction
  15925 
  15926   DesignSpecification:OutdoorAir,
  15927     SZ DSOA ICU_Flr_2,       !- Name
  15928     Flow/Zone,               !- Outdoor Air Method
  15929     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  15930     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  15931     1.46535;                 !- Outdoor Air Flow per Zone {m3/s}
  15932 
  15933   Sizing:Zone,
  15934     ICU_NurseStn_Lobby_Flr_2,!- Zone or ZoneList Name
  15935     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  15936     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  15937     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  15938     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  15939     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  15940     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  15941     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15942     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15943     SZ DSOA ICU_NurseStn_Lobby_Flr_2,  !- Design Specification Outdoor Air Object Name
  15944     ,                        !- Zone Heating Sizing Factor
  15945     ,                        !- Zone Cooling Sizing Factor
  15946     DesignDay,               !- Cooling Design Air Flow Method
  15947     ,                        !- Cooling Design Air Flow Rate {m3/s}
  15948     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  15949     ,                        !- Cooling Minimum Air Flow {m3/s}
  15950     ,                        !- Cooling Minimum Air Flow Fraction
  15951     DesignDay,               !- Heating Design Air Flow Method
  15952     ,                        !- Heating Design Air Flow Rate {m3/s}
  15953     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  15954     ,                        !- Heating Maximum Air Flow {m3/s}
  15955     ;                        !- Heating Maximum Air Flow Fraction
  15956 
  15957   DesignSpecification:OutdoorAir,
  15958     SZ DSOA ICU_NurseStn_Lobby_Flr_2,  !- Name
  15959     Flow/Person,             !- Outdoor Air Method
  15960     0.01;                    !- Outdoor Air Flow per Person {m3/s-person}
  15961 
  15962 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  15963 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  15964 
  15965   Sizing:Zone,
  15966     IC_PatRoom1_Mult5_Flr_2, !- Zone or ZoneList Name
  15967     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  15968     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  15969     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  15970     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  15971     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  15972     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  15973     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15974     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15975     SZ DSOA IC_PatRoom1_Mult5_Flr_2,  !- Design Specification Outdoor Air Object Name
  15976     ,                        !- Zone Heating Sizing Factor
  15977     ,                        !- Zone Cooling Sizing Factor
  15978     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  15979     ,                        !- Cooling Design Air Flow Rate {m3/s}
  15980     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  15981     0.148683,                !- Cooling Minimum Air Flow {m3/s}
  15982     ,                        !- Cooling Minimum Air Flow Fraction
  15983     DesignDay,               !- Heating Design Air Flow Method
  15984     ,                        !- Heating Design Air Flow Rate {m3/s}
  15985     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  15986     ,                        !- Heating Maximum Air Flow {m3/s}
  15987     ;                        !- Heating Maximum Air Flow Fraction
  15988 
  15989   DesignSpecification:OutdoorAir,
  15990     SZ DSOA IC_PatRoom1_Mult5_Flr_2,  !- Name
  15991     Flow/Zone,               !- Outdoor Air Method
  15992     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  15993     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  15994     0.049561;                !- Outdoor Air Flow per Zone {m3/s}
  15995 
  15996 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  15997 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  15998 
  15999   Sizing:Zone,
  16000     IC_PatRoom2_Flr_2,       !- Zone or ZoneList Name
  16001     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16002     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16003     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16004     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16005     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16006     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16007     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16008     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16009     SZ DSOA IC_PatRoom2_Flr_2,  !- Design Specification Outdoor Air Object Name
  16010     ,                        !- Zone Heating Sizing Factor
  16011     ,                        !- Zone Cooling Sizing Factor
  16012     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16013     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16014     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16015     0.198267,                !- Cooling Minimum Air Flow {m3/s}
  16016     ,                        !- Cooling Minimum Air Flow Fraction
  16017     DesignDay,               !- Heating Design Air Flow Method
  16018     ,                        !- Heating Design Air Flow Rate {m3/s}
  16019     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16020     ,                        !- Heating Maximum Air Flow {m3/s}
  16021     ;                        !- Heating Maximum Air Flow Fraction
  16022 
  16023   DesignSpecification:OutdoorAir,
  16024     SZ DSOA IC_PatRoom2_Flr_2,  !- Name
  16025     Flow/Zone,               !- Outdoor Air Method
  16026     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16027     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16028     0.066089;                !- Outdoor Air Flow per Zone {m3/s}
  16029 
  16030 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  16031 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  16032 
  16033   Sizing:Zone,
  16034     IC_PatRoom3_Mult6_Flr_2, !- Zone or ZoneList Name
  16035     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16036     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16037     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16038     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16039     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16040     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16041     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16042     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16043     SZ DSOA IC_PatRoom3_Mult6_Flr_2,  !- Design Specification Outdoor Air Object Name
  16044     ,                        !- Zone Heating Sizing Factor
  16045     ,                        !- Zone Cooling Sizing Factor
  16046     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16047     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16048     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16049     0.148683,                !- Cooling Minimum Air Flow {m3/s}
  16050     ,                        !- Cooling Minimum Air Flow Fraction
  16051     DesignDay,               !- Heating Design Air Flow Method
  16052     ,                        !- Heating Design Air Flow Rate {m3/s}
  16053     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16054     ,                        !- Heating Maximum Air Flow {m3/s}
  16055     ;                        !- Heating Maximum Air Flow Fraction
  16056 
  16057   DesignSpecification:OutdoorAir,
  16058     SZ DSOA IC_PatRoom3_Mult6_Flr_2,  !- Name
  16059     Flow/Zone,               !- Outdoor Air Method
  16060     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16061     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16062     0.049561;                !- Outdoor Air Flow per Zone {m3/s}
  16063 
  16064   Sizing:Zone,
  16065     Kitchen_Flr_5,           !- Zone or ZoneList Name
  16066     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16067     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16068     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16069     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16070     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16071     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16072     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16073     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16074     SZ DSOA Kitchen_Flr_5,   !- Design Specification Outdoor Air Object Name
  16075     ,                        !- Zone Heating Sizing Factor
  16076     ,                        !- Zone Cooling Sizing Factor
  16077     DesignDay,               !- Cooling Design Air Flow Method
  16078     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16079     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16080     ,                        !- Cooling Minimum Air Flow {m3/s}
  16081     ,                        !- Cooling Minimum Air Flow Fraction
  16082     DesignDay,               !- Heating Design Air Flow Method
  16083     ,                        !- Heating Design Air Flow Rate {m3/s}
  16084     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16085     ,                        !- Heating Maximum Air Flow {m3/s}
  16086     ;                        !- Heating Maximum Air Flow Fraction
  16087 
  16088   DesignSpecification:OutdoorAir,
  16089     SZ DSOA Kitchen_Flr_5,   !- Name
  16090     Flow/Zone,               !- Outdoor Air Method
  16091     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16092     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16093     1.75102958993727;        !- Outdoor Air Flow per Zone {m3/s}
  16094 
  16095   Sizing:Zone,
  16096     Lab_Flr_3,               !- Zone or ZoneList Name
  16097     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16098     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16099     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16100     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16101     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16102     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16103     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16104     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16105     SZ DSOA Lab_Flr_3,       !- Design Specification Outdoor Air Object Name
  16106     ,                        !- Zone Heating Sizing Factor
  16107     ,                        !- Zone Cooling Sizing Factor
  16108     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16109     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16110     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16111     1.882,                   !- Cooling Minimum Air Flow {m3/s}
  16112     ,                        !- Cooling Minimum Air Flow Fraction
  16113     DesignDay,               !- Heating Design Air Flow Method
  16114     ,                        !- Heating Design Air Flow Rate {m3/s}
  16115     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16116     ,                        !- Heating Maximum Air Flow {m3/s}
  16117     ;                        !- Heating Maximum Air Flow Fraction
  16118 
  16119   DesignSpecification:OutdoorAir,
  16120     SZ DSOA Lab_Flr_3,       !- Name
  16121     Flow/Zone,               !- Outdoor Air Method
  16122     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16123     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16124     1.882;                   !- Outdoor Air Flow per Zone {m3/s}
  16125 
  16126   Sizing:Zone,
  16127     Lab_Flr_4,               !- Zone or ZoneList Name
  16128     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16129     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16130     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16131     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16132     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16133     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16134     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16135     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16136     SZ DSOA Lab_Flr_4,       !- Design Specification Outdoor Air Object Name
  16137     ,                        !- Zone Heating Sizing Factor
  16138     ,                        !- Zone Cooling Sizing Factor
  16139     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16140     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16141     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16142     1.882,                   !- Cooling Minimum Air Flow {m3/s}
  16143     ,                        !- Cooling Minimum Air Flow Fraction
  16144     DesignDay,               !- Heating Design Air Flow Method
  16145     ,                        !- Heating Design Air Flow Rate {m3/s}
  16146     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16147     ,                        !- Heating Maximum Air Flow {m3/s}
  16148     ;                        !- Heating Maximum Air Flow Fraction
  16149 
  16150   DesignSpecification:OutdoorAir,
  16151     SZ DSOA Lab_Flr_4,       !- Name
  16152     Flow/Zone,               !- Outdoor Air Method
  16153     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16154     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16155     1.882;                   !- Outdoor Air Flow per Zone {m3/s}
  16156 
  16157   Sizing:Zone,
  16158     Lobby_Records_Flr_1,     !- Zone or ZoneList Name
  16159     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16160     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16161     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16162     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16163     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16164     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16165     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16166     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16167     SZ DSOA Lobby_Records_Flr_1,  !- Design Specification Outdoor Air Object Name
  16168     ,                        !- Zone Heating Sizing Factor
  16169     ,                        !- Zone Cooling Sizing Factor
  16170     DesignDay,               !- Cooling Design Air Flow Method
  16171     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16172     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16173     ,                        !- Cooling Minimum Air Flow {m3/s}
  16174     ,                        !- Cooling Minimum Air Flow Fraction
  16175     DesignDay,               !- Heating Design Air Flow Method
  16176     ,                        !- Heating Design Air Flow Rate {m3/s}
  16177     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16178     ,                        !- Heating Maximum Air Flow {m3/s}
  16179     ;                        !- Heating Maximum Air Flow Fraction
  16180 
  16181   DesignSpecification:OutdoorAir,
  16182     SZ DSOA Lobby_Records_Flr_1,  !- Name
  16183     Flow/Person,             !- Outdoor Air Method
  16184     0.01;                    !- Outdoor Air Flow per Person {m3/s-person}
  16185 
  16186   Sizing:Zone,
  16187     NurseStn_Lobby_Flr_3,    !- Zone or ZoneList Name
  16188     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16189     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16190     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16191     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16192     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16193     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16194     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16195     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16196     SZ DSOA NurseStn_Lobby_Flr_3,  !- Design Specification Outdoor Air Object Name
  16197     ,                        !- Zone Heating Sizing Factor
  16198     ,                        !- Zone Cooling Sizing Factor
  16199     DesignDay,               !- Cooling Design Air Flow Method
  16200     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16201     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16202     ,                        !- Cooling Minimum Air Flow {m3/s}
  16203     ,                        !- Cooling Minimum Air Flow Fraction
  16204     DesignDay,               !- Heating Design Air Flow Method
  16205     ,                        !- Heating Design Air Flow Rate {m3/s}
  16206     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16207     ,                        !- Heating Maximum Air Flow {m3/s}
  16208     ;                        !- Heating Maximum Air Flow Fraction
  16209 
  16210   DesignSpecification:OutdoorAir,
  16211     SZ DSOA NurseStn_Lobby_Flr_3,  !- Name
  16212     Flow/Person,             !- Outdoor Air Method
  16213     0.01;                    !- Outdoor Air Flow per Person {m3/s-person}
  16214 
  16215   Sizing:Zone,
  16216     NurseStn_Lobby_Flr_4,    !- Zone or ZoneList Name
  16217     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16218     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16219     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16220     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16221     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16222     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16223     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16224     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16225     SZ DSOA NurseStn_Lobby_Flr_4,  !- Design Specification Outdoor Air Object Name
  16226     ,                        !- Zone Heating Sizing Factor
  16227     ,                        !- Zone Cooling Sizing Factor
  16228     DesignDay,               !- Cooling Design Air Flow Method
  16229     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16230     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16231     ,                        !- Cooling Minimum Air Flow {m3/s}
  16232     ,                        !- Cooling Minimum Air Flow Fraction
  16233     DesignDay,               !- Heating Design Air Flow Method
  16234     ,                        !- Heating Design Air Flow Rate {m3/s}
  16235     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16236     ,                        !- Heating Maximum Air Flow {m3/s}
  16237     ;                        !- Heating Maximum Air Flow Fraction
  16238 
  16239   DesignSpecification:OutdoorAir,
  16240     SZ DSOA NurseStn_Lobby_Flr_4,  !- Name
  16241     Flow/Person,             !- Outdoor Air Method
  16242     0.01;                    !- Outdoor Air Flow per Person {m3/s-person}
  16243 
  16244   Sizing:Zone,
  16245     NurseStn_Lobby_Flr_5,    !- Zone or ZoneList Name
  16246     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16247     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16248     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16249     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16250     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16251     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16252     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16253     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16254     SZ DSOA NurseStn_Lobby_Flr_5,  !- Design Specification Outdoor Air Object Name
  16255     ,                        !- Zone Heating Sizing Factor
  16256     ,                        !- Zone Cooling Sizing Factor
  16257     DesignDay,               !- Cooling Design Air Flow Method
  16258     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16259     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16260     ,                        !- Cooling Minimum Air Flow {m3/s}
  16261     ,                        !- Cooling Minimum Air Flow Fraction
  16262     DesignDay,               !- Heating Design Air Flow Method
  16263     ,                        !- Heating Design Air Flow Rate {m3/s}
  16264     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16265     ,                        !- Heating Maximum Air Flow {m3/s}
  16266     ;                        !- Heating Maximum Air Flow Fraction
  16267 
  16268   DesignSpecification:OutdoorAir,
  16269     SZ DSOA NurseStn_Lobby_Flr_5,  !- Name
  16270     Flow/Person,             !- Outdoor Air Method
  16271     0.01;                    !- Outdoor Air Flow per Person {m3/s-person}
  16272 
  16273 ! Min. OA flow = 3 ACH, per AIA Healthcare Guide 2001
  16274 ! Cooling min. flow = 15 ACH, per AIA Healthcare Guide 2001
  16275 
  16276   Sizing:Zone,
  16277     OR1_Flr_2,               !- Zone or ZoneList Name
  16278     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16279     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16280     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16281     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16282     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16283     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16284     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16285     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16286     SZ DSOA OR1_Flr_2,       !- Design Specification Outdoor Air Object Name
  16287     ,                        !- Zone Heating Sizing Factor
  16288     ,                        !- Zone Cooling Sizing Factor
  16289     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16290     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16291     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16292     0.991292,                !- Cooling Minimum Air Flow {m3/s}
  16293     ,                        !- Cooling Minimum Air Flow Fraction
  16294     DesignDay,               !- Heating Design Air Flow Method
  16295     ,                        !- Heating Design Air Flow Rate {m3/s}
  16296     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16297     ,                        !- Heating Maximum Air Flow {m3/s}
  16298     ;                        !- Heating Maximum Air Flow Fraction
  16299 
  16300   DesignSpecification:OutdoorAir,
  16301     SZ DSOA OR1_Flr_2,       !- Name
  16302     Flow/Zone,               !- Outdoor Air Method
  16303     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16304     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16305     0.198258;                !- Outdoor Air Flow per Zone {m3/s}
  16306 
  16307 ! Min. OA flow = 3 ACH, per AIA Healthcare Guide 2001
  16308 ! Cooling min. flow = 15 ACH, per AIA Healthcare Guide 2001
  16309 
  16310   Sizing:Zone,
  16311     OR2_Mult5_Flr_2,         !- Zone or ZoneList Name
  16312     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16313     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16314     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16315     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16316     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16317     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16318     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16319     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16320     SZ DSOA OR2_Mult5_Flr_2, !- Design Specification Outdoor Air Object Name
  16321     ,                        !- Zone Heating Sizing Factor
  16322     ,                        !- Zone Cooling Sizing Factor
  16323     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16324     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16325     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16326     0.991292,                !- Cooling Minimum Air Flow {m3/s}
  16327     ,                        !- Cooling Minimum Air Flow Fraction
  16328     DesignDay,               !- Heating Design Air Flow Method
  16329     ,                        !- Heating Design Air Flow Rate {m3/s}
  16330     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16331     ,                        !- Heating Maximum Air Flow {m3/s}
  16332     ;                        !- Heating Maximum Air Flow Fraction
  16333 
  16334   DesignSpecification:OutdoorAir,
  16335     SZ DSOA OR2_Mult5_Flr_2, !- Name
  16336     Flow/Zone,               !- Outdoor Air Method
  16337     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16338     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16339     0.198258;                !- Outdoor Air Flow per Zone {m3/s}
  16340 
  16341 ! Min. OA flow = 3 ACH, per AIA Healthcare Guide 2001
  16342 ! Cooling min. flow = 15 ACH, per AIA Healthcare Guide 2001
  16343 
  16344   Sizing:Zone,
  16345     OR3_Flr_2,               !- Zone or ZoneList Name
  16346     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16347     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16348     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16349     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16350     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16351     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16352     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16353     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16354     SZ DSOA OR3_Flr_2,       !- Design Specification Outdoor Air Object Name
  16355     ,                        !- Zone Heating Sizing Factor
  16356     ,                        !- Zone Cooling Sizing Factor
  16357     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16358     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16359     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16360     0.991292,                !- Cooling Minimum Air Flow {m3/s}
  16361     ,                        !- Cooling Minimum Air Flow Fraction
  16362     DesignDay,               !- Heating Design Air Flow Method
  16363     ,                        !- Heating Design Air Flow Rate {m3/s}
  16364     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16365     ,                        !- Heating Maximum Air Flow {m3/s}
  16366     ;                        !- Heating Maximum Air Flow Fraction
  16367 
  16368   DesignSpecification:OutdoorAir,
  16369     SZ DSOA OR3_Flr_2,       !- Name
  16370     Flow/Zone,               !- Outdoor Air Method
  16371     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16372     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16373     0.198258;                !- Outdoor Air Flow per Zone {m3/s}
  16374 
  16375 ! Min. OA flow = 3 ACH, per AIA Healthcare Guide 2001
  16376 ! Cooling min. flow = 15 ACH, per AIA Healthcare Guide 2001
  16377 
  16378   Sizing:Zone,
  16379     OR4_Flr_2,               !- Zone or ZoneList Name
  16380     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16381     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16382     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16383     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16384     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16385     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16386     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16387     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16388     SZ DSOA OR4_Flr_2,       !- Design Specification Outdoor Air Object Name
  16389     ,                        !- Zone Heating Sizing Factor
  16390     ,                        !- Zone Cooling Sizing Factor
  16391     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16392     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16393     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16394     3.965417,                !- Cooling Minimum Air Flow {m3/s}
  16395     ,                        !- Cooling Minimum Air Flow Fraction
  16396     DesignDay,               !- Heating Design Air Flow Method
  16397     ,                        !- Heating Design Air Flow Rate {m3/s}
  16398     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16399     ,                        !- Heating Maximum Air Flow {m3/s}
  16400     ;                        !- Heating Maximum Air Flow Fraction
  16401 
  16402   DesignSpecification:OutdoorAir,
  16403     SZ DSOA OR4_Flr_2,       !- Name
  16404     Flow/Zone,               !- Outdoor Air Method
  16405     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16406     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16407     0.793083;                !- Outdoor Air Flow per Zone {m3/s}
  16408 
  16409   Sizing:Zone,
  16410     OR_NurseStn_Lobby_Flr_2, !- Zone or ZoneList Name
  16411     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16412     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16413     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16414     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16415     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16416     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16417     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16418     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16419     SZ DSOA OR_NurseStn_Lobby_Flr_2,  !- Design Specification Outdoor Air Object Name
  16420     ,                        !- Zone Heating Sizing Factor
  16421     ,                        !- Zone Cooling Sizing Factor
  16422     DesignDay,               !- Cooling Design Air Flow Method
  16423     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16424     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16425     ,                        !- Cooling Minimum Air Flow {m3/s}
  16426     ,                        !- Cooling Minimum Air Flow Fraction
  16427     DesignDay,               !- Heating Design Air Flow Method
  16428     ,                        !- Heating Design Air Flow Rate {m3/s}
  16429     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16430     ,                        !- Heating Maximum Air Flow {m3/s}
  16431     ;                        !- Heating Maximum Air Flow Fraction
  16432 
  16433   DesignSpecification:OutdoorAir,
  16434     SZ DSOA OR_NurseStn_Lobby_Flr_2,  !- Name
  16435     Flow/Person,             !- Outdoor Air Method
  16436     0.01;                    !- Outdoor Air Flow per Person {m3/s-person}
  16437 
  16438   Sizing:Zone,
  16439     Office1_Flr_5,           !- Zone or ZoneList Name
  16440     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16441     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16442     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16443     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16444     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16445     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16446     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16447     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16448     SZ DSOA Office1_Flr_5,   !- Design Specification Outdoor Air Object Name
  16449     ,                        !- Zone Heating Sizing Factor
  16450     ,                        !- Zone Cooling Sizing Factor
  16451     DesignDay,               !- Cooling Design Air Flow Method
  16452     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16453     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16454     ,                        !- Cooling Minimum Air Flow {m3/s}
  16455     ,                        !- Cooling Minimum Air Flow Fraction
  16456     DesignDay,               !- Heating Design Air Flow Method
  16457     ,                        !- Heating Design Air Flow Rate {m3/s}
  16458     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16459     ,                        !- Heating Maximum Air Flow {m3/s}
  16460     ;                        !- Heating Maximum Air Flow Fraction
  16461 
  16462   DesignSpecification:OutdoorAir,
  16463     SZ DSOA Office1_Flr_5,   !- Name
  16464     Flow/Person,             !- Outdoor Air Method
  16465     0.01;                    !- Outdoor Air Flow per Person {m3/s-person}
  16466 
  16467   Sizing:Zone,
  16468     Office1_Mult4_Flr_1,     !- Zone or ZoneList Name
  16469     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16470     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16471     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16472     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16473     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16474     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16475     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16476     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16477     SZ DSOA Office1_Mult4_Flr_1,  !- Design Specification Outdoor Air Object Name
  16478     ,                        !- Zone Heating Sizing Factor
  16479     ,                        !- Zone Cooling Sizing Factor
  16480     DesignDay,               !- Cooling Design Air Flow Method
  16481     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16482     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16483     ,                        !- Cooling Minimum Air Flow {m3/s}
  16484     ,                        !- Cooling Minimum Air Flow Fraction
  16485     DesignDay,               !- Heating Design Air Flow Method
  16486     ,                        !- Heating Design Air Flow Rate {m3/s}
  16487     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16488     ,                        !- Heating Maximum Air Flow {m3/s}
  16489     ;                        !- Heating Maximum Air Flow Fraction
  16490 
  16491   DesignSpecification:OutdoorAir,
  16492     SZ DSOA Office1_Mult4_Flr_1,  !- Name
  16493     Flow/Person,             !- Outdoor Air Method
  16494     0.01;                    !- Outdoor Air Flow per Person {m3/s-person}
  16495 
  16496   Sizing:Zone,
  16497     Office2_Mult5_Flr_5,     !- Zone or ZoneList Name
  16498     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16499     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16500     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16501     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16502     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16503     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16504     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16505     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16506     SZ DSOA Office2_Mult5_Flr_5,  !- Design Specification Outdoor Air Object Name
  16507     ,                        !- Zone Heating Sizing Factor
  16508     ,                        !- Zone Cooling Sizing Factor
  16509     DesignDay,               !- Cooling Design Air Flow Method
  16510     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16511     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16512     ,                        !- Cooling Minimum Air Flow {m3/s}
  16513     ,                        !- Cooling Minimum Air Flow Fraction
  16514     DesignDay,               !- Heating Design Air Flow Method
  16515     ,                        !- Heating Design Air Flow Rate {m3/s}
  16516     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16517     ,                        !- Heating Maximum Air Flow {m3/s}
  16518     ;                        !- Heating Maximum Air Flow Fraction
  16519 
  16520   DesignSpecification:OutdoorAir,
  16521     SZ DSOA Office2_Mult5_Flr_5,  !- Name
  16522     Flow/Person,             !- Outdoor Air Method
  16523     0.01;                    !- Outdoor Air Flow per Person {m3/s-person}
  16524 
  16525   Sizing:Zone,
  16526     Office3_Flr_5,           !- Zone or ZoneList Name
  16527     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16528     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16529     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16530     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16531     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16532     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16533     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16534     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16535     SZ DSOA Office3_Flr_5,   !- Design Specification Outdoor Air Object Name
  16536     ,                        !- Zone Heating Sizing Factor
  16537     ,                        !- Zone Cooling Sizing Factor
  16538     DesignDay,               !- Cooling Design Air Flow Method
  16539     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16540     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16541     ,                        !- Cooling Minimum Air Flow {m3/s}
  16542     ,                        !- Cooling Minimum Air Flow Fraction
  16543     DesignDay,               !- Heating Design Air Flow Method
  16544     ,                        !- Heating Design Air Flow Rate {m3/s}
  16545     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16546     ,                        !- Heating Maximum Air Flow {m3/s}
  16547     ;                        !- Heating Maximum Air Flow Fraction
  16548 
  16549   DesignSpecification:OutdoorAir,
  16550     SZ DSOA Office3_Flr_5,   !- Name
  16551     Flow/Person,             !- Outdoor Air Method
  16552     0.01;                    !- Outdoor Air Flow per Person {m3/s-person}
  16553 
  16554   Sizing:Zone,
  16555     Office4_Mult6_Flr_5,     !- Zone or ZoneList Name
  16556     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16557     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16558     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16559     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16560     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16561     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16562     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16563     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16564     SZ DSOA Office4_Mult6_Flr_5,  !- Design Specification Outdoor Air Object Name
  16565     ,                        !- Zone Heating Sizing Factor
  16566     ,                        !- Zone Cooling Sizing Factor
  16567     DesignDay,               !- Cooling Design Air Flow Method
  16568     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16569     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16570     ,                        !- Cooling Minimum Air Flow {m3/s}
  16571     ,                        !- Cooling Minimum Air Flow Fraction
  16572     DesignDay,               !- Heating Design Air Flow Method
  16573     ,                        !- Heating Design Air Flow Rate {m3/s}
  16574     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16575     ,                        !- Heating Maximum Air Flow {m3/s}
  16576     ;                        !- Heating Maximum Air Flow Fraction
  16577 
  16578   DesignSpecification:OutdoorAir,
  16579     SZ DSOA Office4_Mult6_Flr_5,  !- Name
  16580     Flow/Person,             !- Outdoor Air Method
  16581     0.01;                    !- Outdoor Air Flow per Person {m3/s-person}
  16582 
  16583 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  16584 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  16585 
  16586   Sizing:Zone,
  16587     PatRoom1_Mult10_Flr_3,   !- Zone or ZoneList Name
  16588     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16589     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16590     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16591     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16592     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16593     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16594     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16595     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16596     SZ DSOA PatRoom1_Mult10_Flr_3,  !- Design Specification Outdoor Air Object Name
  16597     ,                        !- Zone Heating Sizing Factor
  16598     ,                        !- Zone Cooling Sizing Factor
  16599     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16600     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16601     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16602     0.148683,                !- Cooling Minimum Air Flow {m3/s}
  16603     ,                        !- Cooling Minimum Air Flow Fraction
  16604     DesignDay,               !- Heating Design Air Flow Method
  16605     ,                        !- Heating Design Air Flow Rate {m3/s}
  16606     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16607     ,                        !- Heating Maximum Air Flow {m3/s}
  16608     ;                        !- Heating Maximum Air Flow Fraction
  16609 
  16610   DesignSpecification:OutdoorAir,
  16611     SZ DSOA PatRoom1_Mult10_Flr_3,  !- Name
  16612     Flow/Zone,               !- Outdoor Air Method
  16613     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16614     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16615     0.049561;                !- Outdoor Air Flow per Zone {m3/s}
  16616 
  16617 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  16618 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  16619 
  16620   Sizing:Zone,
  16621     PatRoom1_Mult10_Flr_4,   !- Zone or ZoneList Name
  16622     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16623     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16624     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16625     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16626     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16627     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16628     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16629     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16630     SZ DSOA PatRoom1_Mult10_Flr_4,  !- Design Specification Outdoor Air Object Name
  16631     ,                        !- Zone Heating Sizing Factor
  16632     ,                        !- Zone Cooling Sizing Factor
  16633     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16634     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16635     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16636     0.148683,                !- Cooling Minimum Air Flow {m3/s}
  16637     ,                        !- Cooling Minimum Air Flow Fraction
  16638     DesignDay,               !- Heating Design Air Flow Method
  16639     ,                        !- Heating Design Air Flow Rate {m3/s}
  16640     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16641     ,                        !- Heating Maximum Air Flow {m3/s}
  16642     ;                        !- Heating Maximum Air Flow Fraction
  16643 
  16644   DesignSpecification:OutdoorAir,
  16645     SZ DSOA PatRoom1_Mult10_Flr_4,  !- Name
  16646     Flow/Zone,               !- Outdoor Air Method
  16647     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16648     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16649     0.049561;                !- Outdoor Air Flow per Zone {m3/s}
  16650 
  16651 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  16652 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  16653 
  16654   Sizing:Zone,
  16655     PatRoom2_Flr_3,          !- Zone or ZoneList Name
  16656     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16657     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16658     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16659     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16660     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16661     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16662     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16663     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16664     SZ DSOA PatRoom2_Flr_3,  !- Design Specification Outdoor Air Object Name
  16665     ,                        !- Zone Heating Sizing Factor
  16666     ,                        !- Zone Cooling Sizing Factor
  16667     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16668     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16669     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16670     0.24785,                 !- Cooling Minimum Air Flow {m3/s}
  16671     ,                        !- Cooling Minimum Air Flow Fraction
  16672     DesignDay,               !- Heating Design Air Flow Method
  16673     ,                        !- Heating Design Air Flow Rate {m3/s}
  16674     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16675     ,                        !- Heating Maximum Air Flow {m3/s}
  16676     ;                        !- Heating Maximum Air Flow Fraction
  16677 
  16678   DesignSpecification:OutdoorAir,
  16679     SZ DSOA PatRoom2_Flr_3,  !- Name
  16680     Flow/Zone,               !- Outdoor Air Method
  16681     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16682     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16683     0.082617;                !- Outdoor Air Flow per Zone {m3/s}
  16684 
  16685 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  16686 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  16687 
  16688   Sizing:Zone,
  16689     PatRoom2_Flr_4,          !- Zone or ZoneList Name
  16690     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16691     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16692     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16693     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16694     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16695     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16696     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16697     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16698     SZ DSOA PatRoom2_Flr_4,  !- Design Specification Outdoor Air Object Name
  16699     ,                        !- Zone Heating Sizing Factor
  16700     ,                        !- Zone Cooling Sizing Factor
  16701     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16702     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16703     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16704     0.24785,                 !- Cooling Minimum Air Flow {m3/s}
  16705     ,                        !- Cooling Minimum Air Flow Fraction
  16706     DesignDay,               !- Heating Design Air Flow Method
  16707     ,                        !- Heating Design Air Flow Rate {m3/s}
  16708     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16709     ,                        !- Heating Maximum Air Flow {m3/s}
  16710     ;                        !- Heating Maximum Air Flow Fraction
  16711 
  16712   DesignSpecification:OutdoorAir,
  16713     SZ DSOA PatRoom2_Flr_4,  !- Name
  16714     Flow/Zone,               !- Outdoor Air Method
  16715     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16716     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16717     0.082617;                !- Outdoor Air Flow per Zone {m3/s}
  16718 
  16719 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  16720 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  16721 
  16722   Sizing:Zone,
  16723     PatRoom3_Mult10_Flr_3,   !- Zone or ZoneList Name
  16724     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16725     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16726     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16727     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16728     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16729     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16730     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16731     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16732     SZ DSOA PatRoom3_Mult10_Flr_3,  !- Design Specification Outdoor Air Object Name
  16733     ,                        !- Zone Heating Sizing Factor
  16734     ,                        !- Zone Cooling Sizing Factor
  16735     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16736     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16737     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16738     0.143767,                !- Cooling Minimum Air Flow {m3/s}
  16739     ,                        !- Cooling Minimum Air Flow Fraction
  16740     DesignDay,               !- Heating Design Air Flow Method
  16741     ,                        !- Heating Design Air Flow Rate {m3/s}
  16742     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16743     ,                        !- Heating Maximum Air Flow {m3/s}
  16744     ;                        !- Heating Maximum Air Flow Fraction
  16745 
  16746   DesignSpecification:OutdoorAir,
  16747     SZ DSOA PatRoom3_Mult10_Flr_3,  !- Name
  16748     Flow/Zone,               !- Outdoor Air Method
  16749     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16750     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16751     0.047922;                !- Outdoor Air Flow per Zone {m3/s}
  16752 
  16753 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  16754 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  16755 
  16756   Sizing:Zone,
  16757     PatRoom3_Mult10_Flr_4,   !- Zone or ZoneList Name
  16758     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16759     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16760     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16761     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16762     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16763     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16764     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16765     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16766     SZ DSOA PatRoom3_Mult10_Flr_4,  !- Design Specification Outdoor Air Object Name
  16767     ,                        !- Zone Heating Sizing Factor
  16768     ,                        !- Zone Cooling Sizing Factor
  16769     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16770     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16771     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16772     0.143767,                !- Cooling Minimum Air Flow {m3/s}
  16773     ,                        !- Cooling Minimum Air Flow Fraction
  16774     DesignDay,               !- Heating Design Air Flow Method
  16775     ,                        !- Heating Design Air Flow Rate {m3/s}
  16776     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16777     ,                        !- Heating Maximum Air Flow {m3/s}
  16778     ;                        !- Heating Maximum Air Flow Fraction
  16779 
  16780   DesignSpecification:OutdoorAir,
  16781     SZ DSOA PatRoom3_Mult10_Flr_4,  !- Name
  16782     Flow/Zone,               !- Outdoor Air Method
  16783     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16784     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16785     0.047922;                !- Outdoor Air Flow per Zone {m3/s}
  16786 
  16787 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  16788 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  16789 
  16790   Sizing:Zone,
  16791     PatRoom4_Flr_3,          !- Zone or ZoneList Name
  16792     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16793     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16794     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16795     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16796     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16797     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16798     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16799     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16800     SZ DSOA PatRoom4_Flr_3,  !- Design Specification Outdoor Air Object Name
  16801     ,                        !- Zone Heating Sizing Factor
  16802     ,                        !- Zone Cooling Sizing Factor
  16803     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16804     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16805     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16806     0.24785,                 !- Cooling Minimum Air Flow {m3/s}
  16807     ,                        !- Cooling Minimum Air Flow Fraction
  16808     DesignDay,               !- Heating Design Air Flow Method
  16809     ,                        !- Heating Design Air Flow Rate {m3/s}
  16810     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16811     ,                        !- Heating Maximum Air Flow {m3/s}
  16812     ;                        !- Heating Maximum Air Flow Fraction
  16813 
  16814   DesignSpecification:OutdoorAir,
  16815     SZ DSOA PatRoom4_Flr_3,  !- Name
  16816     Flow/Zone,               !- Outdoor Air Method
  16817     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16818     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16819     0.082617;                !- Outdoor Air Flow per Zone {m3/s}
  16820 
  16821 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  16822 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  16823 
  16824   Sizing:Zone,
  16825     PatRoom4_Flr_4,          !- Zone or ZoneList Name
  16826     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16827     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16828     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16829     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16830     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16831     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16832     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16833     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16834     SZ DSOA PatRoom4_Flr_4,  !- Design Specification Outdoor Air Object Name
  16835     ,                        !- Zone Heating Sizing Factor
  16836     ,                        !- Zone Cooling Sizing Factor
  16837     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16838     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16839     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16840     0.24785,                 !- Cooling Minimum Air Flow {m3/s}
  16841     ,                        !- Cooling Minimum Air Flow Fraction
  16842     DesignDay,               !- Heating Design Air Flow Method
  16843     ,                        !- Heating Design Air Flow Rate {m3/s}
  16844     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16845     ,                        !- Heating Maximum Air Flow {m3/s}
  16846     ;                        !- Heating Maximum Air Flow Fraction
  16847 
  16848   DesignSpecification:OutdoorAir,
  16849     SZ DSOA PatRoom4_Flr_4,  !- Name
  16850     Flow/Zone,               !- Outdoor Air Method
  16851     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16852     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16853     0.082617;                !- Outdoor Air Flow per Zone {m3/s}
  16854 
  16855 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  16856 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  16857 
  16858   Sizing:Zone,
  16859     PatRoom5_Mult10_Flr_3,   !- Zone or ZoneList Name
  16860     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16861     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16862     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16863     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16864     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16865     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16866     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16867     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16868     SZ DSOA PatRoom5_Mult10_Flr_3,  !- Design Specification Outdoor Air Object Name
  16869     ,                        !- Zone Heating Sizing Factor
  16870     ,                        !- Zone Cooling Sizing Factor
  16871     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16872     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16873     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16874     0.148683,                !- Cooling Minimum Air Flow {m3/s}
  16875     ,                        !- Cooling Minimum Air Flow Fraction
  16876     DesignDay,               !- Heating Design Air Flow Method
  16877     ,                        !- Heating Design Air Flow Rate {m3/s}
  16878     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16879     ,                        !- Heating Maximum Air Flow {m3/s}
  16880     ;                        !- Heating Maximum Air Flow Fraction
  16881 
  16882   DesignSpecification:OutdoorAir,
  16883     SZ DSOA PatRoom5_Mult10_Flr_3,  !- Name
  16884     Flow/Zone,               !- Outdoor Air Method
  16885     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16886     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16887     0.049561;                !- Outdoor Air Flow per Zone {m3/s}
  16888 
  16889 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  16890 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  16891 
  16892   Sizing:Zone,
  16893     PatRoom5_Mult10_Flr_4,   !- Zone or ZoneList Name
  16894     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16895     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16896     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16897     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16898     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16899     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16900     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16901     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16902     SZ DSOA PatRoom5_Mult10_Flr_4,  !- Design Specification Outdoor Air Object Name
  16903     ,                        !- Zone Heating Sizing Factor
  16904     ,                        !- Zone Cooling Sizing Factor
  16905     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16906     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16907     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16908     0.148683,                !- Cooling Minimum Air Flow {m3/s}
  16909     ,                        !- Cooling Minimum Air Flow Fraction
  16910     DesignDay,               !- Heating Design Air Flow Method
  16911     ,                        !- Heating Design Air Flow Rate {m3/s}
  16912     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16913     ,                        !- Heating Maximum Air Flow {m3/s}
  16914     ;                        !- Heating Maximum Air Flow Fraction
  16915 
  16916   DesignSpecification:OutdoorAir,
  16917     SZ DSOA PatRoom5_Mult10_Flr_4,  !- Name
  16918     Flow/Zone,               !- Outdoor Air Method
  16919     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16920     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16921     0.049561;                !- Outdoor Air Flow per Zone {m3/s}
  16922 
  16923 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  16924 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  16925 
  16926   Sizing:Zone,
  16927     PatRoom6_Flr_3,          !- Zone or ZoneList Name
  16928     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16929     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16930     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16931     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16932     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16933     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16934     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16935     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16936     SZ DSOA PatRoom6_Flr_3,  !- Design Specification Outdoor Air Object Name
  16937     ,                        !- Zone Heating Sizing Factor
  16938     ,                        !- Zone Cooling Sizing Factor
  16939     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16940     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16941     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16942     0.198267,                !- Cooling Minimum Air Flow {m3/s}
  16943     ,                        !- Cooling Minimum Air Flow Fraction
  16944     DesignDay,               !- Heating Design Air Flow Method
  16945     ,                        !- Heating Design Air Flow Rate {m3/s}
  16946     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16947     ,                        !- Heating Maximum Air Flow {m3/s}
  16948     ;                        !- Heating Maximum Air Flow Fraction
  16949 
  16950   DesignSpecification:OutdoorAir,
  16951     SZ DSOA PatRoom6_Flr_3,  !- Name
  16952     Flow/Zone,               !- Outdoor Air Method
  16953     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16954     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16955     0.066089;                !- Outdoor Air Flow per Zone {m3/s}
  16956 
  16957 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  16958 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  16959 
  16960   Sizing:Zone,
  16961     PatRoom6_Flr_4,          !- Zone or ZoneList Name
  16962     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16963     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16964     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16965     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  16966     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  16967     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  16968     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16969     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16970     SZ DSOA PatRoom6_Flr_4,  !- Design Specification Outdoor Air Object Name
  16971     ,                        !- Zone Heating Sizing Factor
  16972     ,                        !- Zone Cooling Sizing Factor
  16973     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  16974     ,                        !- Cooling Design Air Flow Rate {m3/s}
  16975     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  16976     0.198267,                !- Cooling Minimum Air Flow {m3/s}
  16977     ,                        !- Cooling Minimum Air Flow Fraction
  16978     DesignDay,               !- Heating Design Air Flow Method
  16979     ,                        !- Heating Design Air Flow Rate {m3/s}
  16980     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  16981     ,                        !- Heating Maximum Air Flow {m3/s}
  16982     ;                        !- Heating Maximum Air Flow Fraction
  16983 
  16984   DesignSpecification:OutdoorAir,
  16985     SZ DSOA PatRoom6_Flr_4,  !- Name
  16986     Flow/Zone,               !- Outdoor Air Method
  16987     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  16988     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  16989     0.066089;                !- Outdoor Air Flow per Zone {m3/s}
  16990 
  16991 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  16992 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  16993 
  16994   Sizing:Zone,
  16995     PatRoom7_Mult10_Flr_3,   !- Zone or ZoneList Name
  16996     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16997     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  16998     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  16999     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  17000     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  17001     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  17002     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17003     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17004     SZ DSOA PatRoom7_Mult10_Flr_3,  !- Design Specification Outdoor Air Object Name
  17005     ,                        !- Zone Heating Sizing Factor
  17006     ,                        !- Zone Cooling Sizing Factor
  17007     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  17008     ,                        !- Cooling Design Air Flow Rate {m3/s}
  17009     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  17010     0.143767,                !- Cooling Minimum Air Flow {m3/s}
  17011     ,                        !- Cooling Minimum Air Flow Fraction
  17012     DesignDay,               !- Heating Design Air Flow Method
  17013     ,                        !- Heating Design Air Flow Rate {m3/s}
  17014     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  17015     ,                        !- Heating Maximum Air Flow {m3/s}
  17016     ;                        !- Heating Maximum Air Flow Fraction
  17017 
  17018   DesignSpecification:OutdoorAir,
  17019     SZ DSOA PatRoom7_Mult10_Flr_3,  !- Name
  17020     Flow/Zone,               !- Outdoor Air Method
  17021     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  17022     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  17023     0.047922;                !- Outdoor Air Flow per Zone {m3/s}
  17024 
  17025 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  17026 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  17027 
  17028   Sizing:Zone,
  17029     PatRoom7_Mult10_Flr_4,   !- Zone or ZoneList Name
  17030     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  17031     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  17032     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  17033     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  17034     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  17035     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  17036     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17037     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17038     SZ DSOA PatRoom7_Mult10_Flr_4,  !- Design Specification Outdoor Air Object Name
  17039     ,                        !- Zone Heating Sizing Factor
  17040     ,                        !- Zone Cooling Sizing Factor
  17041     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  17042     ,                        !- Cooling Design Air Flow Rate {m3/s}
  17043     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  17044     0.143767,                !- Cooling Minimum Air Flow {m3/s}
  17045     ,                        !- Cooling Minimum Air Flow Fraction
  17046     DesignDay,               !- Heating Design Air Flow Method
  17047     ,                        !- Heating Design Air Flow Rate {m3/s}
  17048     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  17049     ,                        !- Heating Maximum Air Flow {m3/s}
  17050     ;                        !- Heating Maximum Air Flow Fraction
  17051 
  17052   DesignSpecification:OutdoorAir,
  17053     SZ DSOA PatRoom7_Mult10_Flr_4,  !- Name
  17054     Flow/Zone,               !- Outdoor Air Method
  17055     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  17056     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  17057     0.047922;                !- Outdoor Air Flow per Zone {m3/s}
  17058 
  17059 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  17060 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  17061 
  17062   Sizing:Zone,
  17063     PatRoom8_Flr_3,          !- Zone or ZoneList Name
  17064     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  17065     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  17066     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  17067     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  17068     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  17069     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  17070     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17071     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17072     SZ DSOA PatRoom8_Flr_3,  !- Design Specification Outdoor Air Object Name
  17073     ,                        !- Zone Heating Sizing Factor
  17074     ,                        !- Zone Cooling Sizing Factor
  17075     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  17076     ,                        !- Cooling Design Air Flow Rate {m3/s}
  17077     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  17078     0.198267,                !- Cooling Minimum Air Flow {m3/s}
  17079     ,                        !- Cooling Minimum Air Flow Fraction
  17080     DesignDay,               !- Heating Design Air Flow Method
  17081     ,                        !- Heating Design Air Flow Rate {m3/s}
  17082     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  17083     ,                        !- Heating Maximum Air Flow {m3/s}
  17084     ;                        !- Heating Maximum Air Flow Fraction
  17085 
  17086   DesignSpecification:OutdoorAir,
  17087     SZ DSOA PatRoom8_Flr_3,  !- Name
  17088     Flow/Zone,               !- Outdoor Air Method
  17089     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  17090     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  17091     0.066089;                !- Outdoor Air Flow per Zone {m3/s}
  17092 
  17093 ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  17094 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  17095 
  17096   Sizing:Zone,
  17097     PatRoom8_Flr_4,          !- Zone or ZoneList Name
  17098     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  17099     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  17100     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  17101     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  17102     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  17103     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  17104     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17105     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17106     SZ DSOA PatRoom8_Flr_4,  !- Design Specification Outdoor Air Object Name
  17107     ,                        !- Zone Heating Sizing Factor
  17108     ,                        !- Zone Cooling Sizing Factor
  17109     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  17110     ,                        !- Cooling Design Air Flow Rate {m3/s}
  17111     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  17112     0.198267,                !- Cooling Minimum Air Flow {m3/s}
  17113     ,                        !- Cooling Minimum Air Flow Fraction
  17114     DesignDay,               !- Heating Design Air Flow Method
  17115     ,                        !- Heating Design Air Flow Rate {m3/s}
  17116     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  17117     ,                        !- Heating Maximum Air Flow {m3/s}
  17118     ;                        !- Heating Maximum Air Flow Fraction
  17119 
  17120   DesignSpecification:OutdoorAir,
  17121     SZ DSOA PatRoom8_Flr_4,  !- Name
  17122     Flow/Zone,               !- Outdoor Air Method
  17123     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  17124     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  17125     0.066089;                !- Outdoor Air Flow per Zone {m3/s}
  17126 
  17127 ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  17128 
  17129   Sizing:Zone,
  17130     PhysTherapy_Flr_3,       !- Zone or ZoneList Name
  17131     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  17132     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  17133     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  17134     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  17135     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  17136     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  17137     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17138     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17139     SZ DSOA PhysTherapy_Flr_3,  !- Design Specification Outdoor Air Object Name
  17140     ,                        !- Zone Heating Sizing Factor
  17141     ,                        !- Zone Cooling Sizing Factor
  17142     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  17143     ,                        !- Cooling Design Air Flow Rate {m3/s}
  17144     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  17145     3.4697,                  !- Cooling Minimum Air Flow {m3/s}
  17146     ,                        !- Cooling Minimum Air Flow Fraction
  17147     DesignDay,               !- Heating Design Air Flow Method
  17148     ,                        !- Heating Design Air Flow Rate {m3/s}
  17149     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  17150     ,                        !- Heating Maximum Air Flow {m3/s}
  17151     ;                        !- Heating Maximum Air Flow Fraction
  17152 
  17153   DesignSpecification:OutdoorAir,
  17154     SZ DSOA PhysTherapy_Flr_3,  !- Name
  17155     Flow/Person,             !- Outdoor Air Method
  17156     0.008;                   !- Outdoor Air Flow per Person {m3/s-person}
  17157 
  17158 ! Min. OA flow = 3 ACH, per AIA Healthcare Guide 2001
  17159 ! Cooling min. flow = 15 ACH, per AIA Healthcare Guide 2001
  17160 
  17161   Sizing:Zone,
  17162     Radiology_Flr_4,         !- Zone or ZoneList Name
  17163     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  17164     11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
  17165     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  17166     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  17167     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  17168     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  17169     0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17170     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17171     SZ DSOA Radiology_Flr_4, !- Design Specification Outdoor Air Object Name
  17172     ,                        !- Zone Heating Sizing Factor
  17173     ,                        !- Zone Cooling Sizing Factor
  17174     DesignDayWithLimit,      !- Cooling Design Air Flow Method
  17175     ,                        !- Cooling Design Air Flow Rate {m3/s}
  17176     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  17177     8.67425,                 !- Cooling Minimum Air Flow {m3/s}
  17178     ,                        !- Cooling Minimum Air Flow Fraction
  17179     DesignDay,               !- Heating Design Air Flow Method
  17180     ,                        !- Heating Design Air Flow Rate {m3/s}
  17181     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  17182     ,                        !- Heating Maximum Air Flow {m3/s}
  17183     ;                        !- Heating Maximum Air Flow Fraction
  17184 
  17185   DesignSpecification:OutdoorAir,
  17186     SZ DSOA Radiology_Flr_4, !- Name
  17187     Flow/Zone,               !- Outdoor Air Method
  17188     ,                        !- Outdoor Air Flow per Person {m3/s-person}
  17189     ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  17190     1.73485;                 !- Outdoor Air Flow per Zone {m3/s}
  17191 
  17192   ZoneControl:Thermostat,
  17193     Basement Thermostat,     !- Name
  17194     Basement,                !- Zone or ZoneList Name
  17195     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17196     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17197     Basement DualSPSched;    !- Control 1 Name
  17198 
  17199   ZoneControl:Thermostat,
  17200     Corridor_Flr_1 Thermostat,  !- Name
  17201     Corridor_Flr_1,          !- Zone or ZoneList Name
  17202     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17203     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17204     Corridor_Flr_1 DualSPSched;  !- Control 1 Name
  17205 
  17206   ZoneControl:Thermostat,
  17207     Corridor_Flr_2 Thermostat,  !- Name
  17208     Corridor_Flr_2,          !- Zone or ZoneList Name
  17209     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17210     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17211     Corridor_Flr_2 DualSPSched;  !- Control 1 Name
  17212 
  17213   ZoneControl:Thermostat,
  17214     Corridor_Flr_5 Thermostat,  !- Name
  17215     Corridor_Flr_5,          !- Zone or ZoneList Name
  17216     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17217     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17218     Corridor_Flr_5 DualSPSched;  !- Control 1 Name
  17219 
  17220   ZoneControl:Thermostat,
  17221     Corridor_NW_Flr_3 Thermostat,  !- Name
  17222     Corridor_NW_Flr_3,       !- Zone or ZoneList Name
  17223     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17224     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17225     Corridor_NW_Flr_3 DualSPSched;  !- Control 1 Name
  17226 
  17227   ZoneControl:Thermostat,
  17228     Corridor_NW_Flr_4 Thermostat,  !- Name
  17229     Corridor_NW_Flr_4,       !- Zone or ZoneList Name
  17230     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17231     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17232     Corridor_NW_Flr_4 DualSPSched;  !- Control 1 Name
  17233 
  17234   ZoneControl:Thermostat,
  17235     Corridor_SE_Flr_3 Thermostat,  !- Name
  17236     Corridor_SE_Flr_3,       !- Zone or ZoneList Name
  17237     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17238     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17239     Corridor_SE_Flr_3 DualSPSched;  !- Control 1 Name
  17240 
  17241   ZoneControl:Thermostat,
  17242     Corridor_SE_Flr_4 Thermostat,  !- Name
  17243     Corridor_SE_Flr_4,       !- Zone or ZoneList Name
  17244     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17245     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17246     Corridor_SE_Flr_4 DualSPSched;  !- Control 1 Name
  17247 
  17248   ZoneControl:Thermostat,
  17249     Dining_Flr_5 Thermostat, !- Name
  17250     Dining_Flr_5,            !- Zone or ZoneList Name
  17251     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17252     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17253     Dining_Flr_5 DualSPSched;!- Control 1 Name
  17254 
  17255   ZoneControl:Thermostat,
  17256     ER_Exam1_Mult4_Flr_1 Thermostat,  !- Name
  17257     ER_Exam1_Mult4_Flr_1,    !- Zone or ZoneList Name
  17258     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17259     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17260     ER_Exam1_Mult4_Flr_1 DualSPSched;  !- Control 1 Name
  17261 
  17262   ZoneControl:Thermostat,
  17263     ER_Exam3_Mult4_Flr_1 Thermostat,  !- Name
  17264     ER_Exam3_Mult4_Flr_1,    !- Zone or ZoneList Name
  17265     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17266     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17267     ER_Exam3_Mult4_Flr_1 DualSPSched;  !- Control 1 Name
  17268 
  17269   ZoneControl:Thermostat,
  17270     ER_NurseStn_Lobby_Flr_1 Thermostat,  !- Name
  17271     ER_NurseStn_Lobby_Flr_1, !- Zone or ZoneList Name
  17272     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17273     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17274     ER_NurseStn_Lobby_Flr_1 DualSPSched;  !- Control 1 Name
  17275 
  17276   ZoneControl:Thermostat,
  17277     ER_Trauma1_Flr_1 Thermostat,  !- Name
  17278     ER_Trauma1_Flr_1,        !- Zone or ZoneList Name
  17279     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17280     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17281     ER_Trauma1_Flr_1 DualSPSched;  !- Control 1 Name
  17282 
  17283   ZoneControl:Thermostat,
  17284     ER_Trauma2_Flr_1 Thermostat,  !- Name
  17285     ER_Trauma2_Flr_1,        !- Zone or ZoneList Name
  17286     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17287     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17288     ER_Trauma2_Flr_1 DualSPSched;  !- Control 1 Name
  17289 
  17290   ZoneControl:Thermostat,
  17291     ER_Triage_Mult4_Flr_1 Thermostat,  !- Name
  17292     ER_Triage_Mult4_Flr_1,   !- Zone or ZoneList Name
  17293     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17294     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17295     ER_Triage_Mult4_Flr_1 DualSPSched;  !- Control 1 Name
  17296 
  17297   ZoneControl:Thermostat,
  17298     ICU_Flr_2 Thermostat,    !- Name
  17299     ICU_Flr_2,               !- Zone or ZoneList Name
  17300     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17301     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17302     ICU_Flr_2 DualSPSched;   !- Control 1 Name
  17303 
  17304   ZoneControl:Thermostat,
  17305     ICU_NurseStn_Lobby_Flr_2 Thermostat,  !- Name
  17306     ICU_NurseStn_Lobby_Flr_2,!- Zone or ZoneList Name
  17307     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17308     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17309     ICU_NurseStn_Lobby_Flr_2 DualSPSched;  !- Control 1 Name
  17310 
  17311   ZoneControl:Thermostat,
  17312     IC_PatRoom1_Mult5_Flr_2 Thermostat,  !- Name
  17313     IC_PatRoom1_Mult5_Flr_2, !- Zone or ZoneList Name
  17314     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17315     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17316     IC_PatRoom1_Mult5_Flr_2 DualSPSched;  !- Control 1 Name
  17317 
  17318   ZoneControl:Thermostat,
  17319     IC_PatRoom2_Flr_2 Thermostat,  !- Name
  17320     IC_PatRoom2_Flr_2,       !- Zone or ZoneList Name
  17321     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17322     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17323     IC_PatRoom2_Flr_2 DualSPSched;  !- Control 1 Name
  17324 
  17325   ZoneControl:Thermostat,
  17326     IC_PatRoom3_Mult6_Flr_2 Thermostat,  !- Name
  17327     IC_PatRoom3_Mult6_Flr_2, !- Zone or ZoneList Name
  17328     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17329     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17330     IC_PatRoom3_Mult6_Flr_2 DualSPSched;  !- Control 1 Name
  17331 
  17332   ZoneControl:Thermostat,
  17333     Kitchen_Flr_5 Thermostat,!- Name
  17334     Kitchen_Flr_5,           !- Zone or ZoneList Name
  17335     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17336     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17337     Kitchen_Flr_5 DualSPSched;  !- Control 1 Name
  17338 
  17339   ZoneControl:Thermostat,
  17340     Lab_Flr_3 Thermostat,    !- Name
  17341     Lab_Flr_3,               !- Zone or ZoneList Name
  17342     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17343     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17344     Lab_Flr_3 DualSPSched;   !- Control 1 Name
  17345 
  17346   ZoneControl:Thermostat,
  17347     Lab_Flr_4 Thermostat,    !- Name
  17348     Lab_Flr_4,               !- Zone or ZoneList Name
  17349     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17350     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17351     Lab_Flr_4 DualSPSched;   !- Control 1 Name
  17352 
  17353   ZoneControl:Thermostat,
  17354     Lobby_Records_Flr_1 Thermostat,  !- Name
  17355     Lobby_Records_Flr_1,     !- Zone or ZoneList Name
  17356     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17357     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17358     Lobby_Records_Flr_1 DualSPSched;  !- Control 1 Name
  17359 
  17360   ZoneControl:Thermostat,
  17361     NurseStn_Lobby_Flr_3 Thermostat,  !- Name
  17362     NurseStn_Lobby_Flr_3,    !- Zone or ZoneList Name
  17363     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17364     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17365     NurseStn_Lobby_Flr_3 DualSPSched;  !- Control 1 Name
  17366 
  17367   ZoneControl:Thermostat,
  17368     NurseStn_Lobby_Flr_4 Thermostat,  !- Name
  17369     NurseStn_Lobby_Flr_4,    !- Zone or ZoneList Name
  17370     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17371     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17372     NurseStn_Lobby_Flr_4 DualSPSched;  !- Control 1 Name
  17373 
  17374   ZoneControl:Thermostat,
  17375     NurseStn_Lobby_Flr_5 Thermostat,  !- Name
  17376     NurseStn_Lobby_Flr_5,    !- Zone or ZoneList Name
  17377     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17378     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17379     NurseStn_Lobby_Flr_5 DualSPSched;  !- Control 1 Name
  17380 
  17381   ZoneControl:Thermostat,
  17382     OR1_Flr_2 Thermostat,    !- Name
  17383     OR1_Flr_2,               !- Zone or ZoneList Name
  17384     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17385     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17386     OR1_Flr_2 DualSPSched;   !- Control 1 Name
  17387 
  17388   ZoneControl:Thermostat,
  17389     OR2_Mult5_Flr_2 Thermostat,  !- Name
  17390     OR2_Mult5_Flr_2,         !- Zone or ZoneList Name
  17391     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17392     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17393     OR2_Mult5_Flr_2 DualSPSched;  !- Control 1 Name
  17394 
  17395   ZoneControl:Thermostat,
  17396     OR3_Flr_2 Thermostat,    !- Name
  17397     OR3_Flr_2,               !- Zone or ZoneList Name
  17398     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17399     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17400     OR3_Flr_2 DualSPSched;   !- Control 1 Name
  17401 
  17402   ZoneControl:Thermostat,
  17403     OR4_Flr_2 Thermostat,    !- Name
  17404     OR4_Flr_2,               !- Zone or ZoneList Name
  17405     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17406     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17407     OR4_Flr_2 DualSPSched;   !- Control 1 Name
  17408 
  17409   ZoneControl:Thermostat,
  17410     OR_NurseStn_Lobby_Flr_2 Thermostat,  !- Name
  17411     OR_NurseStn_Lobby_Flr_2, !- Zone or ZoneList Name
  17412     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17413     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17414     OR_NurseStn_Lobby_Flr_2 DualSPSched;  !- Control 1 Name
  17415 
  17416   ZoneControl:Thermostat,
  17417     Office1_Flr_5 Thermostat,!- Name
  17418     Office1_Flr_5,           !- Zone or ZoneList Name
  17419     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17420     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17421     Office1_Flr_5 DualSPSched;  !- Control 1 Name
  17422 
  17423   ZoneControl:Thermostat,
  17424     Office1_Mult4_Flr_1 Thermostat,  !- Name
  17425     Office1_Mult4_Flr_1,     !- Zone or ZoneList Name
  17426     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17427     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17428     Office1_Mult4_Flr_1 DualSPSched;  !- Control 1 Name
  17429 
  17430   ZoneControl:Thermostat,
  17431     Office2_Mult5_Flr_5 Thermostat,  !- Name
  17432     Office2_Mult5_Flr_5,     !- Zone or ZoneList Name
  17433     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17434     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17435     Office2_Mult5_Flr_5 DualSPSched;  !- Control 1 Name
  17436 
  17437   ZoneControl:Thermostat,
  17438     Office3_Flr_5 Thermostat,!- Name
  17439     Office3_Flr_5,           !- Zone or ZoneList Name
  17440     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17441     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17442     Office3_Flr_5 DualSPSched;  !- Control 1 Name
  17443 
  17444   ZoneControl:Thermostat,
  17445     Office4_Mult6_Flr_5 Thermostat,  !- Name
  17446     Office4_Mult6_Flr_5,     !- Zone or ZoneList Name
  17447     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17448     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17449     Office4_Mult6_Flr_5 DualSPSched;  !- Control 1 Name
  17450 
  17451   ZoneControl:Thermostat,
  17452     PatRoom1_Mult10_Flr_3 Thermostat,  !- Name
  17453     PatRoom1_Mult10_Flr_3,   !- Zone or ZoneList Name
  17454     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17455     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17456     PatRoom1_Mult10_Flr_3 DualSPSched;  !- Control 1 Name
  17457 
  17458   ZoneControl:Thermostat,
  17459     PatRoom1_Mult10_Flr_4 Thermostat,  !- Name
  17460     PatRoom1_Mult10_Flr_4,   !- Zone or ZoneList Name
  17461     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17462     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17463     PatRoom1_Mult10_Flr_4 DualSPSched;  !- Control 1 Name
  17464 
  17465   ZoneControl:Thermostat,
  17466     PatRoom2_Flr_3 Thermostat,  !- Name
  17467     PatRoom2_Flr_3,          !- Zone or ZoneList Name
  17468     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17469     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17470     PatRoom2_Flr_3 DualSPSched;  !- Control 1 Name
  17471 
  17472   ZoneControl:Thermostat,
  17473     PatRoom2_Flr_4 Thermostat,  !- Name
  17474     PatRoom2_Flr_4,          !- Zone or ZoneList Name
  17475     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17476     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17477     PatRoom2_Flr_4 DualSPSched;  !- Control 1 Name
  17478 
  17479   ZoneControl:Thermostat,
  17480     PatRoom3_Mult10_Flr_3 Thermostat,  !- Name
  17481     PatRoom3_Mult10_Flr_3,   !- Zone or ZoneList Name
  17482     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17483     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17484     PatRoom3_Mult10_Flr_3 DualSPSched;  !- Control 1 Name
  17485 
  17486   ZoneControl:Thermostat,
  17487     PatRoom3_Mult10_Flr_4 Thermostat,  !- Name
  17488     PatRoom3_Mult10_Flr_4,   !- Zone or ZoneList Name
  17489     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17490     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17491     PatRoom3_Mult10_Flr_4 DualSPSched;  !- Control 1 Name
  17492 
  17493   ZoneControl:Thermostat,
  17494     PatRoom4_Flr_3 Thermostat,  !- Name
  17495     PatRoom4_Flr_3,          !- Zone or ZoneList Name
  17496     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17497     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17498     PatRoom4_Flr_3 DualSPSched;  !- Control 1 Name
  17499 
  17500   ZoneControl:Thermostat,
  17501     PatRoom4_Flr_4 Thermostat,  !- Name
  17502     PatRoom4_Flr_4,          !- Zone or ZoneList Name
  17503     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17504     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17505     PatRoom4_Flr_4 DualSPSched;  !- Control 1 Name
  17506 
  17507   ZoneControl:Thermostat,
  17508     PatRoom5_Mult10_Flr_3 Thermostat,  !- Name
  17509     PatRoom5_Mult10_Flr_3,   !- Zone or ZoneList Name
  17510     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17511     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17512     PatRoom5_Mult10_Flr_3 DualSPSched;  !- Control 1 Name
  17513 
  17514   ZoneControl:Thermostat,
  17515     PatRoom5_Mult10_Flr_4 Thermostat,  !- Name
  17516     PatRoom5_Mult10_Flr_4,   !- Zone or ZoneList Name
  17517     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17518     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17519     PatRoom5_Mult10_Flr_4 DualSPSched;  !- Control 1 Name
  17520 
  17521   ZoneControl:Thermostat,
  17522     PatRoom6_Flr_3 Thermostat,  !- Name
  17523     PatRoom6_Flr_3,          !- Zone or ZoneList Name
  17524     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17525     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17526     PatRoom6_Flr_3 DualSPSched;  !- Control 1 Name
  17527 
  17528   ZoneControl:Thermostat,
  17529     PatRoom6_Flr_4 Thermostat,  !- Name
  17530     PatRoom6_Flr_4,          !- Zone or ZoneList Name
  17531     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17532     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17533     PatRoom6_Flr_4 DualSPSched;  !- Control 1 Name
  17534 
  17535   ZoneControl:Thermostat,
  17536     PatRoom7_Mult10_Flr_3 Thermostat,  !- Name
  17537     PatRoom7_Mult10_Flr_3,   !- Zone or ZoneList Name
  17538     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17539     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17540     PatRoom7_Mult10_Flr_3 DualSPSched;  !- Control 1 Name
  17541 
  17542   ZoneControl:Thermostat,
  17543     PatRoom7_Mult10_Flr_4 Thermostat,  !- Name
  17544     PatRoom7_Mult10_Flr_4,   !- Zone or ZoneList Name
  17545     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17546     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17547     PatRoom7_Mult10_Flr_4 DualSPSched;  !- Control 1 Name
  17548 
  17549   ZoneControl:Thermostat,
  17550     PatRoom8_Flr_3 Thermostat,  !- Name
  17551     PatRoom8_Flr_3,          !- Zone or ZoneList Name
  17552     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17553     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17554     PatRoom8_Flr_3 DualSPSched;  !- Control 1 Name
  17555 
  17556   ZoneControl:Thermostat,
  17557     PatRoom8_Flr_4 Thermostat,  !- Name
  17558     PatRoom8_Flr_4,          !- Zone or ZoneList Name
  17559     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17560     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17561     PatRoom8_Flr_4 DualSPSched;  !- Control 1 Name
  17562 
  17563   ZoneControl:Thermostat,
  17564     PhysTherapy_Flr_3 Thermostat,  !- Name
  17565     PhysTherapy_Flr_3,       !- Zone or ZoneList Name
  17566     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17567     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17568     PhysTherapy_Flr_3 DualSPSched;  !- Control 1 Name
  17569 
  17570   ZoneControl:Thermostat,
  17571     Radiology_Flr_4 Thermostat,  !- Name
  17572     Radiology_Flr_4,         !- Zone or ZoneList Name
  17573     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  17574     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  17575     Radiology_Flr_4 DualSPSched;  !- Control 1 Name
  17576 
  17577   ZoneControl:Humidistat,
  17578     ER_Exam3_Mult4_Flr_1 Humidistat,  !- Name
  17579     ER_Exam3_Mult4_Flr_1,    !- Zone Name
  17580     MinRelHumSetSch,         !- Humidifying Relative Humidity Setpoint Schedule Name
  17581     MaxRelHumSetSch;         !- Dehumidifying Relative Humidity Setpoint Schedule Name
  17582 
  17583   ZoneControl:Humidistat,
  17584     OR2_Mult5_Flr_2 Humidistat,  !- Name
  17585     OR2_Mult5_Flr_2,         !- Zone Name
  17586     MinRelHumSetSch,         !- Humidifying Relative Humidity Setpoint Schedule Name
  17587     MaxRelHumSetSch;         !- Dehumidifying Relative Humidity Setpoint Schedule Name
  17588 
  17589   ThermostatSetpoint:DualSetpoint,
  17590     Basement DualSPSched,    !- Name
  17591     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17592     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17593 
  17594   ThermostatSetpoint:DualSetpoint,
  17595     Corridor_Flr_1 DualSPSched,  !- Name
  17596     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17597     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17598 
  17599   ThermostatSetpoint:DualSetpoint,
  17600     Corridor_Flr_2 DualSPSched,  !- Name
  17601     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17602     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17603 
  17604   ThermostatSetpoint:DualSetpoint,
  17605     Corridor_Flr_5 DualSPSched,  !- Name
  17606     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17607     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17608 
  17609   ThermostatSetpoint:DualSetpoint,
  17610     Corridor_NW_Flr_3 DualSPSched,  !- Name
  17611     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17612     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17613 
  17614   ThermostatSetpoint:DualSetpoint,
  17615     Corridor_NW_Flr_4 DualSPSched,  !- Name
  17616     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17617     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17618 
  17619   ThermostatSetpoint:DualSetpoint,
  17620     Corridor_SE_Flr_3 DualSPSched,  !- Name
  17621     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17622     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17623 
  17624   ThermostatSetpoint:DualSetpoint,
  17625     Corridor_SE_Flr_4 DualSPSched,  !- Name
  17626     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17627     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17628 
  17629   ThermostatSetpoint:DualSetpoint,
  17630     Dining_Flr_5 DualSPSched,!- Name
  17631     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17632     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17633 
  17634   ThermostatSetpoint:DualSetpoint,
  17635     ER_Exam1_Mult4_Flr_1 DualSPSched,  !- Name
  17636     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17637     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17638 
  17639   ThermostatSetpoint:DualSetpoint,
  17640     ER_Exam3_Mult4_Flr_1 DualSPSched,  !- Name
  17641     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17642     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17643 
  17644   ThermostatSetpoint:DualSetpoint,
  17645     ER_NurseStn_Lobby_Flr_1 DualSPSched,  !- Name
  17646     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17647     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17648 
  17649   ThermostatSetpoint:DualSetpoint,
  17650     ER_Trauma1_Flr_1 DualSPSched,  !- Name
  17651     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17652     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17653 
  17654   ThermostatSetpoint:DualSetpoint,
  17655     ER_Trauma2_Flr_1 DualSPSched,  !- Name
  17656     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17657     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17658 
  17659   ThermostatSetpoint:DualSetpoint,
  17660     ER_Triage_Mult4_Flr_1 DualSPSched,  !- Name
  17661     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17662     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17663 
  17664   ThermostatSetpoint:DualSetpoint,
  17665     ICU_Flr_2 DualSPSched,   !- Name
  17666     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17667     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17668 
  17669   ThermostatSetpoint:DualSetpoint,
  17670     ICU_NurseStn_Lobby_Flr_2 DualSPSched,  !- Name
  17671     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17672     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17673 
  17674   ThermostatSetpoint:DualSetpoint,
  17675     IC_PatRoom1_Mult5_Flr_2 DualSPSched,  !- Name
  17676     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17677     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17678 
  17679   ThermostatSetpoint:DualSetpoint,
  17680     IC_PatRoom2_Flr_2 DualSPSched,  !- Name
  17681     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17682     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17683 
  17684   ThermostatSetpoint:DualSetpoint,
  17685     IC_PatRoom3_Mult6_Flr_2 DualSPSched,  !- Name
  17686     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17687     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17688 
  17689   ThermostatSetpoint:DualSetpoint,
  17690     Kitchen_Flr_5 DualSPSched,  !- Name
  17691     Kitchen_HTGSETP_SCH,     !- Heating Setpoint Temperature Schedule Name
  17692     Kitchen_CLGSETP_SCH;     !- Cooling Setpoint Temperature Schedule Name
  17693 
  17694   ThermostatSetpoint:DualSetpoint,
  17695     Lab_Flr_3 DualSPSched,   !- Name
  17696     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17697     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17698 
  17699   ThermostatSetpoint:DualSetpoint,
  17700     Lab_Flr_4 DualSPSched,   !- Name
  17701     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17702     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17703 
  17704   ThermostatSetpoint:DualSetpoint,
  17705     Lobby_Records_Flr_1 DualSPSched,  !- Name
  17706     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17707     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17708 
  17709   ThermostatSetpoint:DualSetpoint,
  17710     NurseStn_Lobby_Flr_3 DualSPSched,  !- Name
  17711     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17712     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17713 
  17714   ThermostatSetpoint:DualSetpoint,
  17715     NurseStn_Lobby_Flr_4 DualSPSched,  !- Name
  17716     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17717     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17718 
  17719   ThermostatSetpoint:DualSetpoint,
  17720     NurseStn_Lobby_Flr_5 DualSPSched,  !- Name
  17721     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17722     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17723 
  17724   ThermostatSetpoint:DualSetpoint,
  17725     OR1_Flr_2 DualSPSched,   !- Name
  17726     OR_HTGSETP_SCH,          !- Heating Setpoint Temperature Schedule Name
  17727     OR_CLGSETP_SCH;          !- Cooling Setpoint Temperature Schedule Name
  17728 
  17729   ThermostatSetpoint:DualSetpoint,
  17730     OR2_Mult5_Flr_2 DualSPSched,  !- Name
  17731     OR_HTGSETP_SCH,          !- Heating Setpoint Temperature Schedule Name
  17732     OR_CLGSETP_SCH;          !- Cooling Setpoint Temperature Schedule Name
  17733 
  17734   ThermostatSetpoint:DualSetpoint,
  17735     OR3_Flr_2 DualSPSched,   !- Name
  17736     OR_HTGSETP_SCH,          !- Heating Setpoint Temperature Schedule Name
  17737     OR_CLGSETP_SCH;          !- Cooling Setpoint Temperature Schedule Name
  17738 
  17739   ThermostatSetpoint:DualSetpoint,
  17740     OR4_Flr_2 DualSPSched,   !- Name
  17741     OR_HTGSETP_SCH,          !- Heating Setpoint Temperature Schedule Name
  17742     OR_CLGSETP_SCH;          !- Cooling Setpoint Temperature Schedule Name
  17743 
  17744   ThermostatSetpoint:DualSetpoint,
  17745     OR_NurseStn_Lobby_Flr_2 DualSPSched,  !- Name
  17746     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17747     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17748 
  17749   ThermostatSetpoint:DualSetpoint,
  17750     Office1_Flr_5 DualSPSched,  !- Name
  17751     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17752     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17753 
  17754   ThermostatSetpoint:DualSetpoint,
  17755     Office1_Mult4_Flr_1 DualSPSched,  !- Name
  17756     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17757     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17758 
  17759   ThermostatSetpoint:DualSetpoint,
  17760     Office2_Mult5_Flr_5 DualSPSched,  !- Name
  17761     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17762     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17763 
  17764   ThermostatSetpoint:DualSetpoint,
  17765     Office3_Flr_5 DualSPSched,  !- Name
  17766     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17767     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17768 
  17769   ThermostatSetpoint:DualSetpoint,
  17770     Office4_Mult6_Flr_5 DualSPSched,  !- Name
  17771     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17772     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17773 
  17774   ThermostatSetpoint:DualSetpoint,
  17775     PatRoom1_Mult10_Flr_3 DualSPSched,  !- Name
  17776     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17777     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17778 
  17779   ThermostatSetpoint:DualSetpoint,
  17780     PatRoom1_Mult10_Flr_4 DualSPSched,  !- Name
  17781     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17782     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17783 
  17784   ThermostatSetpoint:DualSetpoint,
  17785     PatRoom2_Flr_3 DualSPSched,  !- Name
  17786     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17787     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17788 
  17789   ThermostatSetpoint:DualSetpoint,
  17790     PatRoom2_Flr_4 DualSPSched,  !- Name
  17791     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17792     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17793 
  17794   ThermostatSetpoint:DualSetpoint,
  17795     PatRoom3_Mult10_Flr_3 DualSPSched,  !- Name
  17796     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17797     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17798 
  17799   ThermostatSetpoint:DualSetpoint,
  17800     PatRoom3_Mult10_Flr_4 DualSPSched,  !- Name
  17801     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17802     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17803 
  17804   ThermostatSetpoint:DualSetpoint,
  17805     PatRoom4_Flr_3 DualSPSched,  !- Name
  17806     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17807     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17808 
  17809   ThermostatSetpoint:DualSetpoint,
  17810     PatRoom4_Flr_4 DualSPSched,  !- Name
  17811     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17812     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17813 
  17814   ThermostatSetpoint:DualSetpoint,
  17815     PatRoom5_Mult10_Flr_3 DualSPSched,  !- Name
  17816     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17817     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17818 
  17819   ThermostatSetpoint:DualSetpoint,
  17820     PatRoom5_Mult10_Flr_4 DualSPSched,  !- Name
  17821     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17822     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17823 
  17824   ThermostatSetpoint:DualSetpoint,
  17825     PatRoom6_Flr_3 DualSPSched,  !- Name
  17826     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17827     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17828 
  17829   ThermostatSetpoint:DualSetpoint,
  17830     PatRoom6_Flr_4 DualSPSched,  !- Name
  17831     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17832     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17833 
  17834   ThermostatSetpoint:DualSetpoint,
  17835     PatRoom7_Mult10_Flr_3 DualSPSched,  !- Name
  17836     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17837     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17838 
  17839   ThermostatSetpoint:DualSetpoint,
  17840     PatRoom7_Mult10_Flr_4 DualSPSched,  !- Name
  17841     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17842     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17843 
  17844   ThermostatSetpoint:DualSetpoint,
  17845     PatRoom8_Flr_3 DualSPSched,  !- Name
  17846     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17847     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17848 
  17849   ThermostatSetpoint:DualSetpoint,
  17850     PatRoom8_Flr_4 DualSPSched,  !- Name
  17851     CRITICAL_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
  17852     CRITICAL_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name
  17853 
  17854   ThermostatSetpoint:DualSetpoint,
  17855     PhysTherapy_Flr_3 DualSPSched,  !- Name
  17856     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17857     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17858 
  17859   ThermostatSetpoint:DualSetpoint,
  17860     Radiology_Flr_4 DualSPSched,  !- Name
  17861     ADMIN_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
  17862     ADMIN_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name
  17863 
  17864   Sizing:System,
  17865     CAV_1,                   !- AirLoop Name
  17866     Sensible,                !- Type of Load to Size On
  17867     AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
  17868     1.0,                     !- Minimum System Air Flow Ratio
  17869     7.0,                     !- Preheat Design Temperature {C}
  17870     0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  17871     7.2000,                  !- Precool Design Temperature {C}
  17872     0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  17873     7.2,                     !- Central Cooling Design Supply Air Temperature {C}
  17874     16.0000,                 !- Central Heating Design Supply Air Temperature {C}
  17875     NonCoincident,           !- Sizing Option
  17876     No,                      !- 100% Outdoor Air in Cooling
  17877     No,                      !- 100% Outdoor Air in Heating
  17878     0.007,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17879     0.007,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17880     DesignDay,               !- Cooling Design Air Flow Method
  17881     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  17882     DesignDay,               !- Heating Design Air Flow Method
  17883     0.0,                     !- Heating Design Air Flow Rate {m3/s}
  17884     ;                        !- System Outdoor Air Method
  17885 
  17886   Sizing:System,
  17887     CAV_2,                   !- AirLoop Name
  17888     Sensible,                !- Type of Load to Size On
  17889     AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
  17890     1.0,                     !- Minimum System Air Flow Ratio
  17891     7.0,                     !- Preheat Design Temperature {C}
  17892     0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  17893     7.2000,                  !- Precool Design Temperature {C}
  17894     0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  17895     7.2,                     !- Central Cooling Design Supply Air Temperature {C}
  17896     16.0000,                 !- Central Heating Design Supply Air Temperature {C}
  17897     NonCoincident,           !- Sizing Option
  17898     No,                      !- 100% Outdoor Air in Cooling
  17899     No,                      !- 100% Outdoor Air in Heating
  17900     0.007,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17901     0.007,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17902     DesignDay,               !- Cooling Design Air Flow Method
  17903     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  17904     DesignDay,               !- Heating Design Air Flow Method
  17905     0.0,                     !- Heating Design Air Flow Rate {m3/s}
  17906     ;                        !- System Outdoor Air Method
  17907 
  17908   Sizing:System,
  17909     VAV_1,                   !- AirLoop Name
  17910     Sensible,                !- Type of Load to Size On
  17911     AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
  17912     0.3,                     !- Minimum System Air Flow Ratio
  17913     7.0,                     !- Preheat Design Temperature {C}
  17914     0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  17915     11.1000,                 !- Precool Design Temperature {C}
  17916     0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  17917     7.2,                     !- Central Cooling Design Supply Air Temperature {C}
  17918     16.0000,                 !- Central Heating Design Supply Air Temperature {C}
  17919     Coincident,              !- Sizing Option
  17920     No,                      !- 100% Outdoor Air in Cooling
  17921     No,                      !- 100% Outdoor Air in Heating
  17922     0.007,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17923     0.007,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17924     DesignDay,               !- Cooling Design Air Flow Method
  17925     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  17926     DesignDay,               !- Heating Design Air Flow Method
  17927     0.0,                     !- Heating Design Air Flow Rate {m3/s}
  17928     ;                        !- System Outdoor Air Method
  17929 
  17930   Sizing:System,
  17931     VAV_2,                   !- AirLoop Name
  17932     Sensible,                !- Type of Load to Size On
  17933     AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
  17934     0.3,                     !- Minimum System Air Flow Ratio
  17935     7.0,                     !- Preheat Design Temperature {C}
  17936     0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  17937     11.1000,                 !- Precool Design Temperature {C}
  17938     0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  17939     7.2,                     !- Central Cooling Design Supply Air Temperature {C}
  17940     16.0000,                 !- Central Heating Design Supply Air Temperature {C}
  17941     Coincident,              !- Sizing Option
  17942     No,                      !- 100% Outdoor Air in Cooling
  17943     No,                      !- 100% Outdoor Air in Heating
  17944     0.007,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17945     0.007,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17946     DesignDay,               !- Cooling Design Air Flow Method
  17947     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  17948     DesignDay,               !- Heating Design Air Flow Method
  17949     0.0,                     !- Heating Design Air Flow Rate {m3/s}
  17950     ;                        !- System Outdoor Air Method
  17951 
  17952   Controller:OutdoorAir,
  17953     CAV_1_OA_Controller,     !- Name
  17954     CAV_1_OARelief Node,     !- Relief Air Outlet Node Name
  17955     CAV_1 Supply Equipment Inlet Node,  !- Return Air Node Name
  17956     CAV_1_OA-CAV_1 HumidifierNode,  !- Mixed Air Node Name
  17957     CAV_1_OAInlet Node,      !- Actuator Node Name
  17958     AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
  17959     AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
  17960     NoEconomizer,            !- Economizer Control Type
  17961     ModulateFlow,            !- Economizer Control Action Type
  17962     28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  17963     64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
  17964     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  17965     ,                        !- Electronic Enthalpy Limit Curve Name
  17966     -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  17967     NoLockout,               !- Lockout Type
  17968     FixedMinimum,            !- Minimum Limit Type
  17969     ALWAYS_ON,               !- Minimum Outdoor Air Schedule Name
  17970     CAV_OAminFracSchedule;   !- Minimum Fraction of Outdoor Air Schedule Name
  17971 
  17972   Controller:OutdoorAir,
  17973     CAV_2_OA_Controller,     !- Name
  17974     CAV_2_OARelief Node,     !- Relief Air Outlet Node Name
  17975     CAV_2 Supply Equipment Inlet Node,  !- Return Air Node Name
  17976     CAV_2_OA-CAV_2 HumidifierNode,  !- Mixed Air Node Name
  17977     CAV_2_OAInlet Node,      !- Actuator Node Name
  17978     AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
  17979     AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
  17980     NoEconomizer,            !- Economizer Control Type
  17981     ModulateFlow,            !- Economizer Control Action Type
  17982     28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  17983     64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
  17984     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  17985     ,                        !- Electronic Enthalpy Limit Curve Name
  17986     -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  17987     NoLockout,               !- Lockout Type
  17988     FixedMinimum,            !- Minimum Limit Type
  17989     ALWAYS_ON,               !- Minimum Outdoor Air Schedule Name
  17990     CAV_OAminFracSchedule;   !- Minimum Fraction of Outdoor Air Schedule Name
  17991 
  17992   Controller:OutdoorAir,
  17993     VAV_1_OA_Controller,     !- Name
  17994     VAV_1_OARelief Node,     !- Relief Air Outlet Node Name
  17995     VAV_1 Supply Equipment Inlet Node,  !- Return Air Node Name
  17996     VAV_1_OA-VAV_1_CoolCNode,!- Mixed Air Node Name
  17997     VAV_1_OAInlet Node,      !- Actuator Node Name
  17998     AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
  17999     AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
  18000     DifferentialDryBulb,     !- Economizer Control Type
  18001     ModulateFlow,            !- Economizer Control Action Type
  18002     28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  18003     64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
  18004     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  18005     ,                        !- Electronic Enthalpy Limit Curve Name
  18006     -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  18007     NoLockout,               !- Lockout Type
  18008     FixedMinimum,            !- Minimum Limit Type
  18009     ALWAYS_ON,               !- Minimum Outdoor Air Schedule Name
  18010     VAV_OAminFracSchedule;   !- Minimum Fraction of Outdoor Air Schedule Name
  18011 
  18012   Controller:OutdoorAir,
  18013     VAV_2_OA_Controller,     !- Name
  18014     VAV_2_OARelief Node,     !- Relief Air Outlet Node Name
  18015     VAV_2 Supply Equipment Inlet Node,  !- Return Air Node Name
  18016     VAV_2_OA-VAV_2_CoolCNode,!- Mixed Air Node Name
  18017     VAV_2_OAInlet Node,      !- Actuator Node Name
  18018     AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
  18019     AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
  18020     DifferentialDryBulb,     !- Economizer Control Type
  18021     ModulateFlow,            !- Economizer Control Action Type
  18022     28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  18023     64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
  18024     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  18025     ,                        !- Electronic Enthalpy Limit Curve Name
  18026     -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  18027     NoLockout,               !- Lockout Type
  18028     FixedMinimum,            !- Minimum Limit Type
  18029     ALWAYS_ON,               !- Minimum Outdoor Air Schedule Name
  18030     VAV_OAminFracSchedule;   !- Minimum Fraction of Outdoor Air Schedule Name
  18031 
  18032   Controller:WaterCoil,
  18033     CAV_1_CoolC_Controller,  !- Name
  18034     TemperatureAndHumidityRatio,  !- Control Variable
  18035     Reverse,                 !- Action
  18036     Flow,                    !- Actuator Variable
  18037     CAV_1_CoolC-CAV_1_HeatCNode,  !- Sensor Node Name
  18038     CAV_1_CoolCDemand Inlet Node,  !- Actuator Node Name
  18039     ,                        !- Controller Convergence Tolerance {deltaC}
  18040     AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
  18041     0.0;                     !- Minimum Actuated Flow {m3/s}
  18042 
  18043   Controller:WaterCoil,
  18044     CAV_1_HeatC_Controller,  !- Name
  18045     Temperature,             !- Control Variable
  18046     Normal,                  !- Action
  18047     Flow,                    !- Actuator Variable
  18048     CAV_1_HeatC-CAV_1_FanNode,  !- Sensor Node Name
  18049     CAV_1_HeatCDemand Inlet Node,  !- Actuator Node Name
  18050     0.0001,                  !- Controller Convergence Tolerance {deltaC}
  18051     AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
  18052     0.0;                     !- Minimum Actuated Flow {m3/s}
  18053 
  18054   Controller:WaterCoil,
  18055     CAV_2_CoolC_Controller,  !- Name
  18056     TemperatureAndHumidityRatio,  !- Control Variable
  18057     Reverse,                 !- Action
  18058     Flow,                    !- Actuator Variable
  18059     CAV_2_CoolC-CAV_2_HeatCNode,  !- Sensor Node Name
  18060     CAV_2_CoolCDemand Inlet Node,  !- Actuator Node Name
  18061     ,                        !- Controller Convergence Tolerance {deltaC}
  18062     AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
  18063     0.0;                     !- Minimum Actuated Flow {m3/s}
  18064 
  18065   Controller:WaterCoil,
  18066     CAV_2_HeatC_Controller,  !- Name
  18067     Temperature,             !- Control Variable
  18068     Normal,                  !- Action
  18069     Flow,                    !- Actuator Variable
  18070     CAV_2_HeatC-CAV_2_FanNode,  !- Sensor Node Name
  18071     CAV_2_HeatCDemand Inlet Node,  !- Actuator Node Name
  18072     0.0001,                  !- Controller Convergence Tolerance {deltaC}
  18073     AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
  18074     0.0;                     !- Minimum Actuated Flow {m3/s}
  18075 
  18076   Controller:WaterCoil,
  18077     VAV_1_CoolC_Controller,  !- Name
  18078     Temperature,             !- Control Variable
  18079     Reverse,                 !- Action
  18080     Flow,                    !- Actuator Variable
  18081     VAV_1_CoolC-VAV_1_HeatCNode,  !- Sensor Node Name
  18082     VAV_1_CoolCDemand Inlet Node,  !- Actuator Node Name
  18083     ,                        !- Controller Convergence Tolerance {deltaC}
  18084     AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
  18085     0.0;                     !- Minimum Actuated Flow {m3/s}
  18086 
  18087   Controller:WaterCoil,
  18088     VAV_1_HeatC_Controller,  !- Name
  18089     Temperature,             !- Control Variable
  18090     Normal,                  !- Action
  18091     Flow,                    !- Actuator Variable
  18092     VAV_1_HeatC-VAV_1_FanNode,  !- Sensor Node Name
  18093     VAV_1_HeatCDemand Inlet Node,  !- Actuator Node Name
  18094     0.0001,                  !- Controller Convergence Tolerance {deltaC}
  18095     AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
  18096     0.0;                     !- Minimum Actuated Flow {m3/s}
  18097 
  18098   Controller:WaterCoil,
  18099     VAV_2_CoolC_Controller,  !- Name
  18100     Temperature,             !- Control Variable
  18101     Reverse,                 !- Action
  18102     Flow,                    !- Actuator Variable
  18103     VAV_2_CoolC-VAV_2_HeatCNode,  !- Sensor Node Name
  18104     VAV_2_CoolCDemand Inlet Node,  !- Actuator Node Name
  18105     ,                        !- Controller Convergence Tolerance {deltaC}
  18106     AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
  18107     0.0;                     !- Minimum Actuated Flow {m3/s}
  18108 
  18109   Controller:WaterCoil,
  18110     VAV_2_HeatC_Controller,  !- Name
  18111     Temperature,             !- Control Variable
  18112     Normal,                  !- Action
  18113     Flow,                    !- Actuator Variable
  18114     VAV_2_HeatC-VAV_2_FanNode,  !- Sensor Node Name
  18115     VAV_2_HeatCDemand Inlet Node,  !- Actuator Node Name
  18116     0.0001,                  !- Controller Convergence Tolerance {deltaC}
  18117     AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
  18118     0.0;                     !- Minimum Actuated Flow {m3/s}
  18119 
  18120 ! ***AIR LOOPS***
  18121 
  18122   AirLoopHVAC,
  18123     CAV_1,                   !- Name
  18124     CAV_1_Controllers,       !- Controller List Name
  18125     CAV_1 Availability Manager List,  !- Availability Manager List Name
  18126     AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
  18127     CAV_1 Air Loop Branches, !- Branch List Name
  18128     ,                        !- Connector List Name
  18129     CAV_1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  18130     CAV_1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  18131     CAV_1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  18132     CAV_1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names
  18133 
  18134   AirLoopHVAC,
  18135     CAV_2,                   !- Name
  18136     CAV_2_Controllers,       !- Controller List Name
  18137     CAV_2 Availability Manager List,  !- Availability Manager List Name
  18138     AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
  18139     CAV_2 Air Loop Branches, !- Branch List Name
  18140     ,                        !- Connector List Name
  18141     CAV_2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  18142     CAV_2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  18143     CAV_2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  18144     CAV_2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names
  18145 
  18146   AirLoopHVAC,
  18147     VAV_1,                   !- Name
  18148     VAV_1_Controllers,       !- Controller List Name
  18149     VAV_1 Availability Manager List,  !- Availability Manager List Name
  18150     AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
  18151     VAV_1 Air Loop Branches, !- Branch List Name
  18152     ,                        !- Connector List Name
  18153     VAV_1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  18154     VAV_1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  18155     VAV_1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  18156     VAV_1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names
  18157 
  18158   AirLoopHVAC,
  18159     VAV_2,                   !- Name
  18160     VAV_2_Controllers,       !- Controller List Name
  18161     VAV_2 Availability Manager List,  !- Availability Manager List Name
  18162     AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
  18163     VAV_2 Air Loop Branches, !- Branch List Name
  18164     ,                        !- Connector List Name
  18165     VAV_2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  18166     VAV_2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  18167     VAV_2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  18168     VAV_2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names
  18169 
  18170 ! ***CONNECTIONS***
  18171 
  18172   ZoneHVAC:EquipmentConnections,
  18173     Basement,                !- Zone Name
  18174     Basement Equipment,      !- Zone Conditioning Equipment List Name
  18175     Basement Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
  18176     ,                        !- Zone Air Exhaust Node or NodeList Name
  18177     Basement Air Node,       !- Zone Air Node Name
  18178     Basement Return Air Node Name;  !- Zone Return Air Node Name
  18179 
  18180   ZoneHVAC:EquipmentConnections,
  18181     Corridor_Flr_1,          !- Zone Name
  18182     Corridor_Flr_1 Equipment,!- Zone Conditioning Equipment List Name
  18183     Corridor_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18184     ,                        !- Zone Air Exhaust Node or NodeList Name
  18185     Corridor_Flr_1 Air Node, !- Zone Air Node Name
  18186     Corridor_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name
  18187 
  18188   ZoneHVAC:EquipmentConnections,
  18189     Corridor_Flr_2,          !- Zone Name
  18190     Corridor_Flr_2 Equipment,!- Zone Conditioning Equipment List Name
  18191     Corridor_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18192     ,                        !- Zone Air Exhaust Node or NodeList Name
  18193     Corridor_Flr_2 Air Node, !- Zone Air Node Name
  18194     Corridor_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name
  18195 
  18196   ZoneHVAC:EquipmentConnections,
  18197     Corridor_Flr_5,          !- Zone Name
  18198     Corridor_Flr_5 Equipment,!- Zone Conditioning Equipment List Name
  18199     Corridor_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18200     ,                        !- Zone Air Exhaust Node or NodeList Name
  18201     Corridor_Flr_5 Air Node, !- Zone Air Node Name
  18202     Corridor_Flr_5 Return Air Node Name;  !- Zone Return Air Node Name
  18203 
  18204   ZoneHVAC:EquipmentConnections,
  18205     Corridor_NW_Flr_3,       !- Zone Name
  18206     Corridor_NW_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  18207     Corridor_NW_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18208     ,                        !- Zone Air Exhaust Node or NodeList Name
  18209     Corridor_NW_Flr_3 Air Node,  !- Zone Air Node Name
  18210     Corridor_NW_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name
  18211 
  18212   ZoneHVAC:EquipmentConnections,
  18213     Corridor_NW_Flr_4,       !- Zone Name
  18214     Corridor_NW_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
  18215     Corridor_NW_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18216     ,                        !- Zone Air Exhaust Node or NodeList Name
  18217     Corridor_NW_Flr_4 Air Node,  !- Zone Air Node Name
  18218     Corridor_NW_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name
  18219 
  18220   ZoneHVAC:EquipmentConnections,
  18221     Corridor_SE_Flr_3,       !- Zone Name
  18222     Corridor_SE_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  18223     Corridor_SE_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18224     ,                        !- Zone Air Exhaust Node or NodeList Name
  18225     Corridor_SE_Flr_3 Air Node,  !- Zone Air Node Name
  18226     Corridor_SE_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name
  18227 
  18228   ZoneHVAC:EquipmentConnections,
  18229     Corridor_SE_Flr_4,       !- Zone Name
  18230     Corridor_SE_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
  18231     Corridor_SE_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18232     ,                        !- Zone Air Exhaust Node or NodeList Name
  18233     Corridor_SE_Flr_4 Air Node,  !- Zone Air Node Name
  18234     Corridor_SE_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name
  18235 
  18236   ZoneHVAC:EquipmentConnections,
  18237     Dining_Flr_5,            !- Zone Name
  18238     Dining_Flr_5 Equipment,  !- Zone Conditioning Equipment List Name
  18239     Dining_Flr_5 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
  18240     Dining_Flr_5 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  18241     Dining_Flr_5 Air Node,   !- Zone Air Node Name
  18242     Dining_Flr_5 Return Air Node Name;  !- Zone Return Air Node Name
  18243 
  18244   ZoneHVAC:EquipmentConnections,
  18245     ER_Exam1_Mult4_Flr_1,    !- Zone Name
  18246     ER_Exam1_Mult4_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  18247     ER_Exam1_Mult4_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18248     ,                        !- Zone Air Exhaust Node or NodeList Name
  18249     ER_Exam1_Mult4_Flr_1 Air Node,  !- Zone Air Node Name
  18250     ER_Exam1_Mult4_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name
  18251 
  18252   ZoneHVAC:EquipmentConnections,
  18253     ER_Exam3_Mult4_Flr_1,    !- Zone Name
  18254     ER_Exam3_Mult4_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  18255     ER_Exam3_Mult4_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18256     ,                        !- Zone Air Exhaust Node or NodeList Name
  18257     ER_Exam3_Mult4_Flr_1 Air Node,  !- Zone Air Node Name
  18258     ER_Exam3_Mult4_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name
  18259 
  18260   ZoneHVAC:EquipmentConnections,
  18261     ER_NurseStn_Lobby_Flr_1, !- Zone Name
  18262     ER_NurseStn_Lobby_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  18263     ER_NurseStn_Lobby_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18264     ,                        !- Zone Air Exhaust Node or NodeList Name
  18265     ER_NurseStn_Lobby_Flr_1 Air Node,  !- Zone Air Node Name
  18266     ER_NurseStn_Lobby_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name
  18267 
  18268   ZoneHVAC:EquipmentConnections,
  18269     ER_Trauma1_Flr_1,        !- Zone Name
  18270     ER_Trauma1_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  18271     ER_Trauma1_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18272     ,                        !- Zone Air Exhaust Node or NodeList Name
  18273     ER_Trauma1_Flr_1 Air Node,  !- Zone Air Node Name
  18274     ER_Trauma1_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name
  18275 
  18276   ZoneHVAC:EquipmentConnections,
  18277     ER_Trauma2_Flr_1,        !- Zone Name
  18278     ER_Trauma2_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  18279     ER_Trauma2_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18280     ,                        !- Zone Air Exhaust Node or NodeList Name
  18281     ER_Trauma2_Flr_1 Air Node,  !- Zone Air Node Name
  18282     ER_Trauma2_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name
  18283 
  18284   ZoneHVAC:EquipmentConnections,
  18285     ER_Triage_Mult4_Flr_1,   !- Zone Name
  18286     ER_Triage_Mult4_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  18287     ER_Triage_Mult4_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18288     ,                        !- Zone Air Exhaust Node or NodeList Name
  18289     ER_Triage_Mult4_Flr_1 Air Node,  !- Zone Air Node Name
  18290     ER_Triage_Mult4_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name
  18291 
  18292   ZoneHVAC:EquipmentConnections,
  18293     ICU_Flr_2,               !- Zone Name
  18294     ICU_Flr_2 Equipment,     !- Zone Conditioning Equipment List Name
  18295     ICU_Flr_2 Inlet Nodes,   !- Zone Air Inlet Node or NodeList Name
  18296     ,                        !- Zone Air Exhaust Node or NodeList Name
  18297     ICU_Flr_2 Air Node,      !- Zone Air Node Name
  18298     ICU_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name
  18299 
  18300   ZoneHVAC:EquipmentConnections,
  18301     ICU_NurseStn_Lobby_Flr_2,!- Zone Name
  18302     ICU_NurseStn_Lobby_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
  18303     ICU_NurseStn_Lobby_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18304     ,                        !- Zone Air Exhaust Node or NodeList Name
  18305     ICU_NurseStn_Lobby_Flr_2 Air Node,  !- Zone Air Node Name
  18306     ICU_NurseStn_Lobby_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name
  18307 
  18308   ZoneHVAC:EquipmentConnections,
  18309     IC_PatRoom1_Mult5_Flr_2, !- Zone Name
  18310     IC_PatRoom1_Mult5_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
  18311     IC_PatRoom1_Mult5_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18312     ,                        !- Zone Air Exhaust Node or NodeList Name
  18313     IC_PatRoom1_Mult5_Flr_2 Air Node,  !- Zone Air Node Name
  18314     IC_PatRoom1_Mult5_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name
  18315 
  18316   ZoneHVAC:EquipmentConnections,
  18317     IC_PatRoom2_Flr_2,       !- Zone Name
  18318     IC_PatRoom2_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
  18319     IC_PatRoom2_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18320     ,                        !- Zone Air Exhaust Node or NodeList Name
  18321     IC_PatRoom2_Flr_2 Air Node,  !- Zone Air Node Name
  18322     IC_PatRoom2_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name
  18323 
  18324   ZoneHVAC:EquipmentConnections,
  18325     IC_PatRoom3_Mult6_Flr_2, !- Zone Name
  18326     IC_PatRoom3_Mult6_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
  18327     IC_PatRoom3_Mult6_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18328     ,                        !- Zone Air Exhaust Node or NodeList Name
  18329     IC_PatRoom3_Mult6_Flr_2 Air Node,  !- Zone Air Node Name
  18330     IC_PatRoom3_Mult6_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name
  18331 
  18332   ZoneHVAC:EquipmentConnections,
  18333     Kitchen_Flr_5,           !- Zone Name
  18334     Kitchen_Flr_5 Equipment, !- Zone Conditioning Equipment List Name
  18335     Kitchen_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18336     Kitchen_Flr_5 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  18337     Kitchen_Flr_5 Air Node,  !- Zone Air Node Name
  18338     Kitchen_Flr_5 Return Air Node Name;  !- Zone Return Air Node Name
  18339 
  18340   ZoneHVAC:EquipmentConnections,
  18341     Lab_Flr_3,               !- Zone Name
  18342     Lab_Flr_3 Equipment,     !- Zone Conditioning Equipment List Name
  18343     Lab_Flr_3 Inlet Nodes,   !- Zone Air Inlet Node or NodeList Name
  18344     ,                        !- Zone Air Exhaust Node or NodeList Name
  18345     Lab_Flr_3 Air Node,      !- Zone Air Node Name
  18346     Lab_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name
  18347 
  18348   ZoneHVAC:EquipmentConnections,
  18349     Lab_Flr_4,               !- Zone Name
  18350     Lab_Flr_4 Equipment,     !- Zone Conditioning Equipment List Name
  18351     Lab_Flr_4 Inlet Nodes,   !- Zone Air Inlet Node or NodeList Name
  18352     ,                        !- Zone Air Exhaust Node or NodeList Name
  18353     Lab_Flr_4 Air Node,      !- Zone Air Node Name
  18354     Lab_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name
  18355 
  18356   ZoneHVAC:EquipmentConnections,
  18357     Lobby_Records_Flr_1,     !- Zone Name
  18358     Lobby_Records_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  18359     Lobby_Records_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18360     ,                        !- Zone Air Exhaust Node or NodeList Name
  18361     Lobby_Records_Flr_1 Air Node,  !- Zone Air Node Name
  18362     Lobby_Records_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name
  18363 
  18364   ZoneHVAC:EquipmentConnections,
  18365     NurseStn_Lobby_Flr_3,    !- Zone Name
  18366     NurseStn_Lobby_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  18367     NurseStn_Lobby_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18368     ,                        !- Zone Air Exhaust Node or NodeList Name
  18369     NurseStn_Lobby_Flr_3 Air Node,  !- Zone Air Node Name
  18370     NurseStn_Lobby_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name
  18371 
  18372   ZoneHVAC:EquipmentConnections,
  18373     NurseStn_Lobby_Flr_4,    !- Zone Name
  18374     NurseStn_Lobby_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
  18375     NurseStn_Lobby_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18376     ,                        !- Zone Air Exhaust Node or NodeList Name
  18377     NurseStn_Lobby_Flr_4 Air Node,  !- Zone Air Node Name
  18378     NurseStn_Lobby_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name
  18379 
  18380   ZoneHVAC:EquipmentConnections,
  18381     NurseStn_Lobby_Flr_5,    !- Zone Name
  18382     NurseStn_Lobby_Flr_5 Equipment,  !- Zone Conditioning Equipment List Name
  18383     NurseStn_Lobby_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18384     ,                        !- Zone Air Exhaust Node or NodeList Name
  18385     NurseStn_Lobby_Flr_5 Air Node,  !- Zone Air Node Name
  18386     NurseStn_Lobby_Flr_5 Return Air Node Name;  !- Zone Return Air Node Name
  18387 
  18388   ZoneHVAC:EquipmentConnections,
  18389     OR1_Flr_2,               !- Zone Name
  18390     OR1_Flr_2 Equipment,     !- Zone Conditioning Equipment List Name
  18391     OR1_Flr_2 Inlet Nodes,   !- Zone Air Inlet Node or NodeList Name
  18392     ,                        !- Zone Air Exhaust Node or NodeList Name
  18393     OR1_Flr_2 Air Node,      !- Zone Air Node Name
  18394     OR1_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name
  18395 
  18396   ZoneHVAC:EquipmentConnections,
  18397     OR2_Mult5_Flr_2,         !- Zone Name
  18398     OR2_Mult5_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
  18399     OR2_Mult5_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18400     ,                        !- Zone Air Exhaust Node or NodeList Name
  18401     OR2_Mult5_Flr_2 Air Node,!- Zone Air Node Name
  18402     OR2_Mult5_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name
  18403 
  18404   ZoneHVAC:EquipmentConnections,
  18405     OR3_Flr_2,               !- Zone Name
  18406     OR3_Flr_2 Equipment,     !- Zone Conditioning Equipment List Name
  18407     OR3_Flr_2 Inlet Nodes,   !- Zone Air Inlet Node or NodeList Name
  18408     ,                        !- Zone Air Exhaust Node or NodeList Name
  18409     OR3_Flr_2 Air Node,      !- Zone Air Node Name
  18410     OR3_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name
  18411 
  18412   ZoneHVAC:EquipmentConnections,
  18413     OR4_Flr_2,               !- Zone Name
  18414     OR4_Flr_2 Equipment,     !- Zone Conditioning Equipment List Name
  18415     OR4_Flr_2 Inlet Nodes,   !- Zone Air Inlet Node or NodeList Name
  18416     ,                        !- Zone Air Exhaust Node or NodeList Name
  18417     OR4_Flr_2 Air Node,      !- Zone Air Node Name
  18418     OR4_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name
  18419 
  18420   ZoneHVAC:EquipmentConnections,
  18421     OR_NurseStn_Lobby_Flr_2, !- Zone Name
  18422     OR_NurseStn_Lobby_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
  18423     OR_NurseStn_Lobby_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18424     ,                        !- Zone Air Exhaust Node or NodeList Name
  18425     OR_NurseStn_Lobby_Flr_2 Air Node,  !- Zone Air Node Name
  18426     OR_NurseStn_Lobby_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name
  18427 
  18428   ZoneHVAC:EquipmentConnections,
  18429     Office1_Flr_5,           !- Zone Name
  18430     Office1_Flr_5 Equipment, !- Zone Conditioning Equipment List Name
  18431     Office1_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18432     ,                        !- Zone Air Exhaust Node or NodeList Name
  18433     Office1_Flr_5 Air Node,  !- Zone Air Node Name
  18434     Office1_Flr_5 Return Air Node Name;  !- Zone Return Air Node Name
  18435 
  18436   ZoneHVAC:EquipmentConnections,
  18437     Office1_Mult4_Flr_1,     !- Zone Name
  18438     Office1_Mult4_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  18439     Office1_Mult4_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18440     ,                        !- Zone Air Exhaust Node or NodeList Name
  18441     Office1_Mult4_Flr_1 Air Node,  !- Zone Air Node Name
  18442     Office1_Mult4_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name
  18443 
  18444   ZoneHVAC:EquipmentConnections,
  18445     Office2_Mult5_Flr_5,     !- Zone Name
  18446     Office2_Mult5_Flr_5 Equipment,  !- Zone Conditioning Equipment List Name
  18447     Office2_Mult5_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18448     ,                        !- Zone Air Exhaust Node or NodeList Name
  18449     Office2_Mult5_Flr_5 Air Node,  !- Zone Air Node Name
  18450     Office2_Mult5_Flr_5 Return Air Node Name;  !- Zone Return Air Node Name
  18451 
  18452   ZoneHVAC:EquipmentConnections,
  18453     Office3_Flr_5,           !- Zone Name
  18454     Office3_Flr_5 Equipment, !- Zone Conditioning Equipment List Name
  18455     Office3_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18456     ,                        !- Zone Air Exhaust Node or NodeList Name
  18457     Office3_Flr_5 Air Node,  !- Zone Air Node Name
  18458     Office3_Flr_5 Return Air Node Name;  !- Zone Return Air Node Name
  18459 
  18460   ZoneHVAC:EquipmentConnections,
  18461     Office4_Mult6_Flr_5,     !- Zone Name
  18462     Office4_Mult6_Flr_5 Equipment,  !- Zone Conditioning Equipment List Name
  18463     Office4_Mult6_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18464     ,                        !- Zone Air Exhaust Node or NodeList Name
  18465     Office4_Mult6_Flr_5 Air Node,  !- Zone Air Node Name
  18466     Office4_Mult6_Flr_5 Return Air Node Name;  !- Zone Return Air Node Name
  18467 
  18468   ZoneHVAC:EquipmentConnections,
  18469     PatRoom1_Mult10_Flr_3,   !- Zone Name
  18470     PatRoom1_Mult10_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  18471     PatRoom1_Mult10_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18472     ,                        !- Zone Air Exhaust Node or NodeList Name
  18473     PatRoom1_Mult10_Flr_3 Air Node,  !- Zone Air Node Name
  18474     PatRoom1_Mult10_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name
  18475 
  18476   ZoneHVAC:EquipmentConnections,
  18477     PatRoom1_Mult10_Flr_4,   !- Zone Name
  18478     PatRoom1_Mult10_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
  18479     PatRoom1_Mult10_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18480     ,                        !- Zone Air Exhaust Node or NodeList Name
  18481     PatRoom1_Mult10_Flr_4 Air Node,  !- Zone Air Node Name
  18482     PatRoom1_Mult10_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name
  18483 
  18484   ZoneHVAC:EquipmentConnections,
  18485     PatRoom2_Flr_3,          !- Zone Name
  18486     PatRoom2_Flr_3 Equipment,!- Zone Conditioning Equipment List Name
  18487     PatRoom2_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18488     ,                        !- Zone Air Exhaust Node or NodeList Name
  18489     PatRoom2_Flr_3 Air Node, !- Zone Air Node Name
  18490     PatRoom2_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name
  18491 
  18492   ZoneHVAC:EquipmentConnections,
  18493     PatRoom2_Flr_4,          !- Zone Name
  18494     PatRoom2_Flr_4 Equipment,!- Zone Conditioning Equipment List Name
  18495     PatRoom2_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18496     ,                        !- Zone Air Exhaust Node or NodeList Name
  18497     PatRoom2_Flr_4 Air Node, !- Zone Air Node Name
  18498     PatRoom2_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name
  18499 
  18500   ZoneHVAC:EquipmentConnections,
  18501     PatRoom3_Mult10_Flr_3,   !- Zone Name
  18502     PatRoom3_Mult10_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  18503     PatRoom3_Mult10_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18504     ,                        !- Zone Air Exhaust Node or NodeList Name
  18505     PatRoom3_Mult10_Flr_3 Air Node,  !- Zone Air Node Name
  18506     PatRoom3_Mult10_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name
  18507 
  18508   ZoneHVAC:EquipmentConnections,
  18509     PatRoom3_Mult10_Flr_4,   !- Zone Name
  18510     PatRoom3_Mult10_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
  18511     PatRoom3_Mult10_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18512     ,                        !- Zone Air Exhaust Node or NodeList Name
  18513     PatRoom3_Mult10_Flr_4 Air Node,  !- Zone Air Node Name
  18514     PatRoom3_Mult10_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name
  18515 
  18516   ZoneHVAC:EquipmentConnections,
  18517     PatRoom4_Flr_3,          !- Zone Name
  18518     PatRoom4_Flr_3 Equipment,!- Zone Conditioning Equipment List Name
  18519     PatRoom4_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18520     ,                        !- Zone Air Exhaust Node or NodeList Name
  18521     PatRoom4_Flr_3 Air Node, !- Zone Air Node Name
  18522     PatRoom4_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name
  18523 
  18524   ZoneHVAC:EquipmentConnections,
  18525     PatRoom4_Flr_4,          !- Zone Name
  18526     PatRoom4_Flr_4 Equipment,!- Zone Conditioning Equipment List Name
  18527     PatRoom4_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18528     ,                        !- Zone Air Exhaust Node or NodeList Name
  18529     PatRoom4_Flr_4 Air Node, !- Zone Air Node Name
  18530     PatRoom4_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name
  18531 
  18532   ZoneHVAC:EquipmentConnections,
  18533     PatRoom5_Mult10_Flr_3,   !- Zone Name
  18534     PatRoom5_Mult10_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  18535     PatRoom5_Mult10_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18536     ,                        !- Zone Air Exhaust Node or NodeList Name
  18537     PatRoom5_Mult10_Flr_3 Air Node,  !- Zone Air Node Name
  18538     PatRoom5_Mult10_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name
  18539 
  18540   ZoneHVAC:EquipmentConnections,
  18541     PatRoom5_Mult10_Flr_4,   !- Zone Name
  18542     PatRoom5_Mult10_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
  18543     PatRoom5_Mult10_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18544     ,                        !- Zone Air Exhaust Node or NodeList Name
  18545     PatRoom5_Mult10_Flr_4 Air Node,  !- Zone Air Node Name
  18546     PatRoom5_Mult10_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name
  18547 
  18548   ZoneHVAC:EquipmentConnections,
  18549     PatRoom6_Flr_3,          !- Zone Name
  18550     PatRoom6_Flr_3 Equipment,!- Zone Conditioning Equipment List Name
  18551     PatRoom6_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18552     ,                        !- Zone Air Exhaust Node or NodeList Name
  18553     PatRoom6_Flr_3 Air Node, !- Zone Air Node Name
  18554     PatRoom6_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name
  18555 
  18556   ZoneHVAC:EquipmentConnections,
  18557     PatRoom6_Flr_4,          !- Zone Name
  18558     PatRoom6_Flr_4 Equipment,!- Zone Conditioning Equipment List Name
  18559     PatRoom6_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18560     ,                        !- Zone Air Exhaust Node or NodeList Name
  18561     PatRoom6_Flr_4 Air Node, !- Zone Air Node Name
  18562     PatRoom6_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name
  18563 
  18564   ZoneHVAC:EquipmentConnections,
  18565     PatRoom7_Mult10_Flr_3,   !- Zone Name
  18566     PatRoom7_Mult10_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  18567     PatRoom7_Mult10_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18568     ,                        !- Zone Air Exhaust Node or NodeList Name
  18569     PatRoom7_Mult10_Flr_3 Air Node,  !- Zone Air Node Name
  18570     PatRoom7_Mult10_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name
  18571 
  18572   ZoneHVAC:EquipmentConnections,
  18573     PatRoom7_Mult10_Flr_4,   !- Zone Name
  18574     PatRoom7_Mult10_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
  18575     PatRoom7_Mult10_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18576     ,                        !- Zone Air Exhaust Node or NodeList Name
  18577     PatRoom7_Mult10_Flr_4 Air Node,  !- Zone Air Node Name
  18578     PatRoom7_Mult10_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name
  18579 
  18580   ZoneHVAC:EquipmentConnections,
  18581     PatRoom8_Flr_3,          !- Zone Name
  18582     PatRoom8_Flr_3 Equipment,!- Zone Conditioning Equipment List Name
  18583     PatRoom8_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18584     ,                        !- Zone Air Exhaust Node or NodeList Name
  18585     PatRoom8_Flr_3 Air Node, !- Zone Air Node Name
  18586     PatRoom8_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name
  18587 
  18588   ZoneHVAC:EquipmentConnections,
  18589     PatRoom8_Flr_4,          !- Zone Name
  18590     PatRoom8_Flr_4 Equipment,!- Zone Conditioning Equipment List Name
  18591     PatRoom8_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18592     ,                        !- Zone Air Exhaust Node or NodeList Name
  18593     PatRoom8_Flr_4 Air Node, !- Zone Air Node Name
  18594     PatRoom8_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name
  18595 
  18596   ZoneHVAC:EquipmentConnections,
  18597     PhysTherapy_Flr_3,       !- Zone Name
  18598     PhysTherapy_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  18599     PhysTherapy_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18600     ,                        !- Zone Air Exhaust Node or NodeList Name
  18601     PhysTherapy_Flr_3 Air Node,  !- Zone Air Node Name
  18602     PhysTherapy_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name
  18603 
  18604   ZoneHVAC:EquipmentConnections,
  18605     Radiology_Flr_4,         !- Zone Name
  18606     Radiology_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
  18607     Radiology_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  18608     ,                        !- Zone Air Exhaust Node or NodeList Name
  18609     Radiology_Flr_4 Air Node,!- Zone Air Node Name
  18610     Radiology_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name
  18611 
  18612   ZoneHVAC:AirDistributionUnit,
  18613     Basement VAV Box,        !- Name
  18614     Basement VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18615     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18616     Basement VAV Box Component;  !- Air Terminal Name
  18617 
  18618   ZoneHVAC:AirDistributionUnit,
  18619     Corridor_Flr_1 VAV Box,  !- Name
  18620     Corridor_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18621     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18622     Corridor_Flr_1 VAV Box Component;  !- Air Terminal Name
  18623 
  18624   ZoneHVAC:AirDistributionUnit,
  18625     Corridor_Flr_2 VAV Box,  !- Name
  18626     Corridor_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18627     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18628     Corridor_Flr_2 VAV Box Component;  !- Air Terminal Name
  18629 
  18630   ZoneHVAC:AirDistributionUnit,
  18631     Corridor_Flr_5 VAV Box,  !- Name
  18632     Corridor_Flr_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18633     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18634     Corridor_Flr_5 VAV Box Component;  !- Air Terminal Name
  18635 
  18636   ZoneHVAC:AirDistributionUnit,
  18637     Corridor_NW_Flr_3 VAV Box,  !- Name
  18638     Corridor_NW_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18639     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18640     Corridor_NW_Flr_3 VAV Box Component;  !- Air Terminal Name
  18641 
  18642   ZoneHVAC:AirDistributionUnit,
  18643     Corridor_NW_Flr_4 VAV Box,  !- Name
  18644     Corridor_NW_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18645     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18646     Corridor_NW_Flr_4 VAV Box Component;  !- Air Terminal Name
  18647 
  18648   ZoneHVAC:AirDistributionUnit,
  18649     Corridor_SE_Flr_3 VAV Box,  !- Name
  18650     Corridor_SE_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18651     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18652     Corridor_SE_Flr_3 VAV Box Component;  !- Air Terminal Name
  18653 
  18654   ZoneHVAC:AirDistributionUnit,
  18655     Corridor_SE_Flr_4 VAV Box,  !- Name
  18656     Corridor_SE_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18657     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18658     Corridor_SE_Flr_4 VAV Box Component;  !- Air Terminal Name
  18659 
  18660   ZoneHVAC:AirDistributionUnit,
  18661     Dining_Flr_5 VAV Box,    !- Name
  18662     Dining_Flr_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18663     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18664     Dining_Flr_5 VAV Box Component;  !- Air Terminal Name
  18665 
  18666   ZoneHVAC:AirDistributionUnit,
  18667     ER_Exam1_Mult4_Flr_1 VAV Box,  !- Name
  18668     ER_Exam1_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18669     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18670     ER_Exam1_Mult4_Flr_1 VAV Box Component;  !- Air Terminal Name
  18671 
  18672   ZoneHVAC:AirDistributionUnit,
  18673     ER_Exam3_Mult4_Flr_1 VAV Box,  !- Name
  18674     ER_Exam3_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18675     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18676     ER_Exam3_Mult4_Flr_1 VAV Box Component;  !- Air Terminal Name
  18677 
  18678   ZoneHVAC:AirDistributionUnit,
  18679     ER_NurseStn_Lobby_Flr_1 VAV Box,  !- Name
  18680     ER_NurseStn_Lobby_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18681     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18682     ER_NurseStn_Lobby_Flr_1 VAV Box Component;  !- Air Terminal Name
  18683 
  18684   ZoneHVAC:AirDistributionUnit,
  18685     ER_Trauma1_Flr_1 VAV Box,!- Name
  18686     ER_Trauma1_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18687     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18688     ER_Trauma1_Flr_1 VAV Box Component;  !- Air Terminal Name
  18689 
  18690   ZoneHVAC:AirDistributionUnit,
  18691     ER_Trauma2_Flr_1 VAV Box,!- Name
  18692     ER_Trauma2_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18693     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18694     ER_Trauma2_Flr_1 VAV Box Component;  !- Air Terminal Name
  18695 
  18696   ZoneHVAC:AirDistributionUnit,
  18697     ER_Triage_Mult4_Flr_1 VAV Box,  !- Name
  18698     ER_Triage_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18699     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18700     ER_Triage_Mult4_Flr_1 VAV Box Component;  !- Air Terminal Name
  18701 
  18702   ZoneHVAC:AirDistributionUnit,
  18703     ICU_Flr_2 VAV Box,       !- Name
  18704     ICU_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18705     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18706     ICU_Flr_2 VAV Box Component;  !- Air Terminal Name
  18707 
  18708   ZoneHVAC:AirDistributionUnit,
  18709     ICU_NurseStn_Lobby_Flr_2 VAV Box,  !- Name
  18710     ICU_NurseStn_Lobby_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18711     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18712     ICU_NurseStn_Lobby_Flr_2 VAV Box Component;  !- Air Terminal Name
  18713 
  18714   ZoneHVAC:AirDistributionUnit,
  18715     IC_PatRoom1_Mult5_Flr_2 VAV Box,  !- Name
  18716     IC_PatRoom1_Mult5_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18717     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18718     IC_PatRoom1_Mult5_Flr_2 VAV Box Component;  !- Air Terminal Name
  18719 
  18720   ZoneHVAC:AirDistributionUnit,
  18721     IC_PatRoom2_Flr_2 VAV Box,  !- Name
  18722     IC_PatRoom2_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18723     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18724     IC_PatRoom2_Flr_2 VAV Box Component;  !- Air Terminal Name
  18725 
  18726   ZoneHVAC:AirDistributionUnit,
  18727     IC_PatRoom3_Mult6_Flr_2 VAV Box,  !- Name
  18728     IC_PatRoom3_Mult6_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18729     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18730     IC_PatRoom3_Mult6_Flr_2 VAV Box Component;  !- Air Terminal Name
  18731 
  18732   ZoneHVAC:AirDistributionUnit,
  18733     Kitchen_Flr_5 VAV Box,   !- Name
  18734     Kitchen_Flr_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18735     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18736     Kitchen_Flr_5 VAV Box Component;  !- Air Terminal Name
  18737 
  18738   ZoneHVAC:AirDistributionUnit,
  18739     Lab_Flr_3 VAV Box,       !- Name
  18740     Lab_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18741     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18742     Lab_Flr_3 VAV Box Component;  !- Air Terminal Name
  18743 
  18744   ZoneHVAC:AirDistributionUnit,
  18745     Lab_Flr_4 VAV Box,       !- Name
  18746     Lab_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18747     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18748     Lab_Flr_4 VAV Box Component;  !- Air Terminal Name
  18749 
  18750   ZoneHVAC:AirDistributionUnit,
  18751     Lobby_Records_Flr_1 VAV Box,  !- Name
  18752     Lobby_Records_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18753     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18754     Lobby_Records_Flr_1 VAV Box Component;  !- Air Terminal Name
  18755 
  18756   ZoneHVAC:AirDistributionUnit,
  18757     NurseStn_Lobby_Flr_3 VAV Box,  !- Name
  18758     NurseStn_Lobby_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18759     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18760     NurseStn_Lobby_Flr_3 VAV Box Component;  !- Air Terminal Name
  18761 
  18762   ZoneHVAC:AirDistributionUnit,
  18763     NurseStn_Lobby_Flr_4 VAV Box,  !- Name
  18764     NurseStn_Lobby_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18765     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18766     NurseStn_Lobby_Flr_4 VAV Box Component;  !- Air Terminal Name
  18767 
  18768   ZoneHVAC:AirDistributionUnit,
  18769     NurseStn_Lobby_Flr_5 VAV Box,  !- Name
  18770     NurseStn_Lobby_Flr_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18771     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18772     NurseStn_Lobby_Flr_5 VAV Box Component;  !- Air Terminal Name
  18773 
  18774   ZoneHVAC:AirDistributionUnit,
  18775     OR1_Flr_2 VAV Box,       !- Name
  18776     OR1_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18777     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18778     OR1_Flr_2 VAV Box Component;  !- Air Terminal Name
  18779 
  18780   ZoneHVAC:AirDistributionUnit,
  18781     OR2_Mult5_Flr_2 VAV Box, !- Name
  18782     OR2_Mult5_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18783     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18784     OR2_Mult5_Flr_2 VAV Box Component;  !- Air Terminal Name
  18785 
  18786   ZoneHVAC:AirDistributionUnit,
  18787     OR3_Flr_2 VAV Box,       !- Name
  18788     OR3_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18789     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18790     OR3_Flr_2 VAV Box Component;  !- Air Terminal Name
  18791 
  18792   ZoneHVAC:AirDistributionUnit,
  18793     OR4_Flr_2 VAV Box,       !- Name
  18794     OR4_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18795     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18796     OR4_Flr_2 VAV Box Component;  !- Air Terminal Name
  18797 
  18798   ZoneHVAC:AirDistributionUnit,
  18799     OR_NurseStn_Lobby_Flr_2 VAV Box,  !- Name
  18800     OR_NurseStn_Lobby_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18801     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18802     OR_NurseStn_Lobby_Flr_2 VAV Box Component;  !- Air Terminal Name
  18803 
  18804   ZoneHVAC:AirDistributionUnit,
  18805     Office1_Flr_5 VAV Box,   !- Name
  18806     Office1_Flr_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18807     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18808     Office1_Flr_5 VAV Box Component;  !- Air Terminal Name
  18809 
  18810   ZoneHVAC:AirDistributionUnit,
  18811     Office1_Mult4_Flr_1 VAV Box,  !- Name
  18812     Office1_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18813     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18814     Office1_Mult4_Flr_1 VAV Box Component;  !- Air Terminal Name
  18815 
  18816   ZoneHVAC:AirDistributionUnit,
  18817     Office2_Mult5_Flr_5 VAV Box,  !- Name
  18818     Office2_Mult5_Flr_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18819     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18820     Office2_Mult5_Flr_5 VAV Box Component;  !- Air Terminal Name
  18821 
  18822   ZoneHVAC:AirDistributionUnit,
  18823     Office3_Flr_5 VAV Box,   !- Name
  18824     Office3_Flr_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18825     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18826     Office3_Flr_5 VAV Box Component;  !- Air Terminal Name
  18827 
  18828   ZoneHVAC:AirDistributionUnit,
  18829     Office4_Mult6_Flr_5 VAV Box,  !- Name
  18830     Office4_Mult6_Flr_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18831     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18832     Office4_Mult6_Flr_5 VAV Box Component;  !- Air Terminal Name
  18833 
  18834   ZoneHVAC:AirDistributionUnit,
  18835     PatRoom1_Mult10_Flr_3 VAV Box,  !- Name
  18836     PatRoom1_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18837     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18838     PatRoom1_Mult10_Flr_3 VAV Box Component;  !- Air Terminal Name
  18839 
  18840   ZoneHVAC:AirDistributionUnit,
  18841     PatRoom1_Mult10_Flr_4 VAV Box,  !- Name
  18842     PatRoom1_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18843     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18844     PatRoom1_Mult10_Flr_4 VAV Box Component;  !- Air Terminal Name
  18845 
  18846   ZoneHVAC:AirDistributionUnit,
  18847     PatRoom2_Flr_3 VAV Box,  !- Name
  18848     PatRoom2_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18849     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18850     PatRoom2_Flr_3 VAV Box Component;  !- Air Terminal Name
  18851 
  18852   ZoneHVAC:AirDistributionUnit,
  18853     PatRoom2_Flr_4 VAV Box,  !- Name
  18854     PatRoom2_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18855     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18856     PatRoom2_Flr_4 VAV Box Component;  !- Air Terminal Name
  18857 
  18858   ZoneHVAC:AirDistributionUnit,
  18859     PatRoom3_Mult10_Flr_3 VAV Box,  !- Name
  18860     PatRoom3_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18861     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18862     PatRoom3_Mult10_Flr_3 VAV Box Component;  !- Air Terminal Name
  18863 
  18864   ZoneHVAC:AirDistributionUnit,
  18865     PatRoom3_Mult10_Flr_4 VAV Box,  !- Name
  18866     PatRoom3_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18867     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18868     PatRoom3_Mult10_Flr_4 VAV Box Component;  !- Air Terminal Name
  18869 
  18870   ZoneHVAC:AirDistributionUnit,
  18871     PatRoom4_Flr_3 VAV Box,  !- Name
  18872     PatRoom4_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18873     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18874     PatRoom4_Flr_3 VAV Box Component;  !- Air Terminal Name
  18875 
  18876   ZoneHVAC:AirDistributionUnit,
  18877     PatRoom4_Flr_4 VAV Box,  !- Name
  18878     PatRoom4_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18879     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18880     PatRoom4_Flr_4 VAV Box Component;  !- Air Terminal Name
  18881 
  18882   ZoneHVAC:AirDistributionUnit,
  18883     PatRoom5_Mult10_Flr_3 VAV Box,  !- Name
  18884     PatRoom5_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18885     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18886     PatRoom5_Mult10_Flr_3 VAV Box Component;  !- Air Terminal Name
  18887 
  18888   ZoneHVAC:AirDistributionUnit,
  18889     PatRoom5_Mult10_Flr_4 VAV Box,  !- Name
  18890     PatRoom5_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18891     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18892     PatRoom5_Mult10_Flr_4 VAV Box Component;  !- Air Terminal Name
  18893 
  18894   ZoneHVAC:AirDistributionUnit,
  18895     PatRoom6_Flr_3 VAV Box,  !- Name
  18896     PatRoom6_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18897     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18898     PatRoom6_Flr_3 VAV Box Component;  !- Air Terminal Name
  18899 
  18900   ZoneHVAC:AirDistributionUnit,
  18901     PatRoom6_Flr_4 VAV Box,  !- Name
  18902     PatRoom6_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18903     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18904     PatRoom6_Flr_4 VAV Box Component;  !- Air Terminal Name
  18905 
  18906   ZoneHVAC:AirDistributionUnit,
  18907     PatRoom7_Mult10_Flr_3 VAV Box,  !- Name
  18908     PatRoom7_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18909     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18910     PatRoom7_Mult10_Flr_3 VAV Box Component;  !- Air Terminal Name
  18911 
  18912   ZoneHVAC:AirDistributionUnit,
  18913     PatRoom7_Mult10_Flr_4 VAV Box,  !- Name
  18914     PatRoom7_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18915     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18916     PatRoom7_Mult10_Flr_4 VAV Box Component;  !- Air Terminal Name
  18917 
  18918   ZoneHVAC:AirDistributionUnit,
  18919     PatRoom8_Flr_3 VAV Box,  !- Name
  18920     PatRoom8_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18921     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18922     PatRoom8_Flr_3 VAV Box Component;  !- Air Terminal Name
  18923 
  18924   ZoneHVAC:AirDistributionUnit,
  18925     PatRoom8_Flr_4 VAV Box,  !- Name
  18926     PatRoom8_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18927     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18928     PatRoom8_Flr_4 VAV Box Component;  !- Air Terminal Name
  18929 
  18930   ZoneHVAC:AirDistributionUnit,
  18931     PhysTherapy_Flr_3 VAV Box,  !- Name
  18932     PhysTherapy_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18933     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18934     PhysTherapy_Flr_3 VAV Box Component;  !- Air Terminal Name
  18935 
  18936   ZoneHVAC:AirDistributionUnit,
  18937     Radiology_Flr_4 VAV Box, !- Name
  18938     Radiology_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  18939     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  18940     Radiology_Flr_4 VAV Box Component;  !- Air Terminal Name
  18941 
  18942   NodeList,
  18943     Basement Inlet Nodes,    !- Name
  18944     Basement VAV Box Outlet Node Name;  !- Node 1 Name
  18945 
  18946   NodeList,
  18947     CAV_1_OANode List,       !- Name
  18948     CAV_1_OAInlet Node;      !- Node 1 Name
  18949 
  18950   NodeList,
  18951     CAV_2_OANode List,       !- Name
  18952     CAV_2_OAInlet Node;      !- Node 1 Name
  18953 
  18954   NodeList,
  18955     Corridor_Flr_1 Inlet Nodes,  !- Name
  18956     Corridor_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name
  18957 
  18958   NodeList,
  18959     Corridor_Flr_2 Inlet Nodes,  !- Name
  18960     Corridor_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name
  18961 
  18962   NodeList,
  18963     Corridor_Flr_5 Inlet Nodes,  !- Name
  18964     Corridor_Flr_5 VAV Box Outlet Node Name;  !- Node 1 Name
  18965 
  18966   NodeList,
  18967     Corridor_NW_Flr_3 Inlet Nodes,  !- Name
  18968     Corridor_NW_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name
  18969 
  18970   NodeList,
  18971     Corridor_NW_Flr_4 Inlet Nodes,  !- Name
  18972     Corridor_NW_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name
  18973 
  18974   NodeList,
  18975     Corridor_SE_Flr_3 Inlet Nodes,  !- Name
  18976     Corridor_SE_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name
  18977 
  18978   NodeList,
  18979     Corridor_SE_Flr_4 Inlet Nodes,  !- Name
  18980     Corridor_SE_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name
  18981 
  18982   NodeList,
  18983     Dining_Flr_5 Exhaust Nodes,  !- Name
  18984     Dining_Flr_5 Exhaust Fan Node;  !- Node 1 Name
  18985 
  18986   NodeList,
  18987     Dining_Flr_5 Inlet Nodes,!- Name
  18988     Dining_Flr_5 VAV Box Outlet Node Name;  !- Node 1 Name
  18989 
  18990   NodeList,
  18991     ER_Exam1_Mult4_Flr_1 Inlet Nodes,  !- Name
  18992     ER_Exam1_Mult4_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name
  18993 
  18994   NodeList,
  18995     ER_Exam3_Mult4_Flr_1 Inlet Nodes,  !- Name
  18996     ER_Exam3_Mult4_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name
  18997 
  18998   NodeList,
  18999     ER_NurseStn_Lobby_Flr_1 Inlet Nodes,  !- Name
  19000     ER_NurseStn_Lobby_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name
  19001 
  19002   NodeList,
  19003     ER_Trauma1_Flr_1 Inlet Nodes,  !- Name
  19004     ER_Trauma1_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name
  19005 
  19006   NodeList,
  19007     ER_Trauma2_Flr_1 Inlet Nodes,  !- Name
  19008     ER_Trauma2_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name
  19009 
  19010   NodeList,
  19011     ER_Triage_Mult4_Flr_1 Inlet Nodes,  !- Name
  19012     ER_Triage_Mult4_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name
  19013 
  19014   NodeList,
  19015     ICU_Flr_2 Inlet Nodes,   !- Name
  19016     ICU_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name
  19017 
  19018   NodeList,
  19019     ICU_NurseStn_Lobby_Flr_2 Inlet Nodes,  !- Name
  19020     ICU_NurseStn_Lobby_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name
  19021 
  19022   NodeList,
  19023     IC_PatRoom1_Mult5_Flr_2 Inlet Nodes,  !- Name
  19024     IC_PatRoom1_Mult5_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name
  19025 
  19026   NodeList,
  19027     IC_PatRoom2_Flr_2 Inlet Nodes,  !- Name
  19028     IC_PatRoom2_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name
  19029 
  19030   NodeList,
  19031     IC_PatRoom3_Mult6_Flr_2 Inlet Nodes,  !- Name
  19032     IC_PatRoom3_Mult6_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name
  19033 
  19034   NodeList,
  19035     Kitchen_Flr_5 Exhaust Nodes,  !- Name
  19036     Kitchen_Flr_5 Exhaust Fan Node;  !- Node 1 Name
  19037 
  19038   NodeList,
  19039     Kitchen_Flr_5 Inlet Nodes,  !- Name
  19040     Kitchen_Flr_5 VAV Box Outlet Node Name;  !- Node 1 Name
  19041 
  19042   NodeList,
  19043     Lab_Flr_3 Inlet Nodes,   !- Name
  19044     Lab_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name
  19045 
  19046   NodeList,
  19047     Lab_Flr_4 Inlet Nodes,   !- Name
  19048     Lab_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name
  19049 
  19050   NodeList,
  19051     Lobby_Records_Flr_1 Inlet Nodes,  !- Name
  19052     Lobby_Records_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name
  19053 
  19054   NodeList,
  19055     NurseStn_Lobby_Flr_3 Inlet Nodes,  !- Name
  19056     NurseStn_Lobby_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name
  19057 
  19058   NodeList,
  19059     NurseStn_Lobby_Flr_4 Inlet Nodes,  !- Name
  19060     NurseStn_Lobby_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name
  19061 
  19062   NodeList,
  19063     NurseStn_Lobby_Flr_5 Inlet Nodes,  !- Name
  19064     NurseStn_Lobby_Flr_5 VAV Box Outlet Node Name;  !- Node 1 Name
  19065 
  19066   NodeList,
  19067     OR1_Flr_2 Inlet Nodes,   !- Name
  19068     OR1_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name
  19069 
  19070   NodeList,
  19071     OR2_Mult5_Flr_2 Inlet Nodes,  !- Name
  19072     OR2_Mult5_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name
  19073 
  19074   NodeList,
  19075     OR3_Flr_2 Inlet Nodes,   !- Name
  19076     OR3_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name
  19077 
  19078   NodeList,
  19079     OR4_Flr_2 Inlet Nodes,   !- Name
  19080     OR4_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name
  19081 
  19082   NodeList,
  19083     OR_NurseStn_Lobby_Flr_2 Inlet Nodes,  !- Name
  19084     OR_NurseStn_Lobby_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name
  19085 
  19086   NodeList,
  19087     Office1_Flr_5 Inlet Nodes,  !- Name
  19088     Office1_Flr_5 VAV Box Outlet Node Name;  !- Node 1 Name
  19089 
  19090   NodeList,
  19091     Office1_Mult4_Flr_1 Inlet Nodes,  !- Name
  19092     Office1_Mult4_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name
  19093 
  19094   NodeList,
  19095     Office2_Mult5_Flr_5 Inlet Nodes,  !- Name
  19096     Office2_Mult5_Flr_5 VAV Box Outlet Node Name;  !- Node 1 Name
  19097 
  19098   NodeList,
  19099     Office3_Flr_5 Inlet Nodes,  !- Name
  19100     Office3_Flr_5 VAV Box Outlet Node Name;  !- Node 1 Name
  19101 
  19102   NodeList,
  19103     Office4_Mult6_Flr_5 Inlet Nodes,  !- Name
  19104     Office4_Mult6_Flr_5 VAV Box Outlet Node Name;  !- Node 1 Name
  19105 
  19106   NodeList,
  19107     PatRoom1_Mult10_Flr_3 Inlet Nodes,  !- Name
  19108     PatRoom1_Mult10_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name
  19109 
  19110   NodeList,
  19111     PatRoom1_Mult10_Flr_4 Inlet Nodes,  !- Name
  19112     PatRoom1_Mult10_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name
  19113 
  19114   NodeList,
  19115     PatRoom2_Flr_3 Inlet Nodes,  !- Name
  19116     PatRoom2_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name
  19117 
  19118   NodeList,
  19119     PatRoom2_Flr_4 Inlet Nodes,  !- Name
  19120     PatRoom2_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name
  19121 
  19122   NodeList,
  19123     PatRoom3_Mult10_Flr_3 Inlet Nodes,  !- Name
  19124     PatRoom3_Mult10_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name
  19125 
  19126   NodeList,
  19127     PatRoom3_Mult10_Flr_4 Inlet Nodes,  !- Name
  19128     PatRoom3_Mult10_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name
  19129 
  19130   NodeList,
  19131     PatRoom4_Flr_3 Inlet Nodes,  !- Name
  19132     PatRoom4_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name
  19133 
  19134   NodeList,
  19135     PatRoom4_Flr_4 Inlet Nodes,  !- Name
  19136     PatRoom4_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name
  19137 
  19138   NodeList,
  19139     PatRoom5_Mult10_Flr_3 Inlet Nodes,  !- Name
  19140     PatRoom5_Mult10_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name
  19141 
  19142   NodeList,
  19143     PatRoom5_Mult10_Flr_4 Inlet Nodes,  !- Name
  19144     PatRoom5_Mult10_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name
  19145 
  19146   NodeList,
  19147     PatRoom6_Flr_3 Inlet Nodes,  !- Name
  19148     PatRoom6_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name
  19149 
  19150   NodeList,
  19151     PatRoom6_Flr_4 Inlet Nodes,  !- Name
  19152     PatRoom6_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name
  19153 
  19154   NodeList,
  19155     PatRoom7_Mult10_Flr_3 Inlet Nodes,  !- Name
  19156     PatRoom7_Mult10_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name
  19157 
  19158   NodeList,
  19159     PatRoom7_Mult10_Flr_4 Inlet Nodes,  !- Name
  19160     PatRoom7_Mult10_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name
  19161 
  19162   NodeList,
  19163     PatRoom8_Flr_3 Inlet Nodes,  !- Name
  19164     PatRoom8_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name
  19165 
  19166   NodeList,
  19167     PatRoom8_Flr_4 Inlet Nodes,  !- Name
  19168     PatRoom8_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name
  19169 
  19170   NodeList,
  19171     PhysTherapy_Flr_3 Inlet Nodes,  !- Name
  19172     PhysTherapy_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name
  19173 
  19174   NodeList,
  19175     Radiology_Flr_4 Inlet Nodes,  !- Name
  19176     Radiology_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name
  19177 
  19178   NodeList,
  19179     VAV_1_OANode List,       !- Name
  19180     VAV_1_OAInlet Node;      !- Node 1 Name
  19181 
  19182   NodeList,
  19183     VAV_2_OANode List,       !- Name
  19184     VAV_2_OAInlet Node;      !- Node 1 Name
  19185 
  19186   AvailabilityManagerAssignmentList,
  19187     CAV_1 Availability Manager List,  !- Name
  19188     AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  19189     CAV_1 Availability Manager;  !- Availability Manager 1 Name
  19190 
  19191   AvailabilityManagerAssignmentList,
  19192     CAV_2 Availability Manager List,  !- Name
  19193     AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  19194     CAV_2 Availability Manager;  !- Availability Manager 1 Name
  19195 
  19196   AvailabilityManagerAssignmentList,
  19197     VAV_1 Availability Manager List,  !- Name
  19198     AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  19199     VAV_1 Availability Manager;  !- Availability Manager 1 Name
  19200 
  19201   AvailabilityManagerAssignmentList,
  19202     VAV_2 Availability Manager List,  !- Name
  19203     AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  19204     VAV_2 Availability Manager;  !- Availability Manager 1 Name
  19205 
  19206   AvailabilityManager:NightCycle,
  19207     CAV_1 Availability Manager,  !- Name
  19208     ALWAYS_ON,               !- Applicability Schedule Name
  19209     HVACOperationSchd,       !- Fan Schedule Name
  19210     CycleOnAny,              !- Control Type
  19211     1.0,                     !- Thermostat Tolerance {deltaC}
  19212     1800;                    !- Cycling Run Time {s}
  19213 
  19214   AvailabilityManager:NightCycle,
  19215     CAV_2 Availability Manager,  !- Name
  19216     ALWAYS_ON,               !- Applicability Schedule Name
  19217     HVACOperationSchd,       !- Fan Schedule Name
  19218     CycleOnAny,              !- Control Type
  19219     1.0,                     !- Thermostat Tolerance {deltaC}
  19220     1800;                    !- Cycling Run Time {s}
  19221 
  19222   AvailabilityManager:NightCycle,
  19223     VAV_1 Availability Manager,  !- Name
  19224     ALWAYS_ON,               !- Applicability Schedule Name
  19225     HVACOperationSchd,       !- Fan Schedule Name
  19226     CycleOnAny,              !- Control Type
  19227     1.0,                     !- Thermostat Tolerance {deltaC}
  19228     1800;                    !- Cycling Run Time {s}
  19229 
  19230   AvailabilityManager:NightCycle,
  19231     VAV_2 Availability Manager,  !- Name
  19232     ALWAYS_ON,               !- Applicability Schedule Name
  19233     HVACOperationSchd,       !- Fan Schedule Name
  19234     CycleOnAny,              !- Control Type
  19235     1.0,                     !- Thermostat Tolerance {deltaC}
  19236     1800;                    !- Cycling Run Time {s}
  19237 
  19238   SetpointManager:Scheduled,
  19239     CAV_1 SAT setpoint,      !- Name
  19240     Temperature,             !- Control Variable
  19241     CAV_SAT_SCH,             !- Schedule Name
  19242     CAV_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
  19243 
  19244   SetpointManager:Scheduled,
  19245     CAV_2 SAT setpoint,      !- Name
  19246     Temperature,             !- Control Variable
  19247     CAV_SAT_SCH,             !- Schedule Name
  19248     CAV_2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
  19249 
  19250   SetpointManager:Scheduled,
  19251     VAV_1 SAT setpoint,      !- Name
  19252     Temperature,             !- Control Variable
  19253     Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
  19254     VAV_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
  19255 
  19256   SetpointManager:Scheduled,
  19257     VAV_2 SAT setpoint,      !- Name
  19258     Temperature,             !- Control Variable
  19259     Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
  19260     VAV_2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
  19261 
  19262   BranchList,
  19263     CAV_1 Air Loop Branches, !- Name
  19264     CAV_1 Air Loop Main Branch;  !- Branch 1 Name
  19265 
  19266   BranchList,
  19267     CAV_2 Air Loop Branches, !- Name
  19268     CAV_2 Air Loop Main Branch;  !- Branch 1 Name
  19269 
  19270   BranchList,
  19271     VAV_1 Air Loop Branches, !- Name
  19272     VAV_1 Air Loop Main Branch;  !- Branch 1 Name
  19273 
  19274   BranchList,
  19275     VAV_2 Air Loop Branches, !- Name
  19276     VAV_2 Air Loop Main Branch;  !- Branch 1 Name
  19277 
  19278   Branch,
  19279     CAV_1 Air Loop Main Branch,  !- Name
  19280     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
  19281     ,                        !- Pressure Drop Curve Name
  19282     AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  19283     CAV_1_OA,                !- Component 1 Name
  19284     CAV_1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  19285     CAV_1_OA-CAV_1 HumidifierNode,  !- Component 1 Outlet Node Name
  19286     Passive,                 !- Component 1 Branch Control Type
  19287     Humidifier:Steam:Electric,  !- Component 2 Object Type
  19288     CAV_1 Humidifier,        !- Component 2 Name
  19289     CAV_1_OA-CAV_1 HumidifierNode,  !- Component 2 Inlet Node Name
  19290     CAV_1 Humidifier-CAV_1_CoolCNode,  !- Component 2 Outlet Node Name
  19291     Passive,                 !- Component 2 Branch Control Type
  19292     Coil:Cooling:Water:DetailedGeometry,  !- Component 3 Object Type
  19293     CAV_1_CoolC,             !- Component 3 Name
  19294     CAV_1 Humidifier-CAV_1_CoolCNode,  !- Component 3 Inlet Node Name
  19295     CAV_1_CoolC-CAV_1_HeatCNode,  !- Component 3 Outlet Node Name
  19296     Passive,                 !- Component 3 Branch Control Type
  19297     Coil:Heating:Water,      !- Component 4 Object Type
  19298     CAV_1_HeatC,             !- Component 4 Name
  19299     CAV_1_CoolC-CAV_1_HeatCNode,  !- Component 4 Inlet Node Name
  19300     CAV_1_HeatC-CAV_1_FanNode,  !- Component 4 Outlet Node Name
  19301     Passive,                 !- Component 4 Branch Control Type
  19302     Fan:VariableVolume,      !- Component 5 Object Type
  19303     CAV_1_Fan,               !- Component 5 Name
  19304     CAV_1_HeatC-CAV_1_FanNode,  !- Component 5 Inlet Node Name
  19305     CAV_1 Supply Equipment Outlet Node,  !- Component 5 Outlet Node Name
  19306     Active;                  !- Component 5 Branch Control Type
  19307 
  19308   Branch,
  19309     CAV_2 Air Loop Main Branch,  !- Name
  19310     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
  19311     ,                        !- Pressure Drop Curve Name
  19312     AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  19313     CAV_2_OA,                !- Component 1 Name
  19314     CAV_2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  19315     CAV_2_OA-CAV_2 HumidifierNode,  !- Component 1 Outlet Node Name
  19316     Passive,                 !- Component 1 Branch Control Type
  19317     Humidifier:Steam:Electric,  !- Component 2 Object Type
  19318     CAV_2 Humidifier,        !- Component 2 Name
  19319     CAV_2_OA-CAV_2 HumidifierNode,  !- Component 2 Inlet Node Name
  19320     CAV_2 Humidifier-CAV_2_CoolCNode,  !- Component 2 Outlet Node Name
  19321     Passive,                 !- Component 2 Branch Control Type
  19322     Coil:Cooling:Water:DetailedGeometry,  !- Component 3 Object Type
  19323     CAV_2_CoolC,             !- Component 3 Name
  19324     CAV_2 Humidifier-CAV_2_CoolCNode,  !- Component 3 Inlet Node Name
  19325     CAV_2_CoolC-CAV_2_HeatCNode,  !- Component 3 Outlet Node Name
  19326     Passive,                 !- Component 3 Branch Control Type
  19327     Coil:Heating:Water,      !- Component 4 Object Type
  19328     CAV_2_HeatC,             !- Component 4 Name
  19329     CAV_2_CoolC-CAV_2_HeatCNode,  !- Component 4 Inlet Node Name
  19330     CAV_2_HeatC-CAV_2_FanNode,  !- Component 4 Outlet Node Name
  19331     Passive,                 !- Component 4 Branch Control Type
  19332     Fan:VariableVolume,      !- Component 5 Object Type
  19333     CAV_2_Fan,               !- Component 5 Name
  19334     CAV_2_HeatC-CAV_2_FanNode,  !- Component 5 Inlet Node Name
  19335     CAV_2 Supply Equipment Outlet Node,  !- Component 5 Outlet Node Name
  19336     Active;                  !- Component 5 Branch Control Type
  19337 
  19338   Branch,
  19339     VAV_1 Air Loop Main Branch,  !- Name
  19340     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
  19341     ,                        !- Pressure Drop Curve Name
  19342     AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  19343     VAV_1_OA,                !- Component 1 Name
  19344     VAV_1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  19345     VAV_1_OA-VAV_1_CoolCNode,!- Component 1 Outlet Node Name
  19346     Passive,                 !- Component 1 Branch Control Type
  19347     Coil:Cooling:Water:DetailedGeometry,  !- Component 2 Object Type
  19348     VAV_1_CoolC,             !- Component 2 Name
  19349     VAV_1_OA-VAV_1_CoolCNode,!- Component 2 Inlet Node Name
  19350     VAV_1_CoolC-VAV_1_HeatCNode,  !- Component 2 Outlet Node Name
  19351     Passive,                 !- Component 2 Branch Control Type
  19352     Coil:Heating:Water,      !- Component 3 Object Type
  19353     VAV_1_HeatC,             !- Component 3 Name
  19354     VAV_1_CoolC-VAV_1_HeatCNode,  !- Component 3 Inlet Node Name
  19355     VAV_1_HeatC-VAV_1_FanNode,  !- Component 3 Outlet Node Name
  19356     Passive,                 !- Component 3 Branch Control Type
  19357     Fan:VariableVolume,      !- Component 4 Object Type
  19358     VAV_1_Fan,               !- Component 4 Name
  19359     VAV_1_HeatC-VAV_1_FanNode,  !- Component 4 Inlet Node Name
  19360     VAV_1 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  19361     Active;                  !- Component 4 Branch Control Type
  19362 
  19363   Branch,
  19364     VAV_2 Air Loop Main Branch,  !- Name
  19365     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
  19366     ,                        !- Pressure Drop Curve Name
  19367     AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  19368     VAV_2_OA,                !- Component 1 Name
  19369     VAV_2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  19370     VAV_2_OA-VAV_2_CoolCNode,!- Component 1 Outlet Node Name
  19371     Passive,                 !- Component 1 Branch Control Type
  19372     Coil:Cooling:Water:DetailedGeometry,  !- Component 2 Object Type
  19373     VAV_2_CoolC,             !- Component 2 Name
  19374     VAV_2_OA-VAV_2_CoolCNode,!- Component 2 Inlet Node Name
  19375     VAV_2_CoolC-VAV_2_HeatCNode,  !- Component 2 Outlet Node Name
  19376     Passive,                 !- Component 2 Branch Control Type
  19377     Coil:Heating:Water,      !- Component 3 Object Type
  19378     VAV_2_HeatC,             !- Component 3 Name
  19379     VAV_2_CoolC-VAV_2_HeatCNode,  !- Component 3 Inlet Node Name
  19380     VAV_2_HeatC-VAV_2_FanNode,  !- Component 3 Outlet Node Name
  19381     Passive,                 !- Component 3 Branch Control Type
  19382     Fan:VariableVolume,      !- Component 4 Object Type
  19383     VAV_2_Fan,               !- Component 4 Name
  19384     VAV_2_HeatC-VAV_2_FanNode,  !- Component 4 Inlet Node Name
  19385     VAV_2 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  19386     Active;                  !- Component 4 Branch Control Type
  19387 
  19388   AirLoopHVAC:ControllerList,
  19389     CAV_1_Controllers,       !- Name
  19390     Controller:WaterCoil,    !- Controller 1 Object Type
  19391     CAV_1_CoolC_Controller,  !- Controller 1 Name
  19392     Controller:WaterCoil,    !- Controller 2 Object Type
  19393     CAV_1_HeatC_Controller;  !- Controller 2 Name
  19394 
  19395   AirLoopHVAC:ControllerList,
  19396     CAV_1_OA_Controllers,    !- Name
  19397     Controller:OutdoorAir,   !- Controller 1 Object Type
  19398     CAV_1_OA_Controller;     !- Controller 1 Name
  19399 
  19400   AirLoopHVAC:ControllerList,
  19401     CAV_2_Controllers,       !- Name
  19402     Controller:WaterCoil,    !- Controller 1 Object Type
  19403     CAV_2_CoolC_Controller,  !- Controller 1 Name
  19404     Controller:WaterCoil,    !- Controller 2 Object Type
  19405     CAV_2_HeatC_Controller;  !- Controller 2 Name
  19406 
  19407   AirLoopHVAC:ControllerList,
  19408     CAV_2_OA_Controllers,    !- Name
  19409     Controller:OutdoorAir,   !- Controller 1 Object Type
  19410     CAV_2_OA_Controller;     !- Controller 1 Name
  19411 
  19412   AirLoopHVAC:ControllerList,
  19413     VAV_1_Controllers,       !- Name
  19414     Controller:WaterCoil,    !- Controller 1 Object Type
  19415     VAV_1_CoolC_Controller,  !- Controller 1 Name
  19416     Controller:WaterCoil,    !- Controller 2 Object Type
  19417     VAV_1_HeatC_Controller;  !- Controller 2 Name
  19418 
  19419   AirLoopHVAC:ControllerList,
  19420     VAV_1_OA_Controllers,    !- Name
  19421     Controller:OutdoorAir,   !- Controller 1 Object Type
  19422     VAV_1_OA_Controller;     !- Controller 1 Name
  19423 
  19424   AirLoopHVAC:ControllerList,
  19425     VAV_2_Controllers,       !- Name
  19426     Controller:WaterCoil,    !- Controller 1 Object Type
  19427     VAV_2_CoolC_Controller,  !- Controller 1 Name
  19428     Controller:WaterCoil,    !- Controller 2 Object Type
  19429     VAV_2_HeatC_Controller;  !- Controller 2 Name
  19430 
  19431   AirLoopHVAC:ControllerList,
  19432     VAV_2_OA_Controllers,    !- Name
  19433     Controller:OutdoorAir,   !- Controller 1 Object Type
  19434     VAV_2_OA_Controller;     !- Controller 1 Name
  19435 
  19436   AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  19437     CAV_1_OA_Equipment,      !- Name
  19438     OutdoorAir:Mixer,        !- Component 1 Object Type
  19439     CAV_1_OAMixing Box;      !- Component 1 Name
  19440 
  19441   AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  19442     CAV_2_OA_Equipment,      !- Name
  19443     OutdoorAir:Mixer,        !- Component 1 Object Type
  19444     CAV_2_OAMixing Box;      !- Component 1 Name
  19445 
  19446   AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  19447     VAV_1_OA_Equipment,      !- Name
  19448     OutdoorAir:Mixer,        !- Component 1 Object Type
  19449     VAV_1_OAMixing Box;      !- Component 1 Name
  19450 
  19451   AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  19452     VAV_2_OA_Equipment,      !- Name
  19453     OutdoorAir:Mixer,        !- Component 1 Object Type
  19454     VAV_2_OAMixing Box;      !- Component 1 Name
  19455 
  19456   AirLoopHVAC:OutdoorAirSystem,
  19457     CAV_1_OA,                !- Name
  19458     CAV_1_OA_Controllers,    !- Controller List Name
  19459     CAV_1_OA_Equipment,      !- Outdoor Air Equipment List Name
  19460     CAV_1 Availability Manager List;  !- Availability Manager List Name
  19461 
  19462   AirLoopHVAC:OutdoorAirSystem,
  19463     CAV_2_OA,                !- Name
  19464     CAV_2_OA_Controllers,    !- Controller List Name
  19465     CAV_2_OA_Equipment,      !- Outdoor Air Equipment List Name
  19466     CAV_2 Availability Manager List;  !- Availability Manager List Name
  19467 
  19468   AirLoopHVAC:OutdoorAirSystem,
  19469     VAV_1_OA,                !- Name
  19470     VAV_1_OA_Controllers,    !- Controller List Name
  19471     VAV_1_OA_Equipment,      !- Outdoor Air Equipment List Name
  19472     VAV_1 Availability Manager List;  !- Availability Manager List Name
  19473 
  19474   AirLoopHVAC:OutdoorAirSystem,
  19475     VAV_2_OA,                !- Name
  19476     VAV_2_OA_Controllers,    !- Controller List Name
  19477     VAV_2_OA_Equipment,      !- Outdoor Air Equipment List Name
  19478     VAV_2 Availability Manager List;  !- Availability Manager List Name
  19479 
  19480   OutdoorAir:NodeList,
  19481     CAV_1_OANode List;       !- Node or NodeList Name 1
  19482 
  19483   OutdoorAir:NodeList,
  19484     CAV_2_OANode List;       !- Node or NodeList Name 1
  19485 
  19486   OutdoorAir:NodeList,
  19487     VAV_1_OANode List;       !- Node or NodeList Name 1
  19488 
  19489   OutdoorAir:NodeList,
  19490     VAV_2_OANode List;       !- Node or NodeList Name 1
  19491 
  19492   OutdoorAir:Mixer,
  19493     CAV_1_OAMixing Box,      !- Name
  19494     CAV_1_OA-CAV_1 HumidifierNode,  !- Mixed Air Node Name
  19495     CAV_1_OAInlet Node,      !- Outdoor Air Stream Node Name
  19496     CAV_1_OARelief Node,     !- Relief Air Stream Node Name
  19497     CAV_1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name
  19498 
  19499   OutdoorAir:Mixer,
  19500     CAV_2_OAMixing Box,      !- Name
  19501     CAV_2_OA-CAV_2 HumidifierNode,  !- Mixed Air Node Name
  19502     CAV_2_OAInlet Node,      !- Outdoor Air Stream Node Name
  19503     CAV_2_OARelief Node,     !- Relief Air Stream Node Name
  19504     CAV_2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name
  19505 
  19506   OutdoorAir:Mixer,
  19507     VAV_1_OAMixing Box,      !- Name
  19508     VAV_1_OA-VAV_1_CoolCNode,!- Mixed Air Node Name
  19509     VAV_1_OAInlet Node,      !- Outdoor Air Stream Node Name
  19510     VAV_1_OARelief Node,     !- Relief Air Stream Node Name
  19511     VAV_1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name
  19512 
  19513   OutdoorAir:Mixer,
  19514     VAV_2_OAMixing Box,      !- Name
  19515     VAV_2_OA-VAV_2_CoolCNode,!- Mixed Air Node Name
  19516     VAV_2_OAInlet Node,      !- Outdoor Air Stream Node Name
  19517     VAV_2_OARelief Node,     !- Relief Air Stream Node Name
  19518     VAV_2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name
  19519 
  19520   SetpointManager:MixedAir,
  19521     CAV_1_CoolC SAT Manager, !- Name
  19522     Temperature,             !- Control Variable
  19523     CAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  19524     CAV_1_HeatC-CAV_1_FanNode,  !- Fan Inlet Node Name
  19525     CAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  19526     CAV_1_CoolC-CAV_1_HeatCNode;  !- Setpoint Node or NodeList Name
  19527 
  19528   SetpointManager:MixedAir,
  19529     CAV_1_HeatC SAT Manager, !- Name
  19530     Temperature,             !- Control Variable
  19531     CAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  19532     CAV_1_HeatC-CAV_1_FanNode,  !- Fan Inlet Node Name
  19533     CAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  19534     CAV_1_HeatC-CAV_1_FanNode;  !- Setpoint Node or NodeList Name
  19535 
  19536   SetpointManager:MixedAir,
  19537     CAV_1_OAMixed Air Temp Manager,  !- Name
  19538     Temperature,             !- Control Variable
  19539     CAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  19540     CAV_1_HeatC-CAV_1_FanNode,  !- Fan Inlet Node Name
  19541     CAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  19542     CAV_1_OA-CAV_1 HumidifierNode;  !- Setpoint Node or NodeList Name
  19543 
  19544   SetpointManager:MixedAir,
  19545     CAV_2_CoolC SAT Manager, !- Name
  19546     Temperature,             !- Control Variable
  19547     CAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  19548     CAV_2_HeatC-CAV_2_FanNode,  !- Fan Inlet Node Name
  19549     CAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  19550     CAV_2_CoolC-CAV_2_HeatCNode;  !- Setpoint Node or NodeList Name
  19551 
  19552   SetpointManager:MixedAir,
  19553     CAV_2_HeatC SAT Manager, !- Name
  19554     Temperature,             !- Control Variable
  19555     CAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  19556     CAV_2_HeatC-CAV_2_FanNode,  !- Fan Inlet Node Name
  19557     CAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  19558     CAV_2_HeatC-CAV_2_FanNode;  !- Setpoint Node or NodeList Name
  19559 
  19560   SetpointManager:MixedAir,
  19561     CAV_2_OAMixed Air Temp Manager,  !- Name
  19562     Temperature,             !- Control Variable
  19563     CAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  19564     CAV_2_HeatC-CAV_2_FanNode,  !- Fan Inlet Node Name
  19565     CAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  19566     CAV_2_OA-CAV_2 HumidifierNode;  !- Setpoint Node or NodeList Name
  19567 
  19568   SetpointManager:MixedAir,
  19569     VAV_1_CoolC SAT Manager, !- Name
  19570     Temperature,             !- Control Variable
  19571     VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  19572     VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
  19573     VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  19574     VAV_1_CoolC-VAV_1_HeatCNode;  !- Setpoint Node or NodeList Name
  19575 
  19576   SetpointManager:MixedAir,
  19577     VAV_1_HeatC SAT Manager, !- Name
  19578     Temperature,             !- Control Variable
  19579     VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  19580     VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
  19581     VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  19582     VAV_1_HeatC-VAV_1_FanNode;  !- Setpoint Node or NodeList Name
  19583 
  19584   SetpointManager:MixedAir,
  19585     VAV_1_OAMixed Air Temp Manager,  !- Name
  19586     Temperature,             !- Control Variable
  19587     VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  19588     VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
  19589     VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  19590     VAV_1_OA-VAV_1_CoolCNode;!- Setpoint Node or NodeList Name
  19591 
  19592   SetpointManager:MixedAir,
  19593     VAV_2_CoolC SAT Manager, !- Name
  19594     Temperature,             !- Control Variable
  19595     VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  19596     VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
  19597     VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  19598     VAV_2_CoolC-VAV_2_HeatCNode;  !- Setpoint Node or NodeList Name
  19599 
  19600   SetpointManager:MixedAir,
  19601     VAV_2_HeatC SAT Manager, !- Name
  19602     Temperature,             !- Control Variable
  19603     VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  19604     VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
  19605     VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  19606     VAV_2_HeatC-VAV_2_FanNode;  !- Setpoint Node or NodeList Name
  19607 
  19608   SetpointManager:MixedAir,
  19609     VAV_2_OAMixed Air Temp Manager,  !- Name
  19610     Temperature,             !- Control Variable
  19611     VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  19612     VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
  19613     VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  19614     VAV_2_OA-VAV_2_CoolCNode;!- Setpoint Node or NodeList Name
  19615 
  19616   SetpointManager:SingleZone:Humidity:Minimum,
  19617     CAV_1 Humidifier HUMRAT setpoint,  !- Name
  19618     ,                        !- Control Variable
  19619     ,                        !- Schedule Name
  19620     CAV_1 Humidifier-CAV_1_CoolCNode,  !- Setpoint Node or NodeList Name
  19621     ER_EXAM3_MULT4_FLR_1 Air Node;  !- Control Zone Air Node Name
  19622 
  19623   SetpointManager:SingleZone:Humidity:Minimum,
  19624     CAV_2 Humidifier HUMRAT setpoint,  !- Name
  19625     ,                        !- Control Variable
  19626     ,                        !- Schedule Name
  19627     CAV_2 Humidifier-CAV_2_CoolCNode,  !- Setpoint Node or NodeList Name
  19628     OR2_MULT5_FLR_2 Air Node;!- Control Zone Air Node Name
  19629 
  19630   SetpointManager:SingleZone:Humidity:Maximum,
  19631     CAV_1_CoolC HUMRAT setpoint,  !- Name
  19632     ,                        !- Control Variable
  19633     ,                        !- Schedule Name
  19634     CAV_1_CoolC-CAV_1_HeatCNode,  !- Setpoint Node or NodeList Name
  19635     ER_EXAM3_MULT4_FLR_1 Air Node;  !- Control Zone Air Node Name
  19636 
  19637   SetpointManager:SingleZone:Humidity:Maximum,
  19638     CAV_2_CoolC HUMRAT setpoint,  !- Name
  19639     ,                        !- Control Variable
  19640     ,                        !- Schedule Name
  19641     CAV_2_CoolC-CAV_2_HeatCNode,  !- Setpoint Node or NodeList Name
  19642     OR2_MULT5_FLR_2 Air Node;!- Control Zone Air Node Name
  19643 
  19644   AirLoopHVAC:SupplyPath,
  19645     CAV_1,                   !- Name
  19646     CAV_1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  19647     AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
  19648     CAV_1 Supply Air Splitter;  !- Component 1 Name
  19649 
  19650   AirLoopHVAC:SupplyPath,
  19651     CAV_2,                   !- Name
  19652     CAV_2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  19653     AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
  19654     CAV_2 Supply Air Splitter;  !- Component 1 Name
  19655 
  19656   AirLoopHVAC:SupplyPath,
  19657     VAV_1,                   !- Name
  19658     VAV_1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  19659     AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
  19660     VAV_1 Supply Air Splitter;  !- Component 1 Name
  19661 
  19662   AirLoopHVAC:SupplyPath,
  19663     VAV_2,                   !- Name
  19664     VAV_2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  19665     AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
  19666     VAV_2 Supply Air Splitter;  !- Component 1 Name
  19667 
  19668   AirLoopHVAC:ZoneSplitter,
  19669     CAV_1 Supply Air Splitter,  !- Name
  19670     CAV_1 Zone Equipment Inlet Node,  !- Inlet Node Name
  19671     ER_Exam1_Mult4_Flr_1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
  19672     ER_Trauma1_Flr_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
  19673     ER_Exam3_Mult4_Flr_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
  19674     ER_Trauma2_Flr_1 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
  19675     ER_Triage_Mult4_Flr_1 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
  19676     IC_PatRoom1_Mult5_Flr_2 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
  19677     PatRoom1_Mult10_Flr_3 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
  19678     PatRoom5_Mult10_Flr_3 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
  19679     PatRoom7_Mult10_Flr_3 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
  19680     PatRoom3_Mult10_Flr_4 VAV Box Inlet Node Name,  !- Outlet 10 Node Name
  19681     PatRoom5_Mult10_Flr_4 VAV Box Inlet Node Name,  !- Outlet 11 Node Name
  19682     PatRoom6_Flr_4 VAV Box Inlet Node Name,  !- Outlet 12 Node Name
  19683     PatRoom7_Mult10_Flr_4 VAV Box Inlet Node Name;  !- Outlet 13 Node Name
  19684 
  19685   AirLoopHVAC:ZoneSplitter,
  19686     CAV_2 Supply Air Splitter,  !- Name
  19687     CAV_2 Zone Equipment Inlet Node,  !- Inlet Node Name
  19688     OR1_Flr_2 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
  19689     OR2_Mult5_Flr_2 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
  19690     OR3_Flr_2 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
  19691     OR4_Flr_2 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
  19692     IC_PatRoom2_Flr_2 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
  19693     PatRoom2_Flr_3 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
  19694     PatRoom6_Flr_3 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
  19695     PatRoom8_Flr_3 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
  19696     PatRoom4_Flr_4 VAV Box Inlet Node Name;  !- Outlet 9 Node Name
  19697 
  19698   AirLoopHVAC:ZoneSplitter,
  19699     VAV_1 Supply Air Splitter,  !- Name
  19700     VAV_1 Zone Equipment Inlet Node,  !- Inlet Node Name
  19701     Basement VAV Box Inlet Node Name,  !- Outlet 1 Node Name
  19702     Office1_Mult4_Flr_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
  19703     Lobby_Records_Flr_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
  19704     Corridor_Flr_1 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
  19705     ER_NurseStn_Lobby_Flr_1 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
  19706     IC_PatRoom3_Mult6_Flr_2 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
  19707     ICU_NurseStn_Lobby_Flr_2 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
  19708     Corridor_Flr_2 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
  19709     OR_NurseStn_Lobby_Flr_2 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
  19710     PatRoom3_Mult10_Flr_3 VAV Box Inlet Node Name,  !- Outlet 10 Node Name
  19711     Lab_Flr_3 VAV Box Inlet Node Name,  !- Outlet 11 Node Name
  19712     PatRoom1_Mult10_Flr_4 VAV Box Inlet Node Name,  !- Outlet 12 Node Name
  19713     PatRoom8_Flr_4 VAV Box Inlet Node Name;  !- Outlet 13 Node Name
  19714 
  19715   AirLoopHVAC:ZoneSplitter,
  19716     VAV_2 Supply Air Splitter,  !- Name
  19717     VAV_2 Zone Equipment Inlet Node,  !- Inlet Node Name
  19718     ICU_Flr_2 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
  19719     PatRoom4_Flr_3 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
  19720     PhysTherapy_Flr_3 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
  19721     NurseStn_Lobby_Flr_3 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
  19722     Corridor_SE_Flr_3 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
  19723     Corridor_NW_Flr_3 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
  19724     PatRoom2_Flr_4 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
  19725     Radiology_Flr_4 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
  19726     NurseStn_Lobby_Flr_4 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
  19727     Lab_Flr_4 VAV Box Inlet Node Name,  !- Outlet 10 Node Name
  19728     Corridor_SE_Flr_4 VAV Box Inlet Node Name,  !- Outlet 11 Node Name
  19729     Corridor_NW_Flr_4 VAV Box Inlet Node Name,  !- Outlet 12 Node Name
  19730     Dining_Flr_5 VAV Box Inlet Node Name,  !- Outlet 13 Node Name
  19731     NurseStn_Lobby_Flr_5 VAV Box Inlet Node Name,  !- Outlet 14 Node Name
  19732     Kitchen_Flr_5 VAV Box Inlet Node Name,  !- Outlet 15 Node Name
  19733     Office1_Flr_5 VAV Box Inlet Node Name,  !- Outlet 16 Node Name
  19734     Office2_Mult5_Flr_5 VAV Box Inlet Node Name,  !- Outlet 17 Node Name
  19735     Office3_Flr_5 VAV Box Inlet Node Name,  !- Outlet 18 Node Name
  19736     Office4_Mult6_Flr_5 VAV Box Inlet Node Name,  !- Outlet 19 Node Name
  19737     Corridor_Flr_5 VAV Box Inlet Node Name;  !- Outlet 20 Node Name
  19738 
  19739   AirLoopHVAC:ReturnPath,
  19740     CAV_1 Return Air Path,   !- Name
  19741     CAV_1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  19742     AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  19743     CAV_1 Return Air Mixer;  !- Component 1 Name
  19744 
  19745   AirLoopHVAC:ReturnPath,
  19746     CAV_2 Return Air Path,   !- Name
  19747     CAV_2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  19748     AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  19749     CAV_2 Return Air Mixer;  !- Component 1 Name
  19750 
  19751   AirLoopHVAC:ReturnPath,
  19752     VAV_1 Return Air Path,   !- Name
  19753     VAV_1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  19754     AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  19755     VAV_1 Return Air Mixer;  !- Component 1 Name
  19756 
  19757   AirLoopHVAC:ReturnPath,
  19758     VAV_2 Return Air Path,   !- Name
  19759     VAV_2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  19760     AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  19761     VAV_2 Return Air Mixer;  !- Component 1 Name
  19762 
  19763   AirLoopHVAC:ZoneMixer,
  19764     CAV_1 Return Air Mixer,  !- Name
  19765     CAV_1 Zone Equipment Outlet Node,  !- Outlet Node Name
  19766     ER_Exam1_Mult4_Flr_1 Return Air Node Name,  !- Inlet 1 Node Name
  19767     ER_Trauma1_Flr_1 Return Air Node Name,  !- Inlet 2 Node Name
  19768     ER_Exam3_Mult4_Flr_1 Return Air Node Name,  !- Inlet 3 Node Name
  19769     ER_Trauma2_Flr_1 Return Air Node Name,  !- Inlet 4 Node Name
  19770     ER_Triage_Mult4_Flr_1 Return Air Node Name,  !- Inlet 5 Node Name
  19771     IC_PatRoom1_Mult5_Flr_2 Return Air Node Name,  !- Inlet 6 Node Name
  19772     PatRoom1_Mult10_Flr_3 Return Air Node Name,  !- Inlet 7 Node Name
  19773     PatRoom5_Mult10_Flr_3 Return Air Node Name,  !- Inlet 8 Node Name
  19774     PatRoom7_Mult10_Flr_3 Return Air Node Name,  !- Inlet 9 Node Name
  19775     PatRoom3_Mult10_Flr_4 Return Air Node Name,  !- Inlet 10 Node Name
  19776     PatRoom5_Mult10_Flr_4 Return Air Node Name,  !- Inlet 11 Node Name
  19777     PatRoom6_Flr_4 Return Air Node Name,  !- Inlet 12 Node Name
  19778     PatRoom7_Mult10_Flr_4 Return Air Node Name;  !- Inlet 13 Node Name
  19779 
  19780   AirLoopHVAC:ZoneMixer,
  19781     CAV_2 Return Air Mixer,  !- Name
  19782     CAV_2 Zone Equipment Outlet Node,  !- Outlet Node Name
  19783     OR1_Flr_2 Return Air Node Name,  !- Inlet 1 Node Name
  19784     OR2_Mult5_Flr_2 Return Air Node Name,  !- Inlet 2 Node Name
  19785     OR3_Flr_2 Return Air Node Name,  !- Inlet 3 Node Name
  19786     OR4_Flr_2 Return Air Node Name,  !- Inlet 4 Node Name
  19787     IC_PatRoom2_Flr_2 Return Air Node Name,  !- Inlet 5 Node Name
  19788     PatRoom2_Flr_3 Return Air Node Name,  !- Inlet 6 Node Name
  19789     PatRoom6_Flr_3 Return Air Node Name,  !- Inlet 7 Node Name
  19790     PatRoom8_Flr_3 Return Air Node Name,  !- Inlet 8 Node Name
  19791     PatRoom4_Flr_4 Return Air Node Name;  !- Inlet 9 Node Name
  19792 
  19793   AirLoopHVAC:ZoneMixer,
  19794     VAV_1 Return Air Mixer,  !- Name
  19795     VAV_1 Zone Equipment Outlet Node,  !- Outlet Node Name
  19796     Basement Return Air Node Name,  !- Inlet 1 Node Name
  19797     Office1_Mult4_Flr_1 Return Air Node Name,  !- Inlet 2 Node Name
  19798     Lobby_Records_Flr_1 Return Air Node Name,  !- Inlet 3 Node Name
  19799     Corridor_Flr_1 Return Air Node Name,  !- Inlet 4 Node Name
  19800     ER_NurseStn_Lobby_Flr_1 Return Air Node Name,  !- Inlet 5 Node Name
  19801     IC_PatRoom3_Mult6_Flr_2 Return Air Node Name,  !- Inlet 6 Node Name
  19802     ICU_NurseStn_Lobby_Flr_2 Return Air Node Name,  !- Inlet 7 Node Name
  19803     Corridor_Flr_2 Return Air Node Name,  !- Inlet 8 Node Name
  19804     OR_NurseStn_Lobby_Flr_2 Return Air Node Name,  !- Inlet 9 Node Name
  19805     PatRoom3_Mult10_Flr_3 Return Air Node Name,  !- Inlet 10 Node Name
  19806     Lab_Flr_3 Return Air Node Name,  !- Inlet 11 Node Name
  19807     PatRoom1_Mult10_Flr_4 Return Air Node Name,  !- Inlet 12 Node Name
  19808     PatRoom8_Flr_4 Return Air Node Name;  !- Inlet 13 Node Name
  19809 
  19810   AirLoopHVAC:ZoneMixer,
  19811     VAV_2 Return Air Mixer,  !- Name
  19812     VAV_2 Zone Equipment Outlet Node,  !- Outlet Node Name
  19813     ICU_Flr_2 Return Air Node Name,  !- Inlet 1 Node Name
  19814     PatRoom4_Flr_3 Return Air Node Name,  !- Inlet 2 Node Name
  19815     PhysTherapy_Flr_3 Return Air Node Name,  !- Inlet 3 Node Name
  19816     NurseStn_Lobby_Flr_3 Return Air Node Name,  !- Inlet 4 Node Name
  19817     Corridor_SE_Flr_3 Return Air Node Name,  !- Inlet 5 Node Name
  19818     Corridor_NW_Flr_3 Return Air Node Name,  !- Inlet 6 Node Name
  19819     PatRoom2_Flr_4 Return Air Node Name,  !- Inlet 7 Node Name
  19820     Radiology_Flr_4 Return Air Node Name,  !- Inlet 8 Node Name
  19821     NurseStn_Lobby_Flr_4 Return Air Node Name,  !- Inlet 9 Node Name
  19822     Lab_Flr_4 Return Air Node Name,  !- Inlet 10 Node Name
  19823     Corridor_SE_Flr_4 Return Air Node Name,  !- Inlet 11 Node Name
  19824     Corridor_NW_Flr_4 Return Air Node Name,  !- Inlet 12 Node Name
  19825     Dining_Flr_5 Return Air Node Name,  !- Inlet 13 Node Name
  19826     NurseStn_Lobby_Flr_5 Return Air Node Name,  !- Inlet 14 Node Name
  19827     Kitchen_Flr_5 Return Air Node Name,  !- Inlet 15 Node Name
  19828     Office1_Flr_5 Return Air Node Name,  !- Inlet 16 Node Name
  19829     Office2_Mult5_Flr_5 Return Air Node Name,  !- Inlet 17 Node Name
  19830     Office3_Flr_5 Return Air Node Name,  !- Inlet 18 Node Name
  19831     Office4_Mult6_Flr_5 Return Air Node Name,  !- Inlet 19 Node Name
  19832     Corridor_Flr_5 Return Air Node Name;  !- Inlet 20 Node Name
  19833 
  19834 ! ***SCHEDULES***
  19835 
  19836   Schedule:Compact,
  19837     ADMIN_CLGSETP_SCH,       !- Name
  19838     Temperature,             !- Schedule Type Limits Name
  19839     Through: 12/31,          !- Field 1
  19840     For: Weekdays,           !- Field 2
  19841     Until: 05:00,25.0,       !- Field 3
  19842     Until: 18:00,22.2,       !- Field 5
  19843     Until: 24:00,25.0,       !- Field 7
  19844     For: SummerDesignDay,    !- Field 9
  19845     Until: 05:00,25.0,       !- Field 10
  19846     Until: 18:00,22.2,       !- Field 12
  19847     Until: 24:00,25.0,       !- Field 14
  19848     For: WinterDesignDay,    !- Field 16
  19849     Until: 07:00,25.0,       !- Field 17
  19850     Until: 15:00,22.2,       !- Field 19
  19851     Until: 24:00,25.0,       !- Field 21
  19852     For: Saturdays,          !- Field 23
  19853     Until: 07:00,25.0,       !- Field 24
  19854     Until: 15:00,22.2,       !- Field 26
  19855     Until: 24:00,25.0,       !- Field 28
  19856     For: AllOtherDays,       !- Field 30
  19857     Until: 24:00,25.0;       !- Field 31
  19858 
  19859   Schedule:Compact,
  19860     ADMIN_HTGSETP_SCH,       !- Name
  19861     Temperature,             !- Schedule Type Limits Name
  19862     Through: 12/31,          !- Field 1
  19863     For: Weekdays,           !- Field 2
  19864     Until: 05:00,18.3,       !- Field 3
  19865     Until: 18:00,21.1,       !- Field 5
  19866     Until: 24:00,18.3,       !- Field 7
  19867     For: SummerDesignDay,    !- Field 9
  19868     Until: 05:00,18.3,       !- Field 10
  19869     Until: 18:00,21.1,       !- Field 12
  19870     Until: 24:00,18.3,       !- Field 14
  19871     For: WinterDesignDay,    !- Field 16
  19872     Until: 07:00,18.3,       !- Field 17
  19873     Until: 15:00,21.1,       !- Field 19
  19874     Until: 24:00,18.3,       !- Field 21
  19875     For: Saturdays,          !- Field 23
  19876     Until: 07:00,18.3,       !- Field 24
  19877     Until: 15:00,21.1,       !- Field 26
  19878     Until: 24:00,18.3,       !- Field 28
  19879     For: AllOtherDays,       !- Field 30
  19880     Until: 24:00,18.3;       !- Field 31
  19881 
  19882   Schedule:Compact,
  19883     Kitchen_CLGSETP_SCH,     !- Name
  19884     Temperature,             !- Schedule Type Limits Name
  19885     Through: 12/31,          !- Field 1
  19886     For: Weekdays,           !- Field 2
  19887     Until: 05:00,30,         !- Field 3
  19888     Until: 18:00,26,         !- Field 5
  19889     Until: 24:00,30,         !- Field 7
  19890     For: SummerDesignDay,    !- Field 9
  19891     Until: 05:00,30,         !- Field 10
  19892     Until: 18:00,26,         !- Field 12
  19893     Until: 24:00,30,         !- Field 14
  19894     For: WinterDesignDay,    !- Field 16
  19895     Until: 07:00,30,         !- Field 17
  19896     Until: 15:00,26,         !- Field 19
  19897     Until: 24:00,30,         !- Field 21
  19898     For: Saturdays,          !- Field 23
  19899     Until: 07:00,30,         !- Field 24
  19900     Until: 15:00,26,         !- Field 26
  19901     Until: 24:00,30,         !- Field 28
  19902     For: AllOtherDays,       !- Field 30
  19903     Until: 24:00,30;         !- Field 31
  19904 
  19905   Schedule:Compact,
  19906     Kitchen_HTGSETP_SCH,     !- Name
  19907     Temperature,             !- Schedule Type Limits Name
  19908     Through: 12/31,          !- Field 1
  19909     For: Weekdays,           !- Field 2
  19910     Until: 05:00,15.6,       !- Field 3
  19911     Until: 18:00,19,         !- Field 5
  19912     Until: 24:00,15.6,       !- Field 7
  19913     For: SummerDesignDay,    !- Field 9
  19914     Until: 05:00,15.6,       !- Field 10
  19915     Until: 18:00,19,         !- Field 12
  19916     Until: 24:00,15.6,       !- Field 14
  19917     For: WinterDesignDay,    !- Field 16
  19918     Until: 07:00,15.6,       !- Field 17
  19919     Until: 15:00,19,         !- Field 19
  19920     Until: 24:00,15.6,       !- Field 21
  19921     For: Saturdays,          !- Field 23
  19922     Until: 07:00,15.6,       !- Field 24
  19923     Until: 15:00,19,         !- Field 26
  19924     Until: 24:00,15.6,       !- Field 28
  19925     For: AllOtherDays,       !- Field 30
  19926     Until: 24:00,15.6;       !- Field 31
  19927 
  19928   Schedule:Compact,
  19929     CRITICAL_CLGSETP_SCH,    !- Name
  19930     Temperature,             !- Schedule Type Limits Name
  19931     Through: 12/31,          !- Field 1
  19932     For: AllDays,            !- Field 2
  19933     Until: 24:00,22.2;       !- Field 3
  19934 
  19935   Schedule:Compact,
  19936     CRITICAL_HTGSETP_SCH,    !- Name
  19937     Temperature,             !- Schedule Type Limits Name
  19938     Through: 12/31,          !- Field 1
  19939     For: ALLDays,            !- Field 2
  19940     Until: 24:00,21.1;       !- Field 3
  19941 
  19942   Schedule:Compact,
  19943     OR_CLGSETP_SCH,          !- Name
  19944     Temperature,             !- Schedule Type Limits Name
  19945     Through: 12/31,          !- Field 1
  19946     For: AllDays,            !- Field 2
  19947     Until: 06:00,22.2,       !- Field 3
  19948     Until: 17:00,18.3,       !- Field 5
  19949     Until: 24:00,22.2;       !- Field 7
  19950 
  19951   Schedule:Compact,
  19952     OR_HTGSETP_SCH,          !- Name
  19953     Temperature,             !- Schedule Type Limits Name
  19954     Through: 12/31,          !- Field 1
  19955     For: AllDays,            !- Field 2
  19956     Until: 24:00,18.3;       !- Field 3
  19957 
  19958   Schedule:Compact,
  19959     Dual Zone Control Type Sched,  !- Name
  19960     Control Type,            !- Schedule Type Limits Name
  19961     Through: 12/31,          !- Field 1
  19962     For: AllDays,            !- Field 2
  19963     Until: 24:00,4;          !- Field 3
  19964 
  19965   Schedule:Compact,
  19966     MaxRelHumSetSch,         !- Name
  19967     Humidity,                !- Schedule Type Limits Name
  19968     Through: 12/31,          !- Field 1
  19969     For: AllDays,            !- Field 2
  19970     Until: 24:00,60;         !- Field 3
  19971 
  19972   Schedule:Compact,
  19973     MinRelHumSetSch,         !- Name
  19974     Humidity,                !- Schedule Type Limits Name
  19975     Through: 12/31,          !- Field 1
  19976     For: AllDays,            !- Field 2
  19977     Until: 24:00,40;         !- Field 3
  19978 
  19979   Schedule:Compact,
  19980     CAV_SAT_SCH,             !- Name
  19981     Temperature,             !- Schedule Type Limits Name
  19982     Through: 12/31,          !- Field 1
  19983     For: AllDays,            !- Field 2
  19984     Until: 24:00,11.1;       !- Field 3
  19985 
  19986   Schedule:Compact,
  19987     Heating-Supply-Air-Temp-Sch,  !- Name
  19988     Temperature,             !- Schedule Type Limits Name
  19989     Through: 12/31,          !- Field 1
  19990     For: AllDays,            !- Field 2
  19991     Until: 24:00,16.0;       !- Field 3
  19992 
  19993   Schedule:Compact,
  19994     Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  19995     Temperature,             !- Schedule Type Limits Name
  19996     Through: 12/31,          !- Field 1
  19997     For: AllDays,            !- Field 2
  19998     Until: 24:00,11.1;       !- Field 3
  19999 
  20000   Schedule:Compact,
  20001     HVACOperationSchd,       !- Name
  20002     On/Off,                  !- Schedule Type Limits Name
  20003     Through: 12/31,          !- Field 1
  20004     For: AllDays,            !- Field 2
  20005     Until: 24:00,1.0;        !- Field 3
  20006 
  20007   Schedule:Compact,
  20008     CAV_OAminFracSchedule,   !- Name
  20009     Fraction,                !- Schedule Type Limits Name
  20010     Through: 12/31,          !- Field 1
  20011     For: AllDays,            !- Field 2
  20012     Until: 24:00,0.33;       !- Field 3
  20013 
  20014   Schedule:Compact,
  20015     VAV_OAminFracSchedule,   !- Name
  20016     Fraction,                !- Schedule Type Limits Name
  20017     Through: 12/31,          !- Field 1
  20018     For: AllDays,            !- Field 2
  20019     Until: 24:00,0.25;       !- Field 3
  20020 
  20021 ! ***EQUIPMENT***
  20022 
  20023   Boiler:HotWater,
  20024     HeatSys1 Boiler,         !- Name
  20025     NATURALGAS,              !- Fuel Type
  20026     AUTOSIZE,                !- Nominal Capacity {W}
  20027     0.786,                   !- Nominal Thermal Efficiency
  20028     LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
  20029     ,                        !- Normalized Boiler Efficiency Curve Name
  20030     82.2000,                 !- Design Water Outlet Temperature {C}
  20031     AUTOSIZE,                !- Design Water Flow Rate {m3/s}
  20032     0.0,                     !- Minimum Part Load Ratio
  20033     1.2,                     !- Maximum Part Load Ratio
  20034     1.0,                     !- Optimum Part Load Ratio
  20035     HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
  20036     HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
  20037     95.0,                    !- Water Outlet Upper Temperature Limit {C}
  20038     LeavingSetpointModulated,!- Boiler Flow Mode
  20039     0.0000,                  !- Parasitic Electric Load {W}
  20040     1.0000;                  !- Sizing Factor
  20041 
  20042   SetpointManager:Scheduled,
  20043     HeatSys1 Boiler Setpoint Manager,  !- Name
  20044     Temperature,             !- Control Variable
  20045     HW-Loop-Temp-Schedule,   !- Schedule Name
  20046     HeatSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
  20047 
  20048   Chiller:Electric:ReformulatedEIR,
  20049     CoolSys1 Chiller,        !- Name
  20050     AUTOSIZE,                !- Reference Capacity {W}
  20051     6.1,                     !- Reference COP {W/W}
  20052     6.67,                    !- Reference Leaving Chilled Water Temperature {C}
  20053     35,                      !- Reference Leaving Condenser Water Temperature {C}
  20054     AutoSize,                !- Reference Chilled Water Flow Rate {m3/s}
  20055     AutoSize,                !- Reference Condenser Water Flow Rate {m3/s}
  20056     WC Centrifugal Default 90.1-2004 Cap_fT,  !- Cooling Capacity Function of Temperature Curve Name
  20057     WC Centrifugal Default 90.1-2004 EIR_fT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  20058     ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  20059     0.1,                     !- Minimum Part Load Ratio
  20060     1,                       !- Maximum Part Load Ratio
  20061     1,                       !- Optimum Part Load Ratio
  20062     0.2,                     !- Minimum Unloading Ratio
  20063     CoolSys1 Pump-CoolSys1 ChillerNode,  !- Chilled Water Inlet Node Name
  20064     CoolSys1 Supply Equipment Outlet Node,  !- Chilled Water Outlet Node Name
  20065     CoolSys1 Chiller Water Inlet Node,  !- Condenser Inlet Node Name
  20066     CoolSys1 Chiller Water Outlet Node,  !- Condenser Outlet Node Name
  20067     1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  20068     2,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  20069     LeavingSetpointModulated,!- Chiller Flow Mode Type
  20070     ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
  20071     ,                        !- Heat Recovery Inlet Node Name
  20072     ,                        !- Heat Recovery Outlet Node Name
  20073     1.0;                     !- Sizing Factor
  20074 
  20075   SetpointManager:Scheduled,
  20076     CoolSys1 Chiller Setpoint Manager,  !- Name
  20077     Temperature,             !- Control Variable
  20078     CW-Loop-Temp-Schedule,   !- Schedule Name
  20079     CoolSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
  20080 
  20081   CoolingTower:SingleSpeed,
  20082     TowerWaterSys CoolTower, !- Name
  20083     TowerWaterSys Pump-TowerWaterSys CoolTowerNode,  !- Water Inlet Node Name
  20084     TowerWaterSys Supply Equipment Outlet Node,  !- Water Outlet Node Name
  20085     AUTOSIZE,                !- Design Water Flow Rate {m3/s}
  20086     AUTOSIZE,                !- Design Air Flow Rate {m3/s}
  20087     AUTOSIZE,                !- Fan Power at Design Air Flow Rate {W}
  20088     AUTOSIZE,                !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  20089     AUTOSIZE,                !- Air Flow Rate in Free Convection Regime {m3/s}
  20090     AUTOSIZE,                !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  20091     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  20092     ,                        !- Nominal Capacity {W}
  20093     ,                        !- Free Convection Capacity {W}
  20094     ,                        !- Basin Heater Capacity {W/K}
  20095     ,                        !- Basin Heater Setpoint Temperature {C}
  20096     ,                        !- Basin Heater Operating Schedule Name
  20097     SaturatedExit,           !- Evaporation Loss Mode
  20098     ,                        !- Evaporation Loss Factor {percent/K}
  20099     0.0080,                  !- Drift Loss Percent {percent}
  20100     ConcentrationRatio,      !- Blowdown Calculation Mode
  20101     3.0000,                  !- Blowdown Concentration Ratio
  20102     ,                        !- Blowdown Makeup Water Usage Schedule Name
  20103     ,                        !- Supply Water Storage Tank Name
  20104     TowerWaterSys CoolTower OA ref Node,  !- Outdoor Air Inlet Node Name
  20105     FanCycling,              !- Capacity Control
  20106     ,                        !- Number of Cells
  20107     ,                        !- Cell Control
  20108     ,                        !- Cell Minimum  Water Flow Rate Fraction
  20109     ,                        !- Cell Maximum Water Flow Rate Fraction
  20110     1.0000;                  !- Sizing Factor
  20111 
  20112   Pump:ConstantSpeed,
  20113     TowerWaterSys Pump,      !- Name
  20114     TowerWaterSys Supply Inlet Node,  !- Inlet Node Name
  20115     TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector,  !- Outlet Node Name
  20116     AUTOSIZE,                !- Rated Flow Rate {m3/s}
  20117     179352,                  !- Rated Pump Head {Pa}
  20118     AUTOSIZE,                !- Rated Power Consumption {W}
  20119     0.87,                    !- Motor Efficiency
  20120     0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  20121     Intermittent;            !- Pump Control Type
  20122 
  20123   Pump:VariableSpeed,
  20124     CoolSys1 Pump,           !- Name
  20125     CoolSys1 Supply Inlet Node,  !- Inlet Node Name
  20126     CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Outlet Node Name
  20127     AUTOSIZE,                !- Rated Flow Rate {m3/s}
  20128     179352,                  !- Rated Pump Head {Pa}
  20129     AUTOSIZE,                !- Rated Power Consumption {W}
  20130     0.9,                     !- Motor Efficiency
  20131     0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  20132     0,                       !- Coefficient 1 of the Part Load Performance Curve
  20133     1,                       !- Coefficient 2 of the Part Load Performance Curve
  20134     0,                       !- Coefficient 3 of the Part Load Performance Curve
  20135     0,                       !- Coefficient 4 of the Part Load Performance Curve
  20136     0.0,                     !- Minimum Flow Rate {m3/s}
  20137     Intermittent;            !- Pump Control Type
  20138 
  20139   Pump:VariableSpeed,
  20140     HeatSys1 Pump,           !- Name
  20141     HeatSys1 Supply Inlet Node,  !- Inlet Node Name
  20142     HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
  20143     AUTOSIZE,                !- Rated Flow Rate {m3/s}
  20144     179352,                  !- Rated Pump Head {Pa}
  20145     AUTOSIZE,                !- Rated Power Consumption {W}
  20146     0.9,                     !- Motor Efficiency
  20147     0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  20148     0,                       !- Coefficient 1 of the Part Load Performance Curve
  20149     1,                       !- Coefficient 2 of the Part Load Performance Curve
  20150     0,                       !- Coefficient 3 of the Part Load Performance Curve
  20151     0,                       !- Coefficient 4 of the Part Load Performance Curve
  20152     0.0,                     !- Minimum Flow Rate {m3/s}
  20153     Intermittent;            !- Pump Control Type
  20154 
  20155   PlantEquipmentList,
  20156     CoolSys1 Equipment List, !- Name
  20157     Chiller:Electric:ReformulatedEIR,  !- Equipment 1 Object Type
  20158     CoolSys1 Chiller;        !- Equipment 1 Name
  20159 
  20160   PlantEquipmentList,
  20161     HeatSys1 Equipment List, !- Name
  20162     Boiler:HotWater,         !- Equipment 1 Object Type
  20163     HeatSys1 Boiler;         !- Equipment 1 Name
  20164 
  20165 ! ***SIZING & CONTROLS***
  20166 
  20167   Sizing:Plant,
  20168     CoolSys1,                !- Plant or Condenser Loop Name
  20169     Cooling,                 !- Loop Type
  20170     6.67,                    !- Design Loop Exit Temperature {C}
  20171     6.67;                    !- Loop Design Temperature Difference {deltaC}
  20172 
  20173   Sizing:Plant,
  20174     HeatSys1,                !- Plant or Condenser Loop Name
  20175     Heating,                 !- Loop Type
  20176     82.2,                    !- Design Loop Exit Temperature {C}
  20177     11.1;                    !- Loop Design Temperature Difference {deltaC}
  20178 
  20179   Sizing:Plant,
  20180     TowerWaterSys,           !- Plant or Condenser Loop Name
  20181     CONDENSER,               !- Loop Type
  20182     29.4,                    !- Design Loop Exit Temperature {C}
  20183     5.6;                     !- Loop Design Temperature Difference {deltaC}
  20184 
  20185   SetpointManager:Scheduled,
  20186     CoolSys1 Loop Setpoint Manager,  !- Name
  20187     Temperature,             !- Control Variable
  20188     CW-Loop-Temp-Schedule,   !- Schedule Name
  20189     CoolSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name
  20190 
  20191   SetpointManager:Scheduled,
  20192     HeatSys1 Loop Setpoint Manager,  !- Name
  20193     Temperature,             !- Control Variable
  20194     HW-Loop-Temp-Schedule,   !- Schedule Name
  20195     HeatSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name
  20196 
  20197   PlantEquipmentOperationSchemes,
  20198     CoolSys1 Loop Operation Scheme List,  !- Name
  20199     PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
  20200     CoolSys1 Operation Scheme,  !- Control Scheme 1 Name
  20201     PlantOnSched;            !- Control Scheme 1 Schedule Name
  20202 
  20203   PlantEquipmentOperationSchemes,
  20204     HeatSys1 Loop Operation Scheme List,  !- Name
  20205     PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
  20206     HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
  20207     PlantOnSched;            !- Control Scheme 1 Schedule Name
  20208 
  20209   CondenserEquipmentOperationSchemes,
  20210     TowerWaterSys Loop Operation Scheme List,  !- Name
  20211     PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
  20212     TowerWaterSys Operation Scheme,  !- Control Scheme 1 Name
  20213     PlantOnSched;            !- Control Scheme 1 Schedule Name
  20214 
  20215   CondenserEquipmentList,
  20216     TowerWaterSys Equipment List,  !- Name
  20217     CoolingTower:SingleSpeed,!- Equipment 1 Object Type
  20218     TowerWaterSys CoolTower; !- Equipment 1 Name
  20219 
  20220   PlantEquipmentOperation:HeatingLoad,
  20221     HeatSys1 Operation Scheme,  !- Name
  20222     0.0,                     !- Load Range 1 Lower Limit {W}
  20223     1000000000000000,        !- Load Range 1 Upper Limit {W}
  20224     HeatSys1 Equipment List; !- Range 1 Equipment List Name
  20225 
  20226   PlantEquipmentOperation:CoolingLoad,
  20227     CoolSys1 Operation Scheme,  !- Name
  20228     0.0,                     !- Load Range 1 Lower Limit {W}
  20229     100000000000000,         !- Load Range 1 Upper Limit {W}
  20230     CoolSys1 Equipment List; !- Range 1 Equipment List Name
  20231 
  20232   PlantEquipmentOperation:CoolingLoad,
  20233     TowerWaterSys Operation Scheme,  !- Name
  20234     0.0,                     !- Load Range 1 Lower Limit {W}
  20235     1000000000000,           !- Load Range 1 Upper Limit {W}
  20236     TowerWaterSys Equipment List;  !- Range 1 Equipment List Name
  20237 
  20238 ! Curve adapted by R. Lord for ANSI/ASHRAE/IESNA 90.1-2004 performance
  20239 ! for a water-cooled, centrifugal chiller
  20240 
  20241   Curve:Biquadratic,
  20242     WC Centrifugal Default 90.1-2004 Cap_fT,  !- Name
  20243     0.7446451,               !- Coefficient1 Constant
  20244     0.0114858,               !- Coefficient2 x
  20245     0.0000148,               !- Coefficient3 x**2
  20246     0.0224010,               !- Coefficient4 y
  20247     -0.0006880,              !- Coefficient5 y**2
  20248     0.0009839,               !- Coefficient6 x*y
  20249     0.0,                     !- Minimum Value of x
  20250     20.0,                    !- Maximum Value of x
  20251     0.0,                     !- Minimum Value of y
  20252     50.0;                    !- Maximum Value of y
  20253 
  20254 ! Curve adapted by R. Lord for ANSI/ASHRAE/IESNA 90.1-2004 performance
  20255 ! for a water-cooled, centrifugal chiller
  20256 
  20257   Curve:Biquadratic,
  20258     WC Centrifugal Default 90.1-2004 EIR_fT,  !- Name
  20259     0.7728770,               !- Coefficient1 Constant
  20260     0.0221010,               !- Coefficient2 x
  20261     -0.0000799,              !- Coefficient3 x**2
  20262     -0.0070045,              !- Coefficient4 y
  20263     0.0004763,               !- Coefficient5 y**2
  20264     -0.0010612,              !- Coefficient6 x*y
  20265     0.0,                     !- Minimum Value of x
  20266     20.0,                    !- Maximum Value of x
  20267     0.0,                     !- Minimum Value of y
  20268     50.0;                    !- Maximum Value of y
  20269 
  20270 !Curve from EnergyPlus Chiller dataset
  20271 ! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
  20272 ! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
  20273 
  20274   Curve:Bicubic,
  20275     ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes EIRFPLR,  !- Name
  20276     4.602131E-02,            !- Coefficient1 Constant
  20277     2.433945E-02,            !- Coefficient2 x
  20278     6.394526E-05,            !- Coefficient3 x**2
  20279     -3.648563E-01,           !- Coefficient4 y
  20280     1.854759E+00,            !- Coefficient5 y**2
  20281     -2.809346E-02,           !- Coefficient6 x*y
  20282     0.000000E+00,            !- Coefficient7 x**3
  20283     -4.821515E-01,           !- Coefficient8 y**3
  20284     0.000000E+00,            !- Coefficient9 x**2*y
  20285     0.000000E+00,            !- Coefficient10 x*y**2
  20286     14.56,                   !- Minimum Value of x
  20287     34.97,                   !- Maximum Value of x
  20288     0.18,                    !- Minimum Value of y
  20289     1.03,                    !- Maximum Value of y
  20290     ,                        !- Minimum Curve Output
  20291     ,                        !- Maximum Curve Output
  20292     Temperature,             !- Input Unit Type for X
  20293     Dimensionless,           !- Input Unit Type for Y
  20294     Dimensionless;           !- Output Unit Type
  20295 
  20296 ! ***LOOP***
  20297 
  20298   PlantLoop,
  20299     CoolSys1,                !- Name
  20300     Water,                   !- Fluid Type
  20301     ,                        !- User Defined Fluid Type
  20302     CoolSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
  20303     CoolSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  20304     98.0,                    !- Maximum Loop Temperature {C}
  20305     1.0,                     !- Minimum Loop Temperature {C}
  20306     AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
  20307     0.0,                     !- Minimum Loop Flow Rate {m3/s}
  20308     AUTOSIZE,                !- Plant Loop Volume {m3}
  20309     CoolSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
  20310     CoolSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
  20311     CoolSys1 Supply Branches,!- Plant Side Branch List Name
  20312     CoolSys1 Supply Connectors,  !- Plant Side Connector List Name
  20313     CoolSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
  20314     CoolSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
  20315     CoolSys1 Demand Branches,!- Demand Side Branch List Name
  20316     CoolSys1 Demand Connectors,  !- Demand Side Connector List Name
  20317     Optimal;                 !- Load Distribution Scheme
  20318 
  20319   PlantLoop,
  20320     HeatSys1,                !- Name
  20321     Water,                   !- Fluid Type
  20322     ,                        !- User Defined Fluid Type
  20323     HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
  20324     HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  20325     100.0,                   !- Maximum Loop Temperature {C}
  20326     10.0,                    !- Minimum Loop Temperature {C}
  20327     AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
  20328     0.0,                     !- Minimum Loop Flow Rate {m3/s}
  20329     AUTOSIZE,                !- Plant Loop Volume {m3}
