  20330     HeatSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
  20331     HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
  20332     HeatSys1 Supply Branches,!- Plant Side Branch List Name
  20333     HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
  20334     HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
  20335     HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
  20336     HeatSys1 Demand Branches,!- Demand Side Branch List Name
  20337     HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
  20338     Optimal;                 !- Load Distribution Scheme
  20339 
  20340   CondenserLoop,
  20341     TowerWaterSys,           !- Name
  20342     Water,                   !- Fluid Type
  20343     ,                        !- User Defined Fluid Type
  20344     TowerWaterSys Loop Operation Scheme List,  !- Condenser Equipment Operation Scheme Name
  20345     TowerWaterSys Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
  20346     80.0,                    !- Maximum Loop Temperature {C}
  20347     5.0,                     !- Minimum Loop Temperature {C}
  20348     AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
  20349     0.0,                     !- Minimum Loop Flow Rate {m3/s}
  20350     AUTOSIZE,                !- Condenser Loop Volume {m3}
  20351     TowerWaterSys Supply Inlet Node,  !- Condenser Side Inlet Node Name
  20352     TowerWaterSys Supply Outlet Node,  !- Condenser Side Outlet Node Name
  20353     TowerWaterSys Supply Branches,  !- Condenser Side Branch List Name
  20354     TowerWaterSys Supply Connectors,  !- Condenser Side Connector List Name
  20355     TowerWaterSys Demand Inlet Node,  !- Demand Side Inlet Node Name
  20356     TowerWaterSys Demand Outlet Node,  !- Demand Side Outlet Node Name
  20357     TowerWaterSys Demand Branches,  !- Condenser Demand Side Branch List Name
  20358     TowerWaterSys Demand Connectors,  !- Condenser Demand Side Connector List Name
  20359     Sequential;              !- Load Distribution Scheme
  20360 
  20361   SetpointManager:FollowOutdoorAirTemperature,
  20362     MyCondenserControl,      !- Name
  20363     Temperature,             !- Control Variable
  20364     OutdoorAirWetBulb,       !- Reference Temperature Type
  20365     0,                       !- Offset Temperature Difference {deltaC}
  20366     80,                      !- Maximum Setpoint Temperature {C}
  20367     5,                       !- Minimum Setpoint Temperature {C}
  20368     TowerWaterSys Supply Outlet Node;  !- Setpoint Node or NodeList Name
  20369 
  20370 ! ***CONNECTIONS***
  20371 
  20372   BranchList,
  20373     CoolSys1 Demand Branches,!- Name
  20374     CoolSys1 Demand Inlet Branch,  !- Branch 1 Name
  20375     CoolSys1 Demand Load Branch 1,  !- Branch 2 Name
  20376     CoolSys1 Demand Load Branch 2,  !- Branch 3 Name
  20377     CoolSys1 Demand Load Branch 3,  !- Branch 4 Name
  20378     CoolSys1 Demand Load Branch 4,  !- Branch 5 Name
  20379     CoolSys1 Demand Bypass Branch,  !- Branch 6 Name
  20380     CoolSys1 Demand Outlet Branch;  !- Branch 7 Name
  20381 
  20382   BranchList,
  20383     CoolSys1 Supply Branches,!- Name
  20384     CoolSys1 Supply Inlet Branch,  !- Branch 1 Name
  20385     CoolSys1 Supply Equipment Branch,  !- Branch 2 Name
  20386     CoolSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  20387     CoolSys1 Supply Outlet Branch;  !- Branch 4 Name
  20388 
  20389   BranchList,
  20390     HeatSys1 Demand Branches,!- Name
  20391     HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
  20392     HeatSys1 Demand Load Branch 1,  !- Branch 2 Name
  20393     HeatSys1 Demand Load Branch 2,  !- Branch 3 Name
  20394     HeatSys1 Demand Load Branch 3,  !- Branch 4 Name
  20395     HeatSys1 Demand Load Branch 4,  !- Branch 5 Name
  20396     HeatSys1 Demand Load Branch 5,  !- Branch 6 Name
  20397     HeatSys1 Demand Load Branch 6,  !- Branch 7 Name
  20398     HeatSys1 Demand Load Branch 7,  !- Branch 8 Name
  20399     HeatSys1 Demand Load Branch 8,  !- Branch 9 Name
  20400     HeatSys1 Demand Load Branch 9,  !- Branch 10 Name
  20401     HeatSys1 Demand Load Branch 10,  !- Branch 11 Name
  20402     HeatSys1 Demand Load Branch 11,  !- Branch 12 Name
  20403     HeatSys1 Demand Load Branch 12,  !- Branch 13 Name
  20404     HeatSys1 Demand Load Branch 13,  !- Branch 14 Name
  20405     HeatSys1 Demand Load Branch 14,  !- Branch 15 Name
  20406     HeatSys1 Demand Load Branch 15,  !- Branch 16 Name
  20407     HeatSys1 Demand Load Branch 16,  !- Branch 17 Name
  20408     HeatSys1 Demand Load Branch 17,  !- Branch 18 Name
  20409     HeatSys1 Demand Load Branch 18,  !- Branch 19 Name
  20410     HeatSys1 Demand Load Branch 19,  !- Branch 20 Name
  20411     HeatSys1 Demand Load Branch 20,  !- Branch 21 Name
  20412     HeatSys1 Demand Load Branch 21,  !- Branch 22 Name
  20413     HeatSys1 Demand Load Branch 22,  !- Branch 23 Name
  20414     HeatSys1 Demand Load Branch 23,  !- Branch 24 Name
  20415     HeatSys1 Demand Load Branch 24,  !- Branch 25 Name
  20416     HeatSys1 Demand Load Branch 25,  !- Branch 26 Name
  20417     HeatSys1 Demand Load Branch 26,  !- Branch 27 Name
  20418     HeatSys1 Demand Load Branch 27,  !- Branch 28 Name
  20419     HeatSys1 Demand Load Branch 28,  !- Branch 29 Name
  20420     HeatSys1 Demand Load Branch 29,  !- Branch 30 Name
  20421     HeatSys1 Demand Load Branch 30,  !- Branch 31 Name
  20422     HeatSys1 Demand Load Branch 31,  !- Branch 32 Name
  20423     HeatSys1 Demand Load Branch 32,  !- Branch 33 Name
  20424     HeatSys1 Demand Load Branch 33,  !- Branch 34 Name
  20425     HeatSys1 Demand Load Branch 34,  !- Branch 35 Name
  20426     HeatSys1 Demand Load Branch 35,  !- Branch 36 Name
  20427     HeatSys1 Demand Load Branch 36,  !- Branch 37 Name
  20428     HeatSys1 Demand Load Branch 37,  !- Branch 38 Name
  20429     HeatSys1 Demand Load Branch 38,  !- Branch 39 Name
  20430     HeatSys1 Demand Load Branch 39,  !- Branch 40 Name
  20431     HeatSys1 Demand Load Branch 40,  !- Branch 41 Name
  20432     HeatSys1 Demand Load Branch 41,  !- Branch 42 Name
  20433     HeatSys1 Demand Load Branch 42,  !- Branch 43 Name
  20434     HeatSys1 Demand Load Branch 43,  !- Branch 44 Name
  20435     HeatSys1 Demand Load Branch 44,  !- Branch 45 Name
  20436     HeatSys1 Demand Load Branch 45,  !- Branch 46 Name
  20437     HeatSys1 Demand Load Branch 46,  !- Branch 47 Name
  20438     HeatSys1 Demand Load Branch 47,  !- Branch 48 Name
  20439     HeatSys1 Demand Load Branch 48,  !- Branch 49 Name
  20440     HeatSys1 Demand Load Branch 49,  !- Branch 50 Name
  20441     HeatSys1 Demand Load Branch 50,  !- Branch 51 Name
  20442     HeatSys1 Demand Load Branch 51,  !- Branch 52 Name
  20443     HeatSys1 Demand Load Branch 52,  !- Branch 53 Name
  20444     HeatSys1 Demand Load Branch 53,  !- Branch 54 Name
  20445     HeatSys1 Demand Load Branch 54,  !- Branch 55 Name
  20446     HeatSys1 Demand Load Branch 55,  !- Branch 56 Name
  20447     HeatSys1 Demand Load Branch 56,  !- Branch 57 Name
  20448     HeatSys1 Demand Load Branch 57,  !- Branch 58 Name
  20449     HeatSys1 Demand Load Branch 58,  !- Branch 59 Name
  20450     HeatSys1 Demand Load Branch 59,  !- Branch 60 Name
  20451     HeatSys1 Demand Bypass Branch,  !- Branch 61 Name
  20452     HeatSys1 Demand Outlet Branch;  !- Branch 62 Name
  20453 
  20454   BranchList,
  20455     HeatSys1 Supply Branches,!- Name
  20456     HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
  20457     HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
  20458     HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  20459     HeatSys1 Supply Outlet Branch;  !- Branch 4 Name
  20460 
  20461   BranchList,
  20462     TowerWaterSys Demand Branches,  !- Name
  20463     TowerWaterSys Demand Inlet Branch,  !- Branch 1 Name
  20464     TowerWaterSys Demand Load Branch 1,  !- Branch 2 Name
  20465     TowerWaterSys Demand Bypass Branch,  !- Branch 3 Name
  20466     TowerWaterSys Demand Outlet Branch;  !- Branch 4 Name
  20467 
  20468   BranchList,
  20469     TowerWaterSys Supply Branches,  !- Name
  20470     TowerWaterSys Supply Inlet Branch,  !- Branch 1 Name
  20471     TowerWaterSys Supply Equipment Branch,  !- Branch 2 Name
  20472     TowerWaterSys Supply Equipment Bypass Branch,  !- Branch 3 Name
  20473     TowerWaterSys Supply Outlet Branch;  !- Branch 4 Name
  20474 
  20475   Branch,
  20476     CoolSys1 Demand Bypass Branch,  !- Name
  20477     ,                        !- Maximum Flow Rate {m3/s}
  20478     ,                        !- Pressure Drop Curve Name
  20479     Pipe:Adiabatic,          !- Component 1 Object Type
  20480     CoolSys1 Demand Bypass Pipe,  !- Component 1 Name
  20481     CoolSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  20482     CoolSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
  20483     Bypass;                  !- Component 1 Branch Control Type
  20484 
  20485   Branch,
  20486     CoolSys1 Demand Inlet Branch,  !- Name
  20487     ,                        !- Maximum Flow Rate {m3/s}
  20488     ,                        !- Pressure Drop Curve Name
  20489     Pipe:Adiabatic,          !- Component 1 Object Type
  20490     CoolSys1 Demand Inlet Pipe,  !- Component 1 Name
  20491     CoolSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  20492     CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer,  !- Component 1 Outlet Node Name
  20493     Passive;                 !- Component 1 Branch Control Type
  20494 
  20495   Branch,
  20496     CoolSys1 Demand Load Branch 1,  !- Name
  20497     ,                        !- Maximum Flow Rate {m3/s}
  20498     ,                        !- Pressure Drop Curve Name
  20499     Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
  20500     VAV_1_CoolC,             !- Component 1 Name
  20501     VAV_1_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
  20502     VAV_1_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
  20503     Active;                  !- Component 1 Branch Control Type
  20504 
  20505   Branch,
  20506     CoolSys1 Demand Load Branch 2,  !- Name
  20507     ,                        !- Maximum Flow Rate {m3/s}
  20508     ,                        !- Pressure Drop Curve Name
  20509     Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
  20510     CAV_1_CoolC,             !- Component 1 Name
  20511     CAV_1_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
  20512     CAV_1_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
  20513     Active;                  !- Component 1 Branch Control Type
  20514 
  20515   Branch,
  20516     CoolSys1 Demand Load Branch 3,  !- Name
  20517     ,                        !- Maximum Flow Rate {m3/s}
  20518     ,                        !- Pressure Drop Curve Name
  20519     Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
  20520     CAV_2_CoolC,             !- Component 1 Name
  20521     CAV_2_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
  20522     CAV_2_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
  20523     Active;                  !- Component 1 Branch Control Type
  20524 
  20525   Branch,
  20526     CoolSys1 Demand Load Branch 4,  !- Name
  20527     ,                        !- Maximum Flow Rate {m3/s}
  20528     ,                        !- Pressure Drop Curve Name
  20529     Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
  20530     VAV_2_CoolC,             !- Component 1 Name
  20531     VAV_2_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
  20532     VAV_2_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
  20533     Active;                  !- Component 1 Branch Control Type
  20534 
  20535   Branch,
  20536     CoolSys1 Demand Outlet Branch,  !- Name
  20537     ,                        !- Maximum Flow Rate {m3/s}
  20538     ,                        !- Pressure Drop Curve Name
  20539     Pipe:Adiabatic,          !- Component 1 Object Type
  20540     CoolSys1 Demand Outlet Pipe,  !- Component 1 Name
  20541     CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  20542     CoolSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
  20543     Passive;                 !- Component 1 Branch Control Type
  20544 
  20545   Branch,
  20546     CoolSys1 Supply Equipment Branch,  !- Name
  20547     ,                        !- Maximum Flow Rate {m3/s}
  20548     ,                        !- Pressure Drop Curve Name
  20549     Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
  20550     CoolSys1 Chiller,        !- Component 1 Name
  20551     CoolSys1 Pump-CoolSys1 ChillerNode,  !- Component 1 Inlet Node Name
  20552     CoolSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
  20553     Active;                  !- Component 1 Branch Control Type
  20554 
  20555   Branch,
  20556     CoolSys1 Supply Equipment Bypass Branch,  !- Name
  20557     ,                        !- Maximum Flow Rate {m3/s}
  20558     ,                        !- Pressure Drop Curve Name
  20559     Pipe:Adiabatic,          !- Component 1 Object Type
  20560     CoolSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  20561     CoolSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  20562     CoolSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
  20563     Bypass;                  !- Component 1 Branch Control Type
  20564 
  20565   Branch,
  20566     CoolSys1 Supply Inlet Branch,  !- Name
  20567     ,                        !- Maximum Flow Rate {m3/s}
  20568     ,                        !- Pressure Drop Curve Name
  20569     Pump:VariableSpeed,      !- Component 1 Object Type
  20570     CoolSys1 Pump,           !- Component 1 Name
  20571     CoolSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  20572     CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Component 1 Outlet Node Name
  20573     Active;                  !- Component 1 Branch Control Type
  20574 
  20575   Branch,
  20576     CoolSys1 Supply Outlet Branch,  !- Name
  20577     ,                        !- Maximum Flow Rate {m3/s}
  20578     ,                        !- Pressure Drop Curve Name
  20579     Pipe:Adiabatic,          !- Component 1 Object Type
  20580     CoolSys1 Supply Outlet Pipe,  !- Component 1 Name
  20581     CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  20582     CoolSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
  20583     Passive;                 !- Component 1 Branch Control Type
  20584 
  20585   Branch,
  20586     HeatSys1 Demand Bypass Branch,  !- Name
  20587     ,                        !- Maximum Flow Rate {m3/s}
  20588     ,                        !- Pressure Drop Curve Name
  20589     Pipe:Adiabatic,          !- Component 1 Object Type
  20590     HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
  20591     HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  20592     HeatSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
  20593     Bypass;                  !- Component 1 Branch Control Type
  20594 
  20595   Branch,
  20596     HeatSys1 Demand Inlet Branch,  !- Name
  20597     ,                        !- Maximum Flow Rate {m3/s}
  20598     ,                        !- Pressure Drop Curve Name
  20599     Pipe:Adiabatic,          !- Component 1 Object Type
  20600     HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
  20601     HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  20602     HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer,  !- Component 1 Outlet Node Name
  20603     Passive;                 !- Component 1 Branch Control Type
  20604 
  20605   Branch,
  20606     HeatSys1 Demand Load Branch 1,  !- Name
  20607     ,                        !- Maximum Flow Rate {m3/s}
  20608     ,                        !- Pressure Drop Curve Name
  20609     Coil:Heating:Water,      !- Component 1 Object Type
  20610     Basement VAV Box Reheat Coil,  !- Component 1 Name
  20611     Basement VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20612     Basement VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20613     Active;                  !- Component 1 Branch Control Type
  20614 
  20615   Branch,
  20616     HeatSys1 Demand Load Branch 10,  !- Name
  20617     ,                        !- Maximum Flow Rate {m3/s}
  20618     ,                        !- Pressure Drop Curve Name
  20619     Coil:Heating:Water,      !- Component 1 Object Type
  20620     ER_NurseStn_Lobby_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
  20621     ER_NurseStn_Lobby_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20622     ER_NurseStn_Lobby_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20623     Active;                  !- Component 1 Branch Control Type
  20624 
  20625   Branch,
  20626     HeatSys1 Demand Load Branch 11,  !- Name
  20627     ,                        !- Maximum Flow Rate {m3/s}
  20628     ,                        !- Pressure Drop Curve Name
  20629     Coil:Heating:Water,      !- Component 1 Object Type
  20630     OR1_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
  20631     OR1_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20632     OR1_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20633     Active;                  !- Component 1 Branch Control Type
  20634 
  20635   Branch,
  20636     HeatSys1 Demand Load Branch 12,  !- Name
  20637     ,                        !- Maximum Flow Rate {m3/s}
  20638     ,                        !- Pressure Drop Curve Name
  20639     Coil:Heating:Water,      !- Component 1 Object Type
  20640     OR2_Mult5_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
  20641     OR2_Mult5_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20642     OR2_Mult5_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20643     Active;                  !- Component 1 Branch Control Type
  20644 
  20645   Branch,
  20646     HeatSys1 Demand Load Branch 13,  !- Name
  20647     ,                        !- Maximum Flow Rate {m3/s}
  20648     ,                        !- Pressure Drop Curve Name
  20649     Coil:Heating:Water,      !- Component 1 Object Type
  20650     OR3_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
  20651     OR3_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20652     OR3_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20653     Active;                  !- Component 1 Branch Control Type
  20654 
  20655   Branch,
  20656     HeatSys1 Demand Load Branch 14,  !- Name
  20657     ,                        !- Maximum Flow Rate {m3/s}
  20658     ,                        !- Pressure Drop Curve Name
  20659     Coil:Heating:Water,      !- Component 1 Object Type
  20660     OR4_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
  20661     OR4_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20662     OR4_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20663     Active;                  !- Component 1 Branch Control Type
  20664 
  20665   Branch,
  20666     HeatSys1 Demand Load Branch 15,  !- Name
  20667     ,                        !- Maximum Flow Rate {m3/s}
  20668     ,                        !- Pressure Drop Curve Name
  20669     Coil:Heating:Water,      !- Component 1 Object Type
  20670     IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
  20671     IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20672     IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20673     Active;                  !- Component 1 Branch Control Type
  20674 
  20675   Branch,
  20676     HeatSys1 Demand Load Branch 16,  !- Name
  20677     ,                        !- Maximum Flow Rate {m3/s}
  20678     ,                        !- Pressure Drop Curve Name
  20679     Coil:Heating:Water,      !- Component 1 Object Type
  20680     IC_PatRoom2_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
  20681     IC_PatRoom2_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20682     IC_PatRoom2_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20683     Active;                  !- Component 1 Branch Control Type
  20684 
  20685   Branch,
  20686     HeatSys1 Demand Load Branch 17,  !- Name
  20687     ,                        !- Maximum Flow Rate {m3/s}
  20688     ,                        !- Pressure Drop Curve Name
  20689     Coil:Heating:Water,      !- Component 1 Object Type
  20690     IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
  20691     IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20692     IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20693     Active;                  !- Component 1 Branch Control Type
  20694 
  20695   Branch,
  20696     HeatSys1 Demand Load Branch 18,  !- Name
  20697     ,                        !- Maximum Flow Rate {m3/s}
  20698     ,                        !- Pressure Drop Curve Name
  20699     Coil:Heating:Water,      !- Component 1 Object Type
  20700     ICU_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
  20701     ICU_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20702     ICU_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20703     Active;                  !- Component 1 Branch Control Type
  20704 
  20705   Branch,
  20706     HeatSys1 Demand Load Branch 19,  !- Name
  20707     ,                        !- Maximum Flow Rate {m3/s}
  20708     ,                        !- Pressure Drop Curve Name
  20709     Coil:Heating:Water,      !- Component 1 Object Type
  20710     ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
  20711     ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20712     ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20713     Active;                  !- Component 1 Branch Control Type
  20714 
  20715   Branch,
  20716     HeatSys1 Demand Load Branch 2,  !- Name
  20717     ,                        !- Maximum Flow Rate {m3/s}
  20718     ,                        !- Pressure Drop Curve Name
  20719     Coil:Heating:Water,      !- Component 1 Object Type
  20720     ER_Exam1_Mult4_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
  20721     ER_Exam1_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20722     ER_Exam1_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20723     Active;                  !- Component 1 Branch Control Type
  20724 
  20725   Branch,
  20726     HeatSys1 Demand Load Branch 20,  !- Name
  20727     ,                        !- Maximum Flow Rate {m3/s}
  20728     ,                        !- Pressure Drop Curve Name
  20729     Coil:Heating:Water,      !- Component 1 Object Type
  20730     Corridor_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
  20731     Corridor_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20732     Corridor_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20733     Active;                  !- Component 1 Branch Control Type
  20734 
  20735   Branch,
  20736     HeatSys1 Demand Load Branch 21,  !- Name
  20737     ,                        !- Maximum Flow Rate {m3/s}
  20738     ,                        !- Pressure Drop Curve Name
  20739     Coil:Heating:Water,      !- Component 1 Object Type
  20740     OR_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
  20741     OR_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20742     OR_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20743     Active;                  !- Component 1 Branch Control Type
  20744 
  20745   Branch,
  20746     HeatSys1 Demand Load Branch 22,  !- Name
  20747     ,                        !- Maximum Flow Rate {m3/s}
  20748     ,                        !- Pressure Drop Curve Name
  20749     Coil:Heating:Water,      !- Component 1 Object Type
  20750     PatRoom1_Mult10_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  20751     PatRoom1_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20752     PatRoom1_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20753     Active;                  !- Component 1 Branch Control Type
  20754 
  20755   Branch,
  20756     HeatSys1 Demand Load Branch 23,  !- Name
  20757     ,                        !- Maximum Flow Rate {m3/s}
  20758     ,                        !- Pressure Drop Curve Name
  20759     Coil:Heating:Water,      !- Component 1 Object Type
  20760     PatRoom2_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  20761     PatRoom2_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20762     PatRoom2_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20763     Active;                  !- Component 1 Branch Control Type
  20764 
  20765   Branch,
  20766     HeatSys1 Demand Load Branch 24,  !- Name
  20767     ,                        !- Maximum Flow Rate {m3/s}
  20768     ,                        !- Pressure Drop Curve Name
  20769     Coil:Heating:Water,      !- Component 1 Object Type
  20770     PatRoom3_Mult10_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  20771     PatRoom3_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20772     PatRoom3_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20773     Active;                  !- Component 1 Branch Control Type
  20774 
  20775   Branch,
  20776     HeatSys1 Demand Load Branch 25,  !- Name
  20777     ,                        !- Maximum Flow Rate {m3/s}
  20778     ,                        !- Pressure Drop Curve Name
  20779     Coil:Heating:Water,      !- Component 1 Object Type
  20780     PatRoom4_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  20781     PatRoom4_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20782     PatRoom4_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20783     Active;                  !- Component 1 Branch Control Type
  20784 
  20785   Branch,
  20786     HeatSys1 Demand Load Branch 26,  !- Name
  20787     ,                        !- Maximum Flow Rate {m3/s}
  20788     ,                        !- Pressure Drop Curve Name
  20789     Coil:Heating:Water,      !- Component 1 Object Type
  20790     PatRoom5_Mult10_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  20791     PatRoom5_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20792     PatRoom5_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20793     Active;                  !- Component 1 Branch Control Type
  20794 
  20795   Branch,
  20796     HeatSys1 Demand Load Branch 27,  !- Name
  20797     ,                        !- Maximum Flow Rate {m3/s}
  20798     ,                        !- Pressure Drop Curve Name
  20799     Coil:Heating:Water,      !- Component 1 Object Type
  20800     PhysTherapy_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  20801     PhysTherapy_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20802     PhysTherapy_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20803     Active;                  !- Component 1 Branch Control Type
  20804 
  20805   Branch,
  20806     HeatSys1 Demand Load Branch 28,  !- Name
  20807     ,                        !- Maximum Flow Rate {m3/s}
  20808     ,                        !- Pressure Drop Curve Name
  20809     Coil:Heating:Water,      !- Component 1 Object Type
  20810     PatRoom6_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  20811     PatRoom6_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20812     PatRoom6_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20813     Active;                  !- Component 1 Branch Control Type
  20814 
  20815   Branch,
  20816     HeatSys1 Demand Load Branch 29,  !- Name
  20817     ,                        !- Maximum Flow Rate {m3/s}
  20818     ,                        !- Pressure Drop Curve Name
  20819     Coil:Heating:Water,      !- Component 1 Object Type
  20820     PatRoom7_Mult10_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  20821     PatRoom7_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20822     PatRoom7_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20823     Active;                  !- Component 1 Branch Control Type
  20824 
  20825   Branch,
  20826     HeatSys1 Demand Load Branch 3,  !- Name
  20827     ,                        !- Maximum Flow Rate {m3/s}
  20828     ,                        !- Pressure Drop Curve Name
  20829     Coil:Heating:Water,      !- Component 1 Object Type
  20830     ER_Trauma1_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
  20831     ER_Trauma1_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20832     ER_Trauma1_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20833     Active;                  !- Component 1 Branch Control Type
  20834 
  20835   Branch,
  20836     HeatSys1 Demand Load Branch 30,  !- Name
  20837     ,                        !- Maximum Flow Rate {m3/s}
  20838     ,                        !- Pressure Drop Curve Name
  20839     Coil:Heating:Water,      !- Component 1 Object Type
  20840     PatRoom8_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  20841     PatRoom8_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20842     PatRoom8_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20843     Active;                  !- Component 1 Branch Control Type
  20844 
  20845   Branch,
  20846     HeatSys1 Demand Load Branch 31,  !- Name
  20847     ,                        !- Maximum Flow Rate {m3/s}
  20848     ,                        !- Pressure Drop Curve Name
  20849     Coil:Heating:Water,      !- Component 1 Object Type
  20850     NurseStn_Lobby_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  20851     NurseStn_Lobby_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20852     NurseStn_Lobby_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20853     Active;                  !- Component 1 Branch Control Type
  20854 
  20855   Branch,
  20856     HeatSys1 Demand Load Branch 32,  !- Name
  20857     ,                        !- Maximum Flow Rate {m3/s}
  20858     ,                        !- Pressure Drop Curve Name
  20859     Coil:Heating:Water,      !- Component 1 Object Type
  20860     Lab_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  20861     Lab_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20862     Lab_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20863     Active;                  !- Component 1 Branch Control Type
  20864 
  20865   Branch,
  20866     HeatSys1 Demand Load Branch 33,  !- Name
  20867     ,                        !- Maximum Flow Rate {m3/s}
  20868     ,                        !- Pressure Drop Curve Name
  20869     Coil:Heating:Water,      !- Component 1 Object Type
  20870     Corridor_SE_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  20871     Corridor_SE_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20872     Corridor_SE_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20873     Active;                  !- Component 1 Branch Control Type
  20874 
  20875   Branch,
  20876     HeatSys1 Demand Load Branch 34,  !- Name
  20877     ,                        !- Maximum Flow Rate {m3/s}
  20878     ,                        !- Pressure Drop Curve Name
  20879     Coil:Heating:Water,      !- Component 1 Object Type
  20880     Corridor_NW_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  20881     Corridor_NW_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20882     Corridor_NW_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20883     Active;                  !- Component 1 Branch Control Type
  20884 
  20885   Branch,
  20886     HeatSys1 Demand Load Branch 35,  !- Name
  20887     ,                        !- Maximum Flow Rate {m3/s}
  20888     ,                        !- Pressure Drop Curve Name
  20889     Coil:Heating:Water,      !- Component 1 Object Type
  20890     PatRoom1_Mult10_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  20891     PatRoom1_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20892     PatRoom1_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20893     Active;                  !- Component 1 Branch Control Type
  20894 
  20895   Branch,
  20896     HeatSys1 Demand Load Branch 36,  !- Name
  20897     ,                        !- Maximum Flow Rate {m3/s}
  20898     ,                        !- Pressure Drop Curve Name
  20899     Coil:Heating:Water,      !- Component 1 Object Type
  20900     PatRoom2_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  20901     PatRoom2_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20902     PatRoom2_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20903     Active;                  !- Component 1 Branch Control Type
  20904 
  20905   Branch,
  20906     HeatSys1 Demand Load Branch 37,  !- Name
  20907     ,                        !- Maximum Flow Rate {m3/s}
  20908     ,                        !- Pressure Drop Curve Name
  20909     Coil:Heating:Water,      !- Component 1 Object Type
  20910     PatRoom3_Mult10_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  20911     PatRoom3_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20912     PatRoom3_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20913     Active;                  !- Component 1 Branch Control Type
  20914 
  20915   Branch,
  20916     HeatSys1 Demand Load Branch 38,  !- Name
  20917     ,                        !- Maximum Flow Rate {m3/s}
  20918     ,                        !- Pressure Drop Curve Name
  20919     Coil:Heating:Water,      !- Component 1 Object Type
  20920     PatRoom4_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  20921     PatRoom4_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20922     PatRoom4_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20923     Active;                  !- Component 1 Branch Control Type
  20924 
  20925   Branch,
  20926     HeatSys1 Demand Load Branch 39,  !- Name
  20927     ,                        !- Maximum Flow Rate {m3/s}
  20928     ,                        !- Pressure Drop Curve Name
  20929     Coil:Heating:Water,      !- Component 1 Object Type
  20930     PatRoom5_Mult10_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  20931     PatRoom5_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20932     PatRoom5_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20933     Active;                  !- Component 1 Branch Control Type
  20934 
  20935   Branch,
  20936     HeatSys1 Demand Load Branch 4,  !- Name
  20937     ,                        !- Maximum Flow Rate {m3/s}
  20938     ,                        !- Pressure Drop Curve Name
  20939     Coil:Heating:Water,      !- Component 1 Object Type
  20940     ER_Exam3_Mult4_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
  20941     ER_Exam3_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20942     ER_Exam3_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20943     Active;                  !- Component 1 Branch Control Type
  20944 
  20945   Branch,
  20946     HeatSys1 Demand Load Branch 40,  !- Name
  20947     ,                        !- Maximum Flow Rate {m3/s}
  20948     ,                        !- Pressure Drop Curve Name
  20949     Coil:Heating:Water,      !- Component 1 Object Type
  20950     Radiology_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  20951     Radiology_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20952     Radiology_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20953     Active;                  !- Component 1 Branch Control Type
  20954 
  20955   Branch,
  20956     HeatSys1 Demand Load Branch 41,  !- Name
  20957     ,                        !- Maximum Flow Rate {m3/s}
  20958     ,                        !- Pressure Drop Curve Name
  20959     Coil:Heating:Water,      !- Component 1 Object Type
  20960     PatRoom6_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  20961     PatRoom6_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20962     PatRoom6_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20963     Active;                  !- Component 1 Branch Control Type
  20964 
  20965   Branch,
  20966     HeatSys1 Demand Load Branch 42,  !- Name
  20967     ,                        !- Maximum Flow Rate {m3/s}
  20968     ,                        !- Pressure Drop Curve Name
  20969     Coil:Heating:Water,      !- Component 1 Object Type
  20970     PatRoom7_Mult10_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  20971     PatRoom7_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20972     PatRoom7_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20973     Active;                  !- Component 1 Branch Control Type
  20974 
  20975   Branch,
  20976     HeatSys1 Demand Load Branch 43,  !- Name
  20977     ,                        !- Maximum Flow Rate {m3/s}
  20978     ,                        !- Pressure Drop Curve Name
  20979     Coil:Heating:Water,      !- Component 1 Object Type
  20980     PatRoom8_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  20981     PatRoom8_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20982     PatRoom8_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20983     Active;                  !- Component 1 Branch Control Type
  20984 
  20985   Branch,
  20986     HeatSys1 Demand Load Branch 44,  !- Name
  20987     ,                        !- Maximum Flow Rate {m3/s}
  20988     ,                        !- Pressure Drop Curve Name
  20989     Coil:Heating:Water,      !- Component 1 Object Type
  20990     NurseStn_Lobby_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  20991     NurseStn_Lobby_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  20992     NurseStn_Lobby_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  20993     Active;                  !- Component 1 Branch Control Type
  20994 
  20995   Branch,
  20996     HeatSys1 Demand Load Branch 45,  !- Name
  20997     ,                        !- Maximum Flow Rate {m3/s}
  20998     ,                        !- Pressure Drop Curve Name
  20999     Coil:Heating:Water,      !- Component 1 Object Type
  21000     Lab_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  21001     Lab_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21002     Lab_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21003     Active;                  !- Component 1 Branch Control Type
  21004 
  21005   Branch,
  21006     HeatSys1 Demand Load Branch 46,  !- Name
  21007     ,                        !- Maximum Flow Rate {m3/s}
  21008     ,                        !- Pressure Drop Curve Name
  21009     Coil:Heating:Water,      !- Component 1 Object Type
  21010     Corridor_SE_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  21011     Corridor_SE_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21012     Corridor_SE_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21013     Active;                  !- Component 1 Branch Control Type
  21014 
  21015   Branch,
  21016     HeatSys1 Demand Load Branch 47,  !- Name
  21017     ,                        !- Maximum Flow Rate {m3/s}
  21018     ,                        !- Pressure Drop Curve Name
  21019     Coil:Heating:Water,      !- Component 1 Object Type
  21020     Corridor_NW_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  21021     Corridor_NW_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21022     Corridor_NW_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21023     Active;                  !- Component 1 Branch Control Type
  21024 
  21025   Branch,
  21026     HeatSys1 Demand Load Branch 48,  !- Name
  21027     ,                        !- Maximum Flow Rate {m3/s}
  21028     ,                        !- Pressure Drop Curve Name
  21029     Coil:Heating:Water,      !- Component 1 Object Type
  21030     Dining_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
  21031     Dining_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21032     Dining_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21033     Active;                  !- Component 1 Branch Control Type
  21034 
  21035   Branch,
  21036     HeatSys1 Demand Load Branch 49,  !- Name
  21037     ,                        !- Maximum Flow Rate {m3/s}
  21038     ,                        !- Pressure Drop Curve Name
  21039     Coil:Heating:Water,      !- Component 1 Object Type
  21040     NurseStn_Lobby_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
  21041     NurseStn_Lobby_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21042     NurseStn_Lobby_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21043     Active;                  !- Component 1 Branch Control Type
  21044 
  21045   Branch,
  21046     HeatSys1 Demand Load Branch 5,  !- Name
  21047     ,                        !- Maximum Flow Rate {m3/s}
  21048     ,                        !- Pressure Drop Curve Name
  21049     Coil:Heating:Water,      !- Component 1 Object Type
  21050     ER_Trauma2_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
  21051     ER_Trauma2_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21052     ER_Trauma2_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21053     Active;                  !- Component 1 Branch Control Type
  21054 
  21055   Branch,
  21056     HeatSys1 Demand Load Branch 50,  !- Name
  21057     ,                        !- Maximum Flow Rate {m3/s}
  21058     ,                        !- Pressure Drop Curve Name
  21059     Coil:Heating:Water,      !- Component 1 Object Type
  21060     Kitchen_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
  21061     Kitchen_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21062     Kitchen_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21063     Active;                  !- Component 1 Branch Control Type
  21064 
  21065   Branch,
  21066     HeatSys1 Demand Load Branch 51,  !- Name
  21067     ,                        !- Maximum Flow Rate {m3/s}
  21068     ,                        !- Pressure Drop Curve Name
  21069     Coil:Heating:Water,      !- Component 1 Object Type
  21070     Office1_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
  21071     Office1_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21072     Office1_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21073     Active;                  !- Component 1 Branch Control Type
  21074 
  21075   Branch,
  21076     HeatSys1 Demand Load Branch 52,  !- Name
  21077     ,                        !- Maximum Flow Rate {m3/s}
  21078     ,                        !- Pressure Drop Curve Name
  21079     Coil:Heating:Water,      !- Component 1 Object Type
  21080     Office2_Mult5_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
  21081     Office2_Mult5_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21082     Office2_Mult5_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21083     Active;                  !- Component 1 Branch Control Type
  21084 
  21085   Branch,
  21086     HeatSys1 Demand Load Branch 53,  !- Name
  21087     ,                        !- Maximum Flow Rate {m3/s}
  21088     ,                        !- Pressure Drop Curve Name
  21089     Coil:Heating:Water,      !- Component 1 Object Type
  21090     Office3_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
  21091     Office3_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21092     Office3_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21093     Active;                  !- Component 1 Branch Control Type
  21094 
  21095   Branch,
  21096     HeatSys1 Demand Load Branch 54,  !- Name
  21097     ,                        !- Maximum Flow Rate {m3/s}
  21098     ,                        !- Pressure Drop Curve Name
  21099     Coil:Heating:Water,      !- Component 1 Object Type
  21100     Office4_Mult6_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
  21101     Office4_Mult6_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21102     Office4_Mult6_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21103     Active;                  !- Component 1 Branch Control Type
  21104 
  21105   Branch,
  21106     HeatSys1 Demand Load Branch 55,  !- Name
  21107     ,                        !- Maximum Flow Rate {m3/s}
  21108     ,                        !- Pressure Drop Curve Name
  21109     Coil:Heating:Water,      !- Component 1 Object Type
  21110     Corridor_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
  21111     Corridor_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21112     Corridor_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21113     Active;                  !- Component 1 Branch Control Type
  21114 
  21115   Branch,
  21116     HeatSys1 Demand Load Branch 56,  !- Name
  21117     ,                        !- Maximum Flow Rate {m3/s}
  21118     ,                        !- Pressure Drop Curve Name
  21119     Coil:Heating:Water,      !- Component 1 Object Type
  21120     VAV_1_HeatC,             !- Component 1 Name
  21121     VAV_1_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
  21122     VAV_1_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
  21123     Active;                  !- Component 1 Branch Control Type
  21124 
  21125   Branch,
  21126     HeatSys1 Demand Load Branch 57,  !- Name
  21127     ,                        !- Maximum Flow Rate {m3/s}
  21128     ,                        !- Pressure Drop Curve Name
  21129     Coil:Heating:Water,      !- Component 1 Object Type
  21130     CAV_1_HeatC,             !- Component 1 Name
  21131     CAV_1_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
  21132     CAV_1_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
  21133     Active;                  !- Component 1 Branch Control Type
  21134 
  21135   Branch,
  21136     HeatSys1 Demand Load Branch 58,  !- Name
  21137     ,                        !- Maximum Flow Rate {m3/s}
  21138     ,                        !- Pressure Drop Curve Name
  21139     Coil:Heating:Water,      !- Component 1 Object Type
  21140     CAV_2_HeatC,             !- Component 1 Name
  21141     CAV_2_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
  21142     CAV_2_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
  21143     Active;                  !- Component 1 Branch Control Type
  21144 
  21145   Branch,
  21146     HeatSys1 Demand Load Branch 59,  !- Name
  21147     ,                        !- Maximum Flow Rate {m3/s}
  21148     ,                        !- Pressure Drop Curve Name
  21149     Coil:Heating:Water,      !- Component 1 Object Type
  21150     VAV_2_HeatC,             !- Component 1 Name
  21151     VAV_2_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
  21152     VAV_2_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
  21153     Active;                  !- Component 1 Branch Control Type
  21154 
  21155   Branch,
  21156     HeatSys1 Demand Load Branch 6,  !- Name
  21157     ,                        !- Maximum Flow Rate {m3/s}
  21158     ,                        !- Pressure Drop Curve Name
  21159     Coil:Heating:Water,      !- Component 1 Object Type
  21160     ER_Triage_Mult4_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
  21161     ER_Triage_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21162     ER_Triage_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21163     Active;                  !- Component 1 Branch Control Type
  21164 
  21165   Branch,
  21166     HeatSys1 Demand Load Branch 7,  !- Name
  21167     ,                        !- Maximum Flow Rate {m3/s}
  21168     ,                        !- Pressure Drop Curve Name
  21169     Coil:Heating:Water,      !- Component 1 Object Type
  21170     Office1_Mult4_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
  21171     Office1_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21172     Office1_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21173     Active;                  !- Component 1 Branch Control Type
  21174 
  21175   Branch,
  21176     HeatSys1 Demand Load Branch 8,  !- Name
  21177     ,                        !- Maximum Flow Rate {m3/s}
  21178     ,                        !- Pressure Drop Curve Name
  21179     Coil:Heating:Water,      !- Component 1 Object Type
  21180     Lobby_Records_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
  21181     Lobby_Records_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21182     Lobby_Records_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21183     Active;                  !- Component 1 Branch Control Type
  21184 
  21185   Branch,
  21186     HeatSys1 Demand Load Branch 9,  !- Name
  21187     ,                        !- Maximum Flow Rate {m3/s}
  21188     ,                        !- Pressure Drop Curve Name
  21189     Coil:Heating:Water,      !- Component 1 Object Type
  21190     Corridor_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
  21191     Corridor_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  21192     Corridor_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  21193     Active;                  !- Component 1 Branch Control Type
  21194 
  21195   Branch,
  21196     HeatSys1 Demand Outlet Branch,  !- Name
  21197     ,                        !- Maximum Flow Rate {m3/s}
  21198     ,                        !- Pressure Drop Curve Name
  21199     Pipe:Adiabatic,          !- Component 1 Object Type
  21200     HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
  21201     HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  21202     HeatSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
  21203     Passive;                 !- Component 1 Branch Control Type
  21204 
  21205   Branch,
  21206     HeatSys1 Supply Equipment Branch,  !- Name
  21207     ,                        !- Maximum Flow Rate {m3/s}
  21208     ,                        !- Pressure Drop Curve Name
  21209     Boiler:HotWater,         !- Component 1 Object Type
  21210     HeatSys1 Boiler,         !- Component 1 Name
  21211     HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 1 Inlet Node Name
  21212     HeatSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
  21213     Active;                  !- Component 1 Branch Control Type
  21214 
  21215   Branch,
  21216     HeatSys1 Supply Equipment Bypass Branch,  !- Name
  21217     ,                        !- Maximum Flow Rate {m3/s}
  21218     ,                        !- Pressure Drop Curve Name
  21219     Pipe:Adiabatic,          !- Component 1 Object Type
  21220     HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  21221     HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  21222     HeatSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
  21223     Bypass;                  !- Component 1 Branch Control Type
  21224 
  21225   Branch,
  21226     HeatSys1 Supply Inlet Branch,  !- Name
  21227     ,                        !- Maximum Flow Rate {m3/s}
  21228     ,                        !- Pressure Drop Curve Name
  21229     Pump:VariableSpeed,      !- Component 1 Object Type
  21230     HeatSys1 Pump,           !- Component 1 Name
  21231     HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  21232     HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Component 1 Outlet Node Name
  21233     Active;                  !- Component 1 Branch Control Type
  21234 
  21235   Branch,
  21236     HeatSys1 Supply Outlet Branch,  !- Name
  21237     ,                        !- Maximum Flow Rate {m3/s}
  21238     ,                        !- Pressure Drop Curve Name
  21239     Pipe:Adiabatic,          !- Component 1 Object Type
  21240     HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
  21241     HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  21242     HeatSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
  21243     Passive;                 !- Component 1 Branch Control Type
  21244 
  21245   Branch,
  21246     TowerWaterSys Demand Bypass Branch,  !- Name
  21247     ,                        !- Maximum Flow Rate {m3/s}
  21248     ,                        !- Pressure Drop Curve Name
  21249     Pipe:Adiabatic,          !- Component 1 Object Type
  21250     TowerWaterSys Demand Bypass Pipe,  !- Component 1 Name
  21251     TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  21252     TowerWaterSys Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
  21253     Bypass;                  !- Component 1 Branch Control Type
  21254 
  21255   Branch,
  21256     TowerWaterSys Demand Inlet Branch,  !- Name
  21257     ,                        !- Maximum Flow Rate {m3/s}
  21258     ,                        !- Pressure Drop Curve Name
  21259     Pipe:Adiabatic,          !- Component 1 Object Type
  21260     TowerWaterSys Demand Inlet Pipe,  !- Component 1 Name
  21261     TowerWaterSys Demand Inlet Node,  !- Component 1 Inlet Node Name
  21262     TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer,  !- Component 1 Outlet Node Name
  21263     Passive;                 !- Component 1 Branch Control Type
  21264 
  21265   Branch,
  21266     TowerWaterSys Demand Load Branch 1,  !- Name
  21267     ,                        !- Maximum Flow Rate {m3/s}
  21268     ,                        !- Pressure Drop Curve Name
  21269     Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
  21270     CoolSys1 Chiller,        !- Component 1 Name
  21271     CoolSys1 Chiller Water Inlet Node,  !- Component 1 Inlet Node Name
  21272     CoolSys1 Chiller Water Outlet Node,  !- Component 1 Outlet Node Name
  21273     Active;                  !- Component 1 Branch Control Type
  21274 
  21275   Branch,
  21276     TowerWaterSys Demand Outlet Branch,  !- Name
  21277     ,                        !- Maximum Flow Rate {m3/s}
  21278     ,                        !- Pressure Drop Curve Name
  21279     Pipe:Adiabatic,          !- Component 1 Object Type
  21280     TowerWaterSys Demand Outlet Pipe,  !- Component 1 Name
  21281     TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  21282     TowerWaterSys Demand Outlet Node,  !- Component 1 Outlet Node Name
  21283     Passive;                 !- Component 1 Branch Control Type
  21284 
  21285   Branch,
  21286     TowerWaterSys Supply Equipment Branch,  !- Name
  21287     ,                        !- Maximum Flow Rate {m3/s}
  21288     ,                        !- Pressure Drop Curve Name
  21289     CoolingTower:SingleSpeed,!- Component 1 Object Type
  21290     TowerWaterSys CoolTower, !- Component 1 Name
  21291     TowerWaterSys Pump-TowerWaterSys CoolTowerNode,  !- Component 1 Inlet Node Name
  21292     TowerWaterSys Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
  21293     Active;                  !- Component 1 Branch Control Type
  21294 
  21295   Branch,
  21296     TowerWaterSys Supply Equipment Bypass Branch,  !- Name
  21297     ,                        !- Maximum Flow Rate {m3/s}
  21298     ,                        !- Pressure Drop Curve Name
  21299     Pipe:Adiabatic,          !- Component 1 Object Type
  21300     TowerWaterSys Supply Equipment Bypass Pipe,  !- Component 1 Name
  21301     TowerWaterSys Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  21302     TowerWaterSys Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
  21303     Bypass;                  !- Component 1 Branch Control Type
  21304 
  21305   Branch,
  21306     TowerWaterSys Supply Inlet Branch,  !- Name
  21307     ,                        !- Maximum Flow Rate {m3/s}
  21308     ,                        !- Pressure Drop Curve Name
  21309     Pump:ConstantSpeed,      !- Component 1 Object Type
  21310     TowerWaterSys Pump,      !- Component 1 Name
  21311     TowerWaterSys Supply Inlet Node,  !- Component 1 Inlet Node Name
  21312     TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector,  !- Component 1 Outlet Node Name
  21313     Active;                  !- Component 1 Branch Control Type
  21314 
  21315   Branch,
  21316     TowerWaterSys Supply Outlet Branch,  !- Name
  21317     ,                        !- Maximum Flow Rate {m3/s}
  21318     ,                        !- Pressure Drop Curve Name
  21319     Pipe:Adiabatic,          !- Component 1 Object Type
  21320     TowerWaterSys Supply Outlet Pipe,  !- Component 1 Name
  21321     TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  21322     TowerWaterSys Supply Outlet Node,  !- Component 1 Outlet Node Name
  21323     Passive;                 !- Component 1 Branch Control Type
  21324 
  21325   OutdoorAir:Node,
  21326     TowerWaterSys CoolTower OA ref Node;  !- Name
  21327 
  21328   ConnectorList,
  21329     CoolSys1 Demand Connectors,  !- Name
  21330     Connector:Splitter,      !- Connector 1 Object Type
  21331     CoolSys1 Demand Splitter,!- Connector 1 Name
  21332     Connector:Mixer,         !- Connector 2 Object Type
  21333     CoolSys1 Demand Mixer;   !- Connector 2 Name
  21334 
  21335   ConnectorList,
  21336     CoolSys1 Supply Connectors,  !- Name
  21337     Connector:Splitter,      !- Connector 1 Object Type
  21338     CoolSys1 Supply Splitter,!- Connector 1 Name
  21339     Connector:Mixer,         !- Connector 2 Object Type
  21340     CoolSys1 Supply Mixer;   !- Connector 2 Name
  21341 
  21342   ConnectorList,
  21343     HeatSys1 Demand Connectors,  !- Name
  21344     Connector:Splitter,      !- Connector 1 Object Type
  21345     HeatSys1 Demand Splitter,!- Connector 1 Name
  21346     Connector:Mixer,         !- Connector 2 Object Type
  21347     HeatSys1 Demand Mixer;   !- Connector 2 Name
  21348 
  21349   ConnectorList,
  21350     HeatSys1 Supply Connectors,  !- Name
  21351     Connector:Splitter,      !- Connector 1 Object Type
  21352     HeatSys1 Supply Splitter,!- Connector 1 Name
  21353     Connector:Mixer,         !- Connector 2 Object Type
  21354     HeatSys1 Supply Mixer;   !- Connector 2 Name
  21355 
  21356   ConnectorList,
  21357     TowerWaterSys Demand Connectors,  !- Name
  21358     Connector:Splitter,      !- Connector 1 Object Type
  21359     TowerWaterSys Demand Splitter,  !- Connector 1 Name
  21360     Connector:Mixer,         !- Connector 2 Object Type
  21361     TowerWaterSys Demand Mixer;  !- Connector 2 Name
  21362 
  21363   ConnectorList,
  21364     TowerWaterSys Supply Connectors,  !- Name
  21365     Connector:Splitter,      !- Connector 1 Object Type
  21366     TowerWaterSys Supply Splitter,  !- Connector 1 Name
  21367     Connector:Mixer,         !- Connector 2 Object Type
  21368     TowerWaterSys Supply Mixer;  !- Connector 2 Name
  21369 
  21370   Connector:Splitter,
  21371     CoolSys1 Demand Splitter,!- Name
  21372     CoolSys1 Demand Inlet Branch,  !- Inlet Branch Name
  21373     CoolSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  21374     CoolSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  21375     CoolSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
  21376     CoolSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
  21377     CoolSys1 Demand Bypass Branch;  !- Outlet Branch 5 Name
  21378 
  21379   Connector:Splitter,
  21380     CoolSys1 Supply Splitter,!- Name
  21381     CoolSys1 Supply Inlet Branch,  !- Inlet Branch Name
  21382     CoolSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  21383     CoolSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name
  21384 
  21385   Connector:Splitter,
  21386     HeatSys1 Demand Splitter,!- Name
  21387     HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
  21388     HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  21389     HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  21390     HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
  21391     HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
  21392     HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
  21393     HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
  21394     HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
  21395     HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
  21396     HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
  21397     HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
  21398     HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
  21399     HeatSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
  21400     HeatSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
  21401     HeatSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
  21402     HeatSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
  21403     HeatSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
  21404     HeatSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
  21405     HeatSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
  21406     HeatSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
  21407     HeatSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
  21408     HeatSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
  21409     HeatSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
  21410     HeatSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name
  21411     HeatSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name
  21412     HeatSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name
  21413     HeatSys1 Demand Load Branch 26,  !- Outlet Branch 26 Name
  21414     HeatSys1 Demand Load Branch 27,  !- Outlet Branch 27 Name
  21415     HeatSys1 Demand Load Branch 28,  !- Outlet Branch 28 Name
  21416     HeatSys1 Demand Load Branch 29,  !- Outlet Branch 29 Name
  21417     HeatSys1 Demand Load Branch 30,  !- Outlet Branch 30 Name
  21418     HeatSys1 Demand Load Branch 31,  !- Outlet Branch 31 Name
  21419     HeatSys1 Demand Load Branch 32,  !- Outlet Branch 32 Name
  21420     HeatSys1 Demand Load Branch 33,  !- Outlet Branch 33 Name
  21421     HeatSys1 Demand Load Branch 34,  !- Outlet Branch 34 Name
  21422     HeatSys1 Demand Load Branch 35,  !- Outlet Branch 35 Name
  21423     HeatSys1 Demand Load Branch 36,  !- Outlet Branch 36 Name
  21424     HeatSys1 Demand Load Branch 37,  !- Outlet Branch 37 Name
  21425     HeatSys1 Demand Load Branch 38,  !- Outlet Branch 38 Name
  21426     HeatSys1 Demand Load Branch 39,  !- Outlet Branch 39 Name
  21427     HeatSys1 Demand Load Branch 40,  !- Outlet Branch 40 Name
  21428     HeatSys1 Demand Load Branch 41,  !- Outlet Branch 41 Name
  21429     HeatSys1 Demand Load Branch 42,  !- Outlet Branch 42 Name
  21430     HeatSys1 Demand Load Branch 43,  !- Outlet Branch 43 Name
  21431     HeatSys1 Demand Load Branch 44,  !- Outlet Branch 44 Name
  21432     HeatSys1 Demand Load Branch 45,  !- Outlet Branch 45 Name
  21433     HeatSys1 Demand Load Branch 46,  !- Outlet Branch 46 Name
  21434     HeatSys1 Demand Load Branch 47,  !- Outlet Branch 47 Name
  21435     HeatSys1 Demand Load Branch 48,  !- Outlet Branch 48 Name
  21436     HeatSys1 Demand Load Branch 49,  !- Outlet Branch 49 Name
  21437     HeatSys1 Demand Load Branch 50,  !- Outlet Branch 50 Name
  21438     HeatSys1 Demand Load Branch 51,  !- Outlet Branch 51 Name
  21439     HeatSys1 Demand Load Branch 52,  !- Outlet Branch 52 Name
  21440     HeatSys1 Demand Load Branch 53,  !- Outlet Branch 53 Name
  21441     HeatSys1 Demand Load Branch 54,  !- Outlet Branch 54 Name
  21442     HeatSys1 Demand Load Branch 55,  !- Outlet Branch 55 Name
  21443     HeatSys1 Demand Load Branch 56,  !- Outlet Branch 56 Name
  21444     HeatSys1 Demand Load Branch 57,  !- Outlet Branch 57 Name
  21445     HeatSys1 Demand Load Branch 58,  !- Outlet Branch 58 Name
  21446     HeatSys1 Demand Load Branch 59,  !- Outlet Branch 59 Name
  21447     HeatSys1 Demand Bypass Branch;  !- Outlet Branch 60 Name
  21448 
  21449   Connector:Splitter,
  21450     HeatSys1 Supply Splitter,!- Name
  21451     HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
  21452     HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  21453     HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name
  21454 
  21455   Connector:Splitter,
  21456     TowerWaterSys Demand Splitter,  !- Name
  21457     TowerWaterSys Demand Inlet Branch,  !- Inlet Branch Name
  21458     TowerWaterSys Demand Load Branch 1,  !- Outlet Branch 1 Name
  21459     TowerWaterSys Demand Bypass Branch;  !- Outlet Branch 2 Name
  21460 
  21461   Connector:Splitter,
  21462     TowerWaterSys Supply Splitter,  !- Name
  21463     TowerWaterSys Supply Inlet Branch,  !- Inlet Branch Name
  21464     TowerWaterSys Supply Equipment Branch,  !- Outlet Branch 1 Name
  21465     TowerWaterSys Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name
  21466 
  21467   Connector:Mixer,
  21468     CoolSys1 Demand Mixer,   !- Name
  21469     CoolSys1 Demand Outlet Branch,  !- Outlet Branch Name
  21470     CoolSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  21471     CoolSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  21472     CoolSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
  21473     CoolSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
  21474     CoolSys1 Demand Bypass Branch;  !- Inlet Branch 5 Name
  21475 
  21476   Connector:Mixer,
  21477     CoolSys1 Supply Mixer,   !- Name
  21478     CoolSys1 Supply Outlet Branch,  !- Outlet Branch Name
  21479     CoolSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  21480     CoolSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name
  21481 
  21482   Connector:Mixer,
  21483     HeatSys1 Demand Mixer,   !- Name
  21484     HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
  21485     HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  21486     HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  21487     HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
  21488     HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
  21489     HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
  21490     HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
  21491     HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
  21492     HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
  21493     HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
  21494     HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
  21495     HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
  21496     HeatSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
  21497     HeatSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
  21498     HeatSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
  21499     HeatSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
  21500     HeatSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
  21501     HeatSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
  21502     HeatSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
  21503     HeatSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
  21504     HeatSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
  21505     HeatSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
  21506     HeatSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
  21507     HeatSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
  21508     HeatSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name
  21509     HeatSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name
  21510     HeatSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name
  21511     HeatSys1 Demand Load Branch 27,  !- Inlet Branch 27 Name
  21512     HeatSys1 Demand Load Branch 28,  !- Inlet Branch 28 Name
  21513     HeatSys1 Demand Load Branch 29,  !- Inlet Branch 29 Name
  21514     HeatSys1 Demand Load Branch 30,  !- Inlet Branch 30 Name
  21515     HeatSys1 Demand Load Branch 31,  !- Inlet Branch 31 Name
  21516     HeatSys1 Demand Load Branch 32,  !- Inlet Branch 32 Name
  21517     HeatSys1 Demand Load Branch 33,  !- Inlet Branch 33 Name
  21518     HeatSys1 Demand Load Branch 34,  !- Inlet Branch 34 Name
  21519     HeatSys1 Demand Load Branch 35,  !- Inlet Branch 35 Name
  21520     HeatSys1 Demand Load Branch 36,  !- Inlet Branch 36 Name
  21521     HeatSys1 Demand Load Branch 37,  !- Inlet Branch 37 Name
  21522     HeatSys1 Demand Load Branch 38,  !- Inlet Branch 38 Name
  21523     HeatSys1 Demand Load Branch 39,  !- Inlet Branch 39 Name
  21524     HeatSys1 Demand Load Branch 40,  !- Inlet Branch 40 Name
  21525     HeatSys1 Demand Load Branch 41,  !- Inlet Branch 41 Name
  21526     HeatSys1 Demand Load Branch 42,  !- Inlet Branch 42 Name
  21527     HeatSys1 Demand Load Branch 43,  !- Inlet Branch 43 Name
  21528     HeatSys1 Demand Load Branch 44,  !- Inlet Branch 44 Name
  21529     HeatSys1 Demand Load Branch 45,  !- Inlet Branch 45 Name
  21530     HeatSys1 Demand Load Branch 46,  !- Inlet Branch 46 Name
  21531     HeatSys1 Demand Load Branch 47,  !- Inlet Branch 47 Name
  21532     HeatSys1 Demand Load Branch 48,  !- Inlet Branch 48 Name
  21533     HeatSys1 Demand Load Branch 49,  !- Inlet Branch 49 Name
  21534     HeatSys1 Demand Load Branch 50,  !- Inlet Branch 50 Name
  21535     HeatSys1 Demand Load Branch 51,  !- Inlet Branch 51 Name
  21536     HeatSys1 Demand Load Branch 52,  !- Inlet Branch 52 Name
  21537     HeatSys1 Demand Load Branch 53,  !- Inlet Branch 53 Name
  21538     HeatSys1 Demand Load Branch 54,  !- Inlet Branch 54 Name
  21539     HeatSys1 Demand Load Branch 55,  !- Inlet Branch 55 Name
  21540     HeatSys1 Demand Load Branch 56,  !- Inlet Branch 56 Name
  21541     HeatSys1 Demand Load Branch 57,  !- Inlet Branch 57 Name
  21542     HeatSys1 Demand Load Branch 58,  !- Inlet Branch 58 Name
  21543     HeatSys1 Demand Load Branch 59,  !- Inlet Branch 59 Name
  21544     HeatSys1 Demand Bypass Branch;  !- Inlet Branch 60 Name
  21545 
  21546   Connector:Mixer,
  21547     HeatSys1 Supply Mixer,   !- Name
  21548     HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
  21549     HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  21550     HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name
  21551 
  21552   Connector:Mixer,
  21553     TowerWaterSys Demand Mixer,  !- Name
  21554     TowerWaterSys Demand Outlet Branch,  !- Outlet Branch Name
  21555     TowerWaterSys Demand Load Branch 1,  !- Inlet Branch 1 Name
  21556     TowerWaterSys Demand Bypass Branch;  !- Inlet Branch 2 Name
  21557 
  21558   Connector:Mixer,
  21559     TowerWaterSys Supply Mixer,  !- Name
  21560     TowerWaterSys Supply Outlet Branch,  !- Outlet Branch Name
  21561     TowerWaterSys Supply Equipment Branch,  !- Inlet Branch 1 Name
  21562     TowerWaterSys Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name
  21563 
  21564   Pipe:Adiabatic,
  21565     CoolSys1 Demand Bypass Pipe,  !- Name
  21566     CoolSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  21567     CoolSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name
  21568 
  21569   Pipe:Adiabatic,
  21570     CoolSys1 Demand Inlet Pipe,  !- Name
  21571     CoolSys1 Demand Inlet Node,  !- Inlet Node Name
  21572     CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer;  !- Outlet Node Name
  21573 
  21574   Pipe:Adiabatic,
  21575     CoolSys1 Demand Outlet Pipe,  !- Name
  21576     CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Inlet Node Name
  21577     CoolSys1 Demand Outlet Node;  !- Outlet Node Name
  21578 
  21579   Pipe:Adiabatic,
  21580     CoolSys1 Supply Equipment Bypass Pipe,  !- Name
  21581     CoolSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  21582     CoolSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name
  21583 
  21584   Pipe:Adiabatic,
  21585     CoolSys1 Supply Outlet Pipe,  !- Name
  21586     CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Inlet Node Name
  21587     CoolSys1 Supply Outlet Node;  !- Outlet Node Name
  21588 
  21589   Pipe:Adiabatic,
  21590     HeatSys1 Demand Bypass Pipe,  !- Name
  21591     HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  21592     HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name
  21593 
  21594   Pipe:Adiabatic,
  21595     HeatSys1 Demand Inlet Pipe,  !- Name
  21596     HeatSys1 Demand Inlet Node,  !- Inlet Node Name
  21597     HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name
  21598 
  21599   Pipe:Adiabatic,
  21600     HeatSys1 Demand Outlet Pipe,  !- Name
  21601     HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
  21602     HeatSys1 Demand Outlet Node;  !- Outlet Node Name
  21603 
  21604   Pipe:Adiabatic,
  21605     HeatSys1 Supply Equipment Bypass Pipe,  !- Name
  21606     HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  21607     HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name
  21608 
  21609   Pipe:Adiabatic,
  21610     HeatSys1 Supply Outlet Pipe,  !- Name
  21611     HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
  21612     HeatSys1 Supply Outlet Node;  !- Outlet Node Name
  21613 
  21614   Pipe:Adiabatic,
  21615     TowerWaterSys Demand Bypass Pipe,  !- Name
  21616     TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  21617     TowerWaterSys Demand Bypass Pipe Outlet Node;  !- Outlet Node Name
  21618 
  21619   Pipe:Adiabatic,
  21620     TowerWaterSys Demand Inlet Pipe,  !- Name
  21621     TowerWaterSys Demand Inlet Node,  !- Inlet Node Name
  21622     TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;  !- Outlet Node Name
  21623 
  21624   Pipe:Adiabatic,
  21625     TowerWaterSys Demand Outlet Pipe,  !- Name
  21626     TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Inlet Node Name
  21627     TowerWaterSys Demand Outlet Node;  !- Outlet Node Name
  21628 
  21629   Pipe:Adiabatic,
  21630     TowerWaterSys Supply Equipment Bypass Pipe,  !- Name
  21631     TowerWaterSys Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  21632     TowerWaterSys Supply Equip Bypass Outlet Node;  !- Outlet Node Name
  21633 
  21634   Pipe:Adiabatic,
  21635     TowerWaterSys Supply Outlet Pipe,  !- Name
  21636     TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Inlet Node Name
  21637     TowerWaterSys Supply Outlet Node;  !- Outlet Node Name
  21638 
  21639 ! ***SCHEDULES***
  21640 
  21641   Schedule:Compact,
  21642     CW-Loop-Temp-Schedule,   !- Name
  21643     Temperature,             !- Schedule Type Limits Name
  21644     Through: 12/31,          !- Field 1
  21645     For: AllDays,            !- Field 2
  21646     Until: 24:00,6.7;        !- Field 3
  21647 
  21648   Schedule:Compact,
  21649     HW-Loop-Temp-Schedule,   !- Name
  21650     Temperature,             !- Schedule Type Limits Name
  21651     Through: 12/31,          !- Field 1
  21652     For: AllDays,            !- Field 2
  21653     Until: 24:00,82.2;       !- Field 3
  21654 
  21655   Schedule:Compact,
  21656     PlantOnSched,            !- Name
  21657     On/Off,                  !- Schedule Type Limits Name
  21658     Through: 12/31,          !- Field 1
  21659     For: AllDays,            !- Field 2
  21660     Until: 24:00,1.0;        !- Field 3
  21661 
  21662   Curve:Quadratic,
  21663     RACK1_RackCOPfTCurve,    !- Name
  21664     1.7603,                  !- Coefficient1 Constant
  21665     -0.0377,                 !- Coefficient2 x
  21666     0.0004,                  !- Coefficient3 x**2
  21667     10.0000,                 !- Minimum Value of x
  21668     35.0000;                 !- Maximum Value of x
  21669 
  21670   Curve:Quadratic,
  21671     RACK1_RackCondFanCurve2, !- Name
  21672     0.0000,                  !- Coefficient1 Constant
  21673     0.0286,                  !- Coefficient2 x
  21674     0.0000,                  !- Coefficient3 x**2
  21675     0.0000,                  !- Minimum Value of x
  21676     35.0000;                 !- Maximum Value of x
  21677 
  21678   Curve:Quadratic,
  21679     RACK2_RackCOPfTCurve,    !- Name
  21680     1.0000,                  !- Coefficient1 Constant
  21681     0.0000,                  !- Coefficient2 x
  21682     0.0000,                  !- Coefficient3 x**2
  21683     0.0000,                  !- Minimum Value of x
  21684     50.0000;                 !- Maximum Value of x
  21685 
  21686   Curve:Cubic,
  21687     Kitchen_Flr_5_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
  21688     0.020376,                !- Coefficient1 Constant
  21689     0.00024378,              !- Coefficient2 x
  21690     0.0000114,               !- Coefficient3 x**2
  21691     0.0000001811,            !- Coefficient4 x**3
  21692     -35.0,                   !- Minimum Value of x
  21693     20.0;                    !- Maximum Value of x
  21694 
  21695   Curve:Cubic,
  21696     Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Name
  21697     0.026526281,             !- Coefficient1 Constant
  21698     0.001078032,             !- Coefficient2 x
  21699     -0.0000602558,           !- Coefficient3 x**2
  21700     0.00000123732,           !- Coefficient4 x**3
  21701     -35.0,                   !- Minimum Value of x
  21702     20.0;                    !- Maximum Value of x
  21703 
  21704   OutdoorAir:Node,
  21705     RACK1_condenserInlet;    !- Name
  21706 
  21707   OutdoorAir:Node,
  21708     RACK2_condenserInlet;    !- Name
  21709 
  21710   Refrigeration:Case,
  21711     Kitchen_Flr_5_Case:1_WALKINFREEZER,  !- Name
  21712     ALWAYS_ON,               !- Availability Schedule Name
  21713     Kitchen_Flr_5,           !- Zone Name
  21714     23.8800,                 !- Rated Ambient Temperature {C}
  21715     55.0000,                 !- Rated Ambient Relative Humidity {percent}
  21716     734.0000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
  21717     0.1000,                  !- Rated Latent Heat Ratio
  21718     0.4000,                  !- Rated Runtime Fraction
  21719     10.9800,                 !- Case Length {m}
  21720     -23.0000,                !- Case Operating Temperature {C}
  21721     CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  21722     Kitchen_Flr_5_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
  21723     69.0000,                 !- Standard Case Fan Power per Unit Length {W/m}
  21724     69.0000,                 !- Operating Case Fan Power per Unit Length {W/m}
  21725     33.0000,                 !- Standard Case Lighting Power per Unit Length {W/m}
  21726     ,                        !- Installed Case Lighting Power per Unit Length {W/m}
  21727     BLDG_LIGHT_SCH,          !- Case Lighting Schedule Name
  21728     1.0000,                  !- Fraction of Lighting Energy to Case
  21729     0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  21730     0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  21731     None,                    !- Anti-Sweat Heater Control Type
  21732     0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  21733     0.0,                     !- Case Height {m}
  21734     0.0000,                  !- Fraction of Anti-Sweat Heater Energy to Case
  21735     364.0000,                !- Case Defrost Power per Unit Length {W/m}
  21736     ELECTRIC,                !- Case Defrost Type
  21737     Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
  21738     Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
  21739     None,                    !- Defrost Energy Correction Curve Type
  21740     ,                        !- Defrost Energy Correction Curve Name
  21741     0.0000,                  !- Under Case HVAC Return Air Fraction
  21742     Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
  21743     Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name
  21744 
  21745   Refrigeration:Case,
  21746     Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE,  !- Name
  21747     ALWAYS_ON,               !- Availability Schedule Name
  21748     Kitchen_Flr_5,           !- Zone Name
  21749     23.8800,                 !- Rated Ambient Temperature {C}
  21750     55.0000,                 !- Rated Ambient Relative Humidity {percent}
  21751     886.5000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
  21752     0.0800,                  !- Rated Latent Heat Ratio
  21753     0.8500,                  !- Rated Runtime Fraction
  21754     8.9300,                  !- Case Length {m}
  21755     2.0000,                  !- Case Operating Temperature {C}
  21756     CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  21757     Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
  21758     67.0000,                 !- Standard Case Fan Power per Unit Length {W/m}
  21759     67.0000,                 !- Operating Case Fan Power per Unit Length {W/m}
  21760     40.0000,                 !- Standard Case Lighting Power per Unit Length {W/m}
  21761     ,                        !- Installed Case Lighting Power per Unit Length {W/m}
  21762     BLDG_LIGHT_SCH,          !- Case Lighting Schedule Name
  21763     1.0000,                  !- Fraction of Lighting Energy to Case
  21764     0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  21765     0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  21766     None,                    !- Anti-Sweat Heater Control Type
  21767     0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  21768     0.0,                     !- Case Height {m}
  21769     0.2000,                  !- Fraction of Anti-Sweat Heater Energy to Case
  21770     0.0000,                  !- Case Defrost Power per Unit Length {W/m}
  21771     NONE,                    !- Case Defrost Type
  21772     ,                        !- Case Defrost Schedule Name
  21773     ,                        !- Case Defrost Drip-Down Schedule Name
  21774     None,                    !- Defrost Energy Correction Curve Type
  21775     ,                        !- Defrost Energy Correction Curve Name
  21776     0.0000,                  !- Under Case HVAC Return Air Fraction
  21777     Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched;  !- Refrigerated Case Restocking Schedule Name
  21778 
  21779   Refrigeration:CompressorRack,
  21780     RACK1,                   !- Name
  21781     OUTDOORS,                !- Heat Rejection Location
  21782     1.5000,                  !- Design Compressor Rack COP {W/W}
  21783     RACK1_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
  21784     1000.0000,               !- Design Condenser Fan Power {W}
  21785     RACK1_RackCondFanCurve2, !- Condenser Fan Power Function of Temperature Curve Name
  21786     AIRCOOLED,               !- Condenser Type
  21787     ,                        !- Water-Cooled Condenser Inlet Node Name
  21788     ,                        !- Water-Cooled Condenser Outlet Node Name
  21789     ,                        !- Water-Cooled Loop Flow Type
  21790     ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
  21791     ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
  21792     ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
  21793     ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
  21794     ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
  21795     ,                        !- Evaporative Condenser Availability Schedule Name
  21796     ,                        !- Evaporative Condenser Effectiveness {dimensionless}
  21797     ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  21798     ,                        !- Basin Heater Capacity {W/K}
  21799     ,                        !- Basin Heater Setpoint Temperature {C}
  21800     ,                        !- Design Evaporative Condenser Water Pump Power {W}
  21801     ,                        !- Evaporative Water Supply Tank Name
  21802     RACK1_condenserInlet,    !- Condenser Air Inlet Node Name
  21803     Low Temp Refrigeration,  !- End-Use Subcategory
  21804     Kitchen_Flr_5_Case:1_WALKINFREEZER;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name
  21805 
  21806   Refrigeration:CompressorRack,
  21807     RACK2,                   !- Name
  21808     OUTDOORS,                !- Heat Rejection Location
  21809     3.0000,                  !- Design Compressor Rack COP {W/W}
  21810     RACK2_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
  21811     1000.0000,               !- Design Condenser Fan Power {W}
  21812     ,                        !- Condenser Fan Power Function of Temperature Curve Name
  21813     AIRCOOLED,               !- Condenser Type
  21814     ,                        !- Water-Cooled Condenser Inlet Node Name
  21815     ,                        !- Water-Cooled Condenser Outlet Node Name
  21816     ,                        !- Water-Cooled Loop Flow Type
  21817     ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
  21818     ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
  21819     ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
  21820     ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
  21821     ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
  21822     ,                        !- Evaporative Condenser Availability Schedule Name
  21823     ,                        !- Evaporative Condenser Effectiveness {dimensionless}
  21824     ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  21825     ,                        !- Basin Heater Capacity {W/K}
  21826     ,                        !- Basin Heater Setpoint Temperature {C}
  21827     ,                        !- Design Evaporative Condenser Water Pump Power {W}
  21828     ,                        !- Evaporative Water Supply Tank Name
  21829     RACK2_condenserInlet,    !- Condenser Air Inlet Node Name
  21830     Med Temp Refrigeration,  !- End-Use Subcategory
  21831     Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name
  21832 
  21833   Schedule:Compact,
  21834     Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseCreditReduxSched,  !- Name
  21835     Fraction,                !- Schedule Type Limits Name
  21836     Through: 12/31,          !- Field 1
  21837     For:AllDays,             !- Field 2
  21838     Interpolate:No,          !- Field 3
  21839     Until: 7:00,0.2,         !- Field 4
  21840     Until: 21:00,0.4,        !- Field 6
  21841     Until: 24:00,0.2;        !- Field 8
  21842 
  21843   Schedule:Compact,
  21844     Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
  21845     On/Off,                  !- Schedule Type Limits Name
  21846     Through: 12/31,          !- Field 1
  21847     For:AllDays,             !- Field 2
  21848     Interpolate:Yes,         !- Field 3
  21849     Until: 11:00,0,          !- Field 4
  21850     Until: 11:20,1,          !- Field 6
  21851     Until: 23:00,0,          !- Field 8
  21852     Until: 23:20,1,          !- Field 10
  21853     Until: 24:00,0;          !- Field 12
  21854 
  21855   Schedule:Compact,
  21856     Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
  21857     On/Off,                  !- Schedule Type Limits Name
  21858     Through: 12/31,          !- Field 1
  21859     For:AllDays,             !- Field 2
  21860     Interpolate:Yes,         !- Field 3
  21861     Until: 11:00,0,          !- Field 4
  21862     Until: 11:30,1,          !- Field 6
  21863     Until: 23:00,0,          !- Field 8
  21864     Until: 23:30,1,          !- Field 10
  21865     Until: 24:00,0;          !- Field 12
  21866 
  21867   Schedule:Compact,
  21868     Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Name
  21869     Any Number,              !- Schedule Type Limits Name
  21870     Through: 12/31,          !- Field 1
  21871     For: Tuesday Friday,     !- Field 2
  21872     Until: 4:00,0.0,         !- Field 3
  21873     Until: 5:00,725.0,       !- Field 5
  21874     Until: 6:00,417.0,       !- Field 7
  21875     Until: 7:00,290.0,       !- Field 9
  21876     Until: 24:00,0.0,        !- Field 11
  21877     For: AllOtherDays,       !- Field 13
  21878     Until: 4:00,0.0,         !- Field 14
  21879     Until: 5:00,125.0,       !- Field 16
  21880     Until: 6:00,117.0,       !- Field 18
  21881     Until: 7:00,90.0,        !- Field 20
  21882     Until: 19:00,0.0,        !- Field 22
  21883     Until: 20:00,125.0,      !- Field 24
  21884     Until: 21:00,117.0,      !- Field 26
  21885     Until: 22:00,90.0,       !- Field 28
  21886     Until: 24:00,0.0;        !- Field 30
  21887 
  21888   Schedule:Compact,
  21889     Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched,  !- Name
  21890     Any Number,              !- Schedule Type Limits Name
  21891     Through: 12/31,          !- Field 1
  21892     For:AllDays,             !- Field 2
  21893     Until: 6:00,0.0,         !- Field 3
  21894     Until: 7:00,50.0,        !- Field 5
  21895     Until: 9:00,70.0,        !- Field 7
  21896     Until: 10:00,80.0,       !- Field 9
  21897     Until: 11:00,70.0,       !- Field 11
  21898     Until: 13:00,50.0,       !- Field 13
  21899     Until: 14:00,80.0,       !- Field 15
  21900     Until: 15:00,90.0,       !- Field 17
  21901     Until: 16:00,80.0,       !- Field 19
  21902     Until: 24:00,0.0;        !- Field 21
  21903 
  21904 ! ***SWH EQUIPMENT***
  21905 
  21906   Pump:VariableSpeed,
  21907     SWHSys1 Pump,            !- Name
  21908     SWHSys1 Supply Inlet Node,  !- Inlet Node Name
  21909     SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
  21910     AUTOSIZE,                !- Rated Flow Rate {m3/s}
  21911     179352,                  !- Rated Pump Head {Pa}
  21912     AUTOSIZE,                !- Rated Power Consumption {W}
  21913     0.9,                     !- Motor Efficiency
  21914     0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  21915     0,                       !- Coefficient 1 of the Part Load Performance Curve
  21916     1,                       !- Coefficient 2 of the Part Load Performance Curve
  21917     0,                       !- Coefficient 3 of the Part Load Performance Curve
  21918     0,                       !- Coefficient 4 of the Part Load Performance Curve
  21919     0.0,                     !- Minimum Flow Rate {m3/s}
  21920     Intermittent;            !- Pump Control Type
  21921 
  21922   WaterHeater:Mixed,
  21923     SWHSys1 Water Heater,    !- Name
  21924     3.0,                     !- Tank Volume {m3}
  21925     SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
  21926     2.0,                     !- Deadband Temperature Difference {deltaC}
  21927     82.2222,                 !- Maximum Temperature Limit {C}
  21928     Cycle,                   !- Heater Control Type
  21929     845000,                  !- Heater Maximum Capacity {W}
  21930     ,                        !- Heater Minimum Capacity {W}
  21931     ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  21932     ,                        !- Heater Ignition Delay {s}
  21933     NATURALGAS,              !- Heater Fuel Type
  21934     0.8,                     !- Heater Thermal Efficiency
  21935     ,                        !- Part Load Factor Curve Name
  21936     20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  21937     NATURALGAS,              !- Off Cycle Parasitic Fuel Type
  21938     0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
  21939     ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  21940     NATURALGAS,              !- On Cycle Parasitic Fuel Type
  21941     ,                        !- On Cycle Parasitic Heat Fraction to Tank
  21942     SCHEDULE,                !- Ambient Temperature Indicator
  21943     SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
  21944     ,                        !- Ambient Temperature Zone Name
  21945     ,                        !- Ambient Temperature Outdoor Air Node Name
  21946     6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  21947     ,                        !- Off Cycle Loss Fraction to Zone
  21948     6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  21949     ,                        !- On Cycle Loss Fraction to Zone
  21950     ,                        !- Peak Use Flow Rate {m3/s}
  21951     ,                        !- Use Flow Rate Fraction Schedule Name
  21952     ,                        !- Cold Water Supply Temperature Schedule Name
  21953     SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
  21954     SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
  21955     1.0,                     !- Use Side Effectiveness
  21956     ,                        !- Source Side Inlet Node Name
  21957     ,                        !- Source Side Outlet Node Name
  21958     1.0,                     !- Source Side Effectiveness
  21959     AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
  21960     AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
  21961     1.5;                     !- Indirect Water Heating Recovery Time {hr}
  21962 
  21963   WaterUse:Equipment,
  21964     ER_Exam1_Mult4_Flr_1 Water Equipment,  !- Name
  21965     ,                        !- End-Use Subcategory
  21966     1.0556e-006,             !- Peak Flow Rate {m3/s}
  21967     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  21968     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  21969     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  21970     ,                        !- Cold Water Supply Temperature Schedule Name
  21971     ER_Exam1_Mult4_Flr_1,    !- Zone Name
  21972     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  21973     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  21974 
  21975   WaterUse:Equipment,
  21976     ER_Exam3_Mult4_Flr_1 Water Equipment,  !- Name
  21977     ,                        !- End-Use Subcategory
  21978     1.0556e-006,             !- Peak Flow Rate {m3/s}
  21979     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  21980     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  21981     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  21982     ,                        !- Cold Water Supply Temperature Schedule Name
  21983     ER_Exam3_Mult4_Flr_1,    !- Zone Name
  21984     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  21985     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  21986 
  21987   WaterUse:Equipment,
  21988     ER_Trauma1_Flr_1 Water Equipment,  !- Name
  21989     ,                        !- End-Use Subcategory
  21990     1.0556e-006,             !- Peak Flow Rate {m3/s}
  21991     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  21992     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  21993     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  21994     ,                        !- Cold Water Supply Temperature Schedule Name
  21995     ER_Trauma1_Flr_1,        !- Zone Name
  21996     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  21997     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  21998 
  21999   WaterUse:Equipment,
  22000     ER_Trauma2_Flr_1 Water Equipment,  !- Name
  22001     ,                        !- End-Use Subcategory
  22002     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22003     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22004     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22005     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22006     ,                        !- Cold Water Supply Temperature Schedule Name
  22007     ER_Trauma2_Flr_1,        !- Zone Name
  22008     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22009     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22010 
  22011   WaterUse:Equipment,
  22012     ER_Triage_Mult4_Flr_1 Water Equipment,  !- Name
  22013     ,                        !- End-Use Subcategory
  22014     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22015     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22016     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22017     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22018     ,                        !- Cold Water Supply Temperature Schedule Name
  22019     ER_Triage_Mult4_Flr_1,   !- Zone Name
  22020     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22021     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22022 
  22023   WaterUse:Equipment,
  22024     Kitchen_Flr_5 Water Equipment,  !- Name
  22025     ,                        !- End-Use Subcategory
  22026     0.0001577,               !- Peak Flow Rate {m3/s}
  22027     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22028     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22029     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22030     ,                        !- Cold Water Supply Temperature Schedule Name
  22031     Kitchen_Flr_5,           !- Zone Name
  22032     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22033     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22034 
  22035   WaterUse:Equipment,
  22036     Lab_Flr_3 Water Equipment,  !- Name
  22037     ,                        !- End-Use Subcategory
  22038     2.1111e-006,             !- Peak Flow Rate {m3/s}
  22039     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  22040     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22041     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22042     ,                        !- Cold Water Supply Temperature Schedule Name
  22043     Lab_Flr_3,               !- Zone Name
  22044     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22045     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22046 
  22047   WaterUse:Equipment,
  22048     Lab_Flr_4 Water Equipment,  !- Name
  22049     ,                        !- End-Use Subcategory
  22050     2.1111e-006,             !- Peak Flow Rate {m3/s}
  22051     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  22052     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22053     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22054     ,                        !- Cold Water Supply Temperature Schedule Name
  22055     Lab_Flr_4,               !- Zone Name
  22056     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22057     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22058 
  22059   WaterUse:Equipment,
  22060     OR1_Flr_2 Water Equipment,  !- Name
  22061     ,                        !- End-Use Subcategory
  22062     2.1111e-006,             !- Peak Flow Rate {m3/s}
  22063     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  22064     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22065     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22066     ,                        !- Cold Water Supply Temperature Schedule Name
  22067     OR1_Flr_2,               !- Zone Name
  22068     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22069     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22070 
  22071   WaterUse:Equipment,
  22072     OR2_Mult5_Flr_2 Water Equipment,  !- Name
  22073     ,                        !- End-Use Subcategory
  22074     2.1111e-006,             !- Peak Flow Rate {m3/s}
  22075     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  22076     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22077     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22078     ,                        !- Cold Water Supply Temperature Schedule Name
  22079     OR2_Mult5_Flr_2,         !- Zone Name
  22080     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22081     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22082 
  22083   WaterUse:Equipment,
  22084     OR3_Flr_2 Water Equipment,  !- Name
  22085     ,                        !- End-Use Subcategory
  22086     2.1111e-006,             !- Peak Flow Rate {m3/s}
  22087     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  22088     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22089     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22090     ,                        !- Cold Water Supply Temperature Schedule Name
  22091     OR3_Flr_2,               !- Zone Name
  22092     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22093     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22094 
  22095   WaterUse:Equipment,
  22096     OR4_Flr_2 Water Equipment,  !- Name
  22097     ,                        !- End-Use Subcategory
  22098     2.1111e-006,             !- Peak Flow Rate {m3/s}
  22099     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  22100     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22101     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22102     ,                        !- Cold Water Supply Temperature Schedule Name
  22103     OR4_Flr_2,               !- Zone Name
  22104     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22105     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22106 
  22107   WaterUse:Equipment,
  22108     PatRoom1_Mult10_Flr_3 Water Equipment,  !- Name
  22109     ,                        !- End-Use Subcategory
  22110     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22111     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22112     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22113     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22114     ,                        !- Cold Water Supply Temperature Schedule Name
  22115     PatRoom1_Mult10_Flr_3,   !- Zone Name
  22116     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22117     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22118 
  22119   WaterUse:Equipment,
  22120     PatRoom1_Mult10_Flr_4 Water Equipment,  !- Name
  22121     ,                        !- End-Use Subcategory
  22122     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22123     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22124     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22125     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22126     ,                        !- Cold Water Supply Temperature Schedule Name
  22127     PatRoom1_Mult10_Flr_4,   !- Zone Name
  22128     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22129     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22130 
  22131   WaterUse:Equipment,
  22132     PatRoom2_Flr_3 Water Equipment,  !- Name
  22133     ,                        !- End-Use Subcategory
  22134     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22135     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22136     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22137     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22138     ,                        !- Cold Water Supply Temperature Schedule Name
  22139     PatRoom2_Flr_3,          !- Zone Name
  22140     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22141     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22142 
  22143   WaterUse:Equipment,
  22144     PatRoom2_Flr_4 Water Equipment,  !- Name
  22145     ,                        !- End-Use Subcategory
  22146     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22147     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22148     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22149     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22150     ,                        !- Cold Water Supply Temperature Schedule Name
  22151     PatRoom2_Flr_4,          !- Zone Name
  22152     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22153     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22154 
  22155   WaterUse:Equipment,
  22156     PatRoom3_Mult10_Flr_3 Water Equipment,  !- Name
  22157     ,                        !- End-Use Subcategory
  22158     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22159     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22160     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22161     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22162     ,                        !- Cold Water Supply Temperature Schedule Name
  22163     PatRoom3_Mult10_Flr_3,   !- Zone Name
  22164     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22165     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22166 
  22167   WaterUse:Equipment,
  22168     PatRoom3_Mult10_Flr_4 Water Equipment,  !- Name
  22169     ,                        !- End-Use Subcategory
  22170     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22171     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22172     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22173     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22174     ,                        !- Cold Water Supply Temperature Schedule Name
  22175     PatRoom3_Mult10_Flr_4,   !- Zone Name
  22176     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22177     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22178 
  22179   WaterUse:Equipment,
  22180     PatRoom4_Flr_3 Water Equipment,  !- Name
  22181     ,                        !- End-Use Subcategory
  22182     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22183     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22184     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22185     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22186     ,                        !- Cold Water Supply Temperature Schedule Name
  22187     PatRoom4_Flr_3,          !- Zone Name
  22188     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22189     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22190 
  22191   WaterUse:Equipment,
  22192     PatRoom4_Flr_4 Water Equipment,  !- Name
  22193     ,                        !- End-Use Subcategory
  22194     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22195     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22196     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22197     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22198     ,                        !- Cold Water Supply Temperature Schedule Name
  22199     PatRoom4_Flr_4,          !- Zone Name
  22200     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22201     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22202 
  22203   WaterUse:Equipment,
  22204     PatRoom5_Mult10_Flr_3 Water Equipment,  !- Name
  22205     ,                        !- End-Use Subcategory
  22206     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22207     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22208     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22209     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22210     ,                        !- Cold Water Supply Temperature Schedule Name
  22211     PatRoom5_Mult10_Flr_3,   !- Zone Name
  22212     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22213     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22214 
  22215   WaterUse:Equipment,
  22216     PatRoom5_Mult10_Flr_4 Water Equipment,  !- Name
  22217     ,                        !- End-Use Subcategory
  22218     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22219     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22220     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22221     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22222     ,                        !- Cold Water Supply Temperature Schedule Name
  22223     PatRoom5_Mult10_Flr_4,   !- Zone Name
  22224     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22225     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22226 
  22227   WaterUse:Equipment,
  22228     PatRoom6_Flr_3 Water Equipment,  !- Name
  22229     ,                        !- End-Use Subcategory
  22230     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22231     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22232     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22233     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22234     ,                        !- Cold Water Supply Temperature Schedule Name
  22235     PatRoom6_Flr_3,          !- Zone Name
  22236     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22237     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22238 
  22239   WaterUse:Equipment,
  22240     PatRoom6_Flr_4 Water Equipment,  !- Name
  22241     ,                        !- End-Use Subcategory
  22242     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22243     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22244     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22245     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22246     ,                        !- Cold Water Supply Temperature Schedule Name
  22247     PatRoom6_Flr_4,          !- Zone Name
  22248     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22249     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22250 
  22251   WaterUse:Equipment,
  22252     PatRoom7_Mult10_Flr_3 Water Equipment,  !- Name
  22253     ,                        !- End-Use Subcategory
  22254     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22255     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22256     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22257     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22258     ,                        !- Cold Water Supply Temperature Schedule Name
  22259     PatRoom7_Mult10_Flr_3,   !- Zone Name
  22260     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22261     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22262 
  22263   WaterUse:Equipment,
  22264     PatRoom7_Mult10_Flr_4 Water Equipment,  !- Name
  22265     ,                        !- End-Use Subcategory
  22266     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22267     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22268     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22269     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22270     ,                        !- Cold Water Supply Temperature Schedule Name
  22271     PatRoom7_Mult10_Flr_4,   !- Zone Name
  22272     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22273     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22274 
  22275   WaterUse:Equipment,
  22276     PatRoom8_Flr_3 Water Equipment,  !- Name
  22277     ,                        !- End-Use Subcategory
  22278     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22279     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22280     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22281     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22282     ,                        !- Cold Water Supply Temperature Schedule Name
  22283     PatRoom8_Flr_3,          !- Zone Name
  22284     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22285     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22286 
  22287   WaterUse:Equipment,
  22288     PatRoom8_Flr_4 Water Equipment,  !- Name
  22289     ,                        !- End-Use Subcategory
  22290     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22291     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22292     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22293     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22294     ,                        !- Cold Water Supply Temperature Schedule Name
  22295     PatRoom8_Flr_4,          !- Zone Name
  22296     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22297     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22298 
  22299   WaterUse:Equipment,
  22300     PhysTherapy_Flr_3 Water Equipment,  !- Name
  22301     ,                        !- End-Use Subcategory
  22302     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22303     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  22304     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22305     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22306     ,                        !- Cold Water Supply Temperature Schedule Name
  22307     PhysTherapy_Flr_3,       !- Zone Name
  22308     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22309     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22310 
  22311   WaterUse:Equipment,
  22312     Radiology_Flr_4 Water Equipment,  !- Name
  22313     ,                        !- End-Use Subcategory
  22314     1.0556e-006,             !- Peak Flow Rate {m3/s}
  22315     BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  22316     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  22317     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  22318     ,                        !- Cold Water Supply Temperature Schedule Name
  22319     Radiology_Flr_4,         !- Zone Name
  22320     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  22321     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
  22322 
  22323   PlantEquipmentList,
  22324     SWHSys1 Equipment List,  !- Name
  22325     WaterHeater:Mixed,       !- Equipment 1 Object Type
  22326     SWHSys1 Water Heater;    !- Equipment 1 Name
  22327 
  22328 ! ***SWH SIZING & CONTROLS***
  22329 
  22330   Sizing:Plant,
  22331     SWHSys1,                 !- Plant or Condenser Loop Name
  22332     Heating,                 !- Loop Type
  22333     60,                      !- Design Loop Exit Temperature {C}
  22334     5.0;                     !- Loop Design Temperature Difference {deltaC}
  22335 
  22336   SetpointManager:Scheduled,
  22337     SWHSys1 Loop Setpoint Manager,  !- Name
  22338     Temperature,             !- Control Variable
  22339     SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
  22340     SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name
  22341 
  22342   PlantEquipmentOperationSchemes,
  22343     SWHSys1 Loop Operation Scheme List,  !- Name
  22344     PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
  22345     SWHSys1 Operation Scheme,!- Control Scheme 1 Name
  22346     PlantOnSched;            !- Control Scheme 1 Schedule Name
  22347 
  22348   PlantEquipmentOperation:HeatingLoad,
  22349     SWHSys1 Operation Scheme,!- Name
  22350     0.0,                     !- Load Range 1 Lower Limit {W}
  22351     1000000000000000,        !- Load Range 1 Upper Limit {W}
  22352     SWHSys1 Equipment List;  !- Range 1 Equipment List Name
  22353 
  22354 ! ***SWH LOOP***
  22355 
  22356   PlantLoop,
  22357     SWHSys1,                 !- Name
  22358     Water,                   !- Fluid Type
  22359     ,                        !- User Defined Fluid Type
  22360     SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
  22361     SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  22362     60.0,                    !- Maximum Loop Temperature {C}
  22363     10.0,                    !- Minimum Loop Temperature {C}
  22364     AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
  22365     0.0,                     !- Minimum Loop Flow Rate {m3/s}
  22366     AUTOSIZE,                !- Plant Loop Volume {m3}
  22367     SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
  22368     SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
  22369     SWHSys1 Supply Branches, !- Plant Side Branch List Name
  22370     SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
  22371     SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
  22372     SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
  22373     SWHSys1 Demand Branches, !- Demand Side Branch List Name
  22374     SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
  22375     Optimal;                 !- Load Distribution Scheme
  22376 
  22377 ! ***SWH CONNECTIONS***
  22378 
  22379   BranchList,
  22380     SWHSys1 Demand Branches, !- Name
  22381     SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
  22382     SWHSys1 Demand Load Branch 1,  !- Branch 2 Name
  22383     SWHSys1 Demand Load Branch 2,  !- Branch 3 Name
  22384     SWHSys1 Demand Load Branch 3,  !- Branch 4 Name
  22385     SWHSys1 Demand Load Branch 4,  !- Branch 5 Name
  22386     SWHSys1 Demand Load Branch 5,  !- Branch 6 Name
  22387     SWHSys1 Demand Load Branch 6,  !- Branch 7 Name
  22388     SWHSys1 Demand Load Branch 7,  !- Branch 8 Name
  22389     SWHSys1 Demand Load Branch 8,  !- Branch 9 Name
  22390     SWHSys1 Demand Load Branch 9,  !- Branch 10 Name
  22391     SWHSys1 Demand Load Branch 10,  !- Branch 11 Name
  22392     SWHSys1 Demand Load Branch 11,  !- Branch 12 Name
  22393     SWHSys1 Demand Load Branch 12,  !- Branch 13 Name
  22394     SWHSys1 Demand Load Branch 13,  !- Branch 14 Name
  22395     SWHSys1 Demand Load Branch 14,  !- Branch 15 Name
  22396     SWHSys1 Demand Load Branch 15,  !- Branch 16 Name
  22397     SWHSys1 Demand Load Branch 16,  !- Branch 17 Name
  22398     SWHSys1 Demand Load Branch 17,  !- Branch 18 Name
  22399     SWHSys1 Demand Load Branch 18,  !- Branch 19 Name
  22400     SWHSys1 Demand Load Branch 19,  !- Branch 20 Name
  22401     SWHSys1 Demand Load Branch 20,  !- Branch 21 Name
  22402     SWHSys1 Demand Load Branch 21,  !- Branch 22 Name
  22403     SWHSys1 Demand Load Branch 22,  !- Branch 23 Name
  22404     SWHSys1 Demand Load Branch 23,  !- Branch 24 Name
  22405     SWHSys1 Demand Load Branch 24,  !- Branch 25 Name
  22406     SWHSys1 Demand Load Branch 25,  !- Branch 26 Name
  22407     SWHSys1 Demand Load Branch 26,  !- Branch 27 Name
  22408     SWHSys1 Demand Load Branch 27,  !- Branch 28 Name
  22409     SWHSys1 Demand Load Branch 28,  !- Branch 29 Name
  22410     SWHSys1 Demand Load Branch 29,  !- Branch 30 Name
  22411     SWHSys1 Demand Load Branch 30,  !- Branch 31 Name
  22412     SWHSys1 Demand Bypass Branch,  !- Branch 32 Name
  22413     SWHSys1 Demand Outlet Branch;  !- Branch 33 Name
  22414 
  22415   BranchList,
  22416     SWHSys1 Supply Branches, !- Name
  22417     SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
  22418     SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
  22419     SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  22420     SWHSys1 Supply Outlet Branch;  !- Branch 4 Name
  22421 
  22422   Branch,
  22423     SWHSys1 Demand Bypass Branch,  !- Name
  22424     ,                        !- Maximum Flow Rate {m3/s}
  22425     ,                        !- Pressure Drop Curve Name
  22426     Pipe:Adiabatic,          !- Component 1 Object Type
  22427     SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
  22428     SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  22429     SWHSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
  22430     Bypass;                  !- Component 1 Branch Control Type
  22431 
  22432   Branch,
  22433     SWHSys1 Demand Inlet Branch,  !- Name
  22434     ,                        !- Maximum Flow Rate {m3/s}
  22435     ,                        !- Pressure Drop Curve Name
  22436     Pipe:Adiabatic,          !- Component 1 Object Type
  22437     SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
  22438     SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  22439     SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer,  !- Component 1 Outlet Node Name
  22440     Passive;                 !- Component 1 Branch Control Type
  22441 
  22442   Branch,
  22443     SWHSys1 Demand Load Branch 1,  !- Name
  22444     ,                        !- Maximum Flow Rate {m3/s}
  22445     ,                        !- Pressure Drop Curve Name
  22446     WaterUse:Connections,    !- Component 1 Object Type
  22447     ER_Exam1_Mult4_Flr_1 Water Equipment,  !- Component 1 Name
  22448     ER_Exam1_Mult4_Flr_1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22449     ER_Exam1_Mult4_Flr_1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22450     Active;                  !- Component 1 Branch Control Type
  22451 
  22452   Branch,
  22453     SWHSys1 Demand Load Branch 10,  !- Name
  22454     ,                        !- Maximum Flow Rate {m3/s}
  22455     ,                        !- Pressure Drop Curve Name
  22456     WaterUse:Connections,    !- Component 1 Object Type
  22457     PatRoom1_Mult10_Flr_3 Water Equipment,  !- Component 1 Name
  22458     PatRoom1_Mult10_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22459     PatRoom1_Mult10_Flr_3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22460     Active;                  !- Component 1 Branch Control Type
  22461 
  22462   Branch,
  22463     SWHSys1 Demand Load Branch 11,  !- Name
  22464     ,                        !- Maximum Flow Rate {m3/s}
  22465     ,                        !- Pressure Drop Curve Name
  22466     WaterUse:Connections,    !- Component 1 Object Type
  22467     PatRoom2_Flr_3 Water Equipment,  !- Component 1 Name
  22468     PatRoom2_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22469     PatRoom2_Flr_3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22470     Active;                  !- Component 1 Branch Control Type
  22471 
  22472   Branch,
  22473     SWHSys1 Demand Load Branch 12,  !- Name
  22474     ,                        !- Maximum Flow Rate {m3/s}
  22475     ,                        !- Pressure Drop Curve Name
  22476     WaterUse:Connections,    !- Component 1 Object Type
  22477     PatRoom3_Mult10_Flr_3 Water Equipment,  !- Component 1 Name
  22478     PatRoom3_Mult10_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22479     PatRoom3_Mult10_Flr_3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22480     Active;                  !- Component 1 Branch Control Type
  22481 
  22482   Branch,
  22483     SWHSys1 Demand Load Branch 13,  !- Name
  22484     ,                        !- Maximum Flow Rate {m3/s}
  22485     ,                        !- Pressure Drop Curve Name
  22486     WaterUse:Connections,    !- Component 1 Object Type
  22487     PatRoom4_Flr_3 Water Equipment,  !- Component 1 Name
  22488     PatRoom4_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22489     PatRoom4_Flr_3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22490     Active;                  !- Component 1 Branch Control Type
  22491 
  22492   Branch,
  22493     SWHSys1 Demand Load Branch 14,  !- Name
  22494     ,                        !- Maximum Flow Rate {m3/s}
  22495     ,                        !- Pressure Drop Curve Name
  22496     WaterUse:Connections,    !- Component 1 Object Type
  22497     PatRoom5_Mult10_Flr_3 Water Equipment,  !- Component 1 Name
  22498     PatRoom5_Mult10_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22499     PatRoom5_Mult10_Flr_3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22500     Active;                  !- Component 1 Branch Control Type
  22501 
  22502   Branch,
  22503     SWHSys1 Demand Load Branch 15,  !- Name
  22504     ,                        !- Maximum Flow Rate {m3/s}
  22505     ,                        !- Pressure Drop Curve Name
  22506     WaterUse:Connections,    !- Component 1 Object Type
  22507     PhysTherapy_Flr_3 Water Equipment,  !- Component 1 Name
  22508     PhysTherapy_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22509     PhysTherapy_Flr_3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22510     Active;                  !- Component 1 Branch Control Type
  22511 
  22512   Branch,
  22513     SWHSys1 Demand Load Branch 16,  !- Name
  22514     ,                        !- Maximum Flow Rate {m3/s}
  22515     ,                        !- Pressure Drop Curve Name
  22516     WaterUse:Connections,    !- Component 1 Object Type
  22517     PatRoom6_Flr_3 Water Equipment,  !- Component 1 Name
  22518     PatRoom6_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22519     PatRoom6_Flr_3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22520     Active;                  !- Component 1 Branch Control Type
  22521 
  22522   Branch,
  22523     SWHSys1 Demand Load Branch 17,  !- Name
  22524     ,                        !- Maximum Flow Rate {m3/s}
  22525     ,                        !- Pressure Drop Curve Name
  22526     WaterUse:Connections,    !- Component 1 Object Type
  22527     PatRoom7_Mult10_Flr_3 Water Equipment,  !- Component 1 Name
  22528     PatRoom7_Mult10_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22529     PatRoom7_Mult10_Flr_3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22530     Active;                  !- Component 1 Branch Control Type
  22531 
  22532   Branch,
  22533     SWHSys1 Demand Load Branch 18,  !- Name
  22534     ,                        !- Maximum Flow Rate {m3/s}
  22535     ,                        !- Pressure Drop Curve Name
  22536     WaterUse:Connections,    !- Component 1 Object Type
  22537     PatRoom8_Flr_3 Water Equipment,  !- Component 1 Name
  22538     PatRoom8_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22539     PatRoom8_Flr_3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22540     Active;                  !- Component 1 Branch Control Type
  22541 
  22542   Branch,
  22543     SWHSys1 Demand Load Branch 19,  !- Name
  22544     ,                        !- Maximum Flow Rate {m3/s}
  22545     ,                        !- Pressure Drop Curve Name
  22546     WaterUse:Connections,    !- Component 1 Object Type
  22547     Lab_Flr_3 Water Equipment,  !- Component 1 Name
  22548     Lab_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22549     Lab_Flr_3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22550     Active;                  !- Component 1 Branch Control Type
  22551 
  22552   Branch,
  22553     SWHSys1 Demand Load Branch 2,  !- Name
  22554     ,                        !- Maximum Flow Rate {m3/s}
  22555     ,                        !- Pressure Drop Curve Name
  22556     WaterUse:Connections,    !- Component 1 Object Type
  22557     ER_Trauma1_Flr_1 Water Equipment,  !- Component 1 Name
  22558     ER_Trauma1_Flr_1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22559     ER_Trauma1_Flr_1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22560     Active;                  !- Component 1 Branch Control Type
  22561 
  22562   Branch,
  22563     SWHSys1 Demand Load Branch 20,  !- Name
  22564     ,                        !- Maximum Flow Rate {m3/s}
  22565     ,                        !- Pressure Drop Curve Name
  22566     WaterUse:Connections,    !- Component 1 Object Type
  22567     PatRoom1_Mult10_Flr_4 Water Equipment,  !- Component 1 Name
  22568     PatRoom1_Mult10_Flr_4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22569     PatRoom1_Mult10_Flr_4 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22570     Active;                  !- Component 1 Branch Control Type
  22571 
  22572   Branch,
  22573     SWHSys1 Demand Load Branch 21,  !- Name
  22574     ,                        !- Maximum Flow Rate {m3/s}
  22575     ,                        !- Pressure Drop Curve Name
  22576     WaterUse:Connections,    !- Component 1 Object Type
  22577     PatRoom2_Flr_4 Water Equipment,  !- Component 1 Name
  22578     PatRoom2_Flr_4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22579     PatRoom2_Flr_4 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22580     Active;                  !- Component 1 Branch Control Type
  22581 
  22582   Branch,
  22583     SWHSys1 Demand Load Branch 22,  !- Name
  22584     ,                        !- Maximum Flow Rate {m3/s}
  22585     ,                        !- Pressure Drop Curve Name
  22586     WaterUse:Connections,    !- Component 1 Object Type
  22587     PatRoom3_Mult10_Flr_4 Water Equipment,  !- Component 1 Name
  22588     PatRoom3_Mult10_Flr_4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22589     PatRoom3_Mult10_Flr_4 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22590     Active;                  !- Component 1 Branch Control Type
  22591 
  22592   Branch,
  22593     SWHSys1 Demand Load Branch 23,  !- Name
  22594     ,                        !- Maximum Flow Rate {m3/s}
  22595     ,                        !- Pressure Drop Curve Name
  22596     WaterUse:Connections,    !- Component 1 Object Type
  22597     PatRoom4_Flr_4 Water Equipment,  !- Component 1 Name
  22598     PatRoom4_Flr_4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22599     PatRoom4_Flr_4 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22600     Active;                  !- Component 1 Branch Control Type
  22601 
  22602   Branch,
  22603     SWHSys1 Demand Load Branch 24,  !- Name
  22604     ,                        !- Maximum Flow Rate {m3/s}
  22605     ,                        !- Pressure Drop Curve Name
  22606     WaterUse:Connections,    !- Component 1 Object Type
  22607     PatRoom5_Mult10_Flr_4 Water Equipment,  !- Component 1 Name
  22608     PatRoom5_Mult10_Flr_4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22609     PatRoom5_Mult10_Flr_4 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22610     Active;                  !- Component 1 Branch Control Type
  22611 
  22612   Branch,
  22613     SWHSys1 Demand Load Branch 25,  !- Name
  22614     ,                        !- Maximum Flow Rate {m3/s}
  22615     ,                        !- Pressure Drop Curve Name
  22616     WaterUse:Connections,    !- Component 1 Object Type
  22617     Radiology_Flr_4 Water Equipment,  !- Component 1 Name
  22618     Radiology_Flr_4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22619     Radiology_Flr_4 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22620     Active;                  !- Component 1 Branch Control Type
  22621 
  22622   Branch,
  22623     SWHSys1 Demand Load Branch 26,  !- Name
  22624     ,                        !- Maximum Flow Rate {m3/s}
  22625     ,                        !- Pressure Drop Curve Name
  22626     WaterUse:Connections,    !- Component 1 Object Type
  22627     PatRoom6_Flr_4 Water Equipment,  !- Component 1 Name
  22628     PatRoom6_Flr_4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22629     PatRoom6_Flr_4 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22630     Active;                  !- Component 1 Branch Control Type
  22631 
  22632   Branch,
  22633     SWHSys1 Demand Load Branch 27,  !- Name
  22634     ,                        !- Maximum Flow Rate {m3/s}
  22635     ,                        !- Pressure Drop Curve Name
  22636     WaterUse:Connections,    !- Component 1 Object Type
  22637     PatRoom7_Mult10_Flr_4 Water Equipment,  !- Component 1 Name
  22638     PatRoom7_Mult10_Flr_4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22639     PatRoom7_Mult10_Flr_4 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22640     Active;                  !- Component 1 Branch Control Type
  22641 
  22642   Branch,
  22643     SWHSys1 Demand Load Branch 28,  !- Name
  22644     ,                        !- Maximum Flow Rate {m3/s}
  22645     ,                        !- Pressure Drop Curve Name
  22646     WaterUse:Connections,    !- Component 1 Object Type
  22647     PatRoom8_Flr_4 Water Equipment,  !- Component 1 Name
  22648     PatRoom8_Flr_4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22649     PatRoom8_Flr_4 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22650     Active;                  !- Component 1 Branch Control Type
  22651 
  22652   Branch,
  22653     SWHSys1 Demand Load Branch 29,  !- Name
  22654     ,                        !- Maximum Flow Rate {m3/s}
  22655     ,                        !- Pressure Drop Curve Name
  22656     WaterUse:Connections,    !- Component 1 Object Type
  22657     Lab_Flr_4 Water Equipment,  !- Component 1 Name
  22658     Lab_Flr_4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22659     Lab_Flr_4 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22660     Active;                  !- Component 1 Branch Control Type
  22661 
  22662   Branch,
  22663     SWHSys1 Demand Load Branch 3,  !- Name
  22664     ,                        !- Maximum Flow Rate {m3/s}
  22665     ,                        !- Pressure Drop Curve Name
  22666     WaterUse:Connections,    !- Component 1 Object Type
  22667     ER_Exam3_Mult4_Flr_1 Water Equipment,  !- Component 1 Name
  22668     ER_Exam3_Mult4_Flr_1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22669     ER_Exam3_Mult4_Flr_1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22670     Active;                  !- Component 1 Branch Control Type
  22671 
  22672   Branch,
  22673     SWHSys1 Demand Load Branch 30,  !- Name
  22674     ,                        !- Maximum Flow Rate {m3/s}
  22675     ,                        !- Pressure Drop Curve Name
  22676     WaterUse:Connections,    !- Component 1 Object Type
  22677     Kitchen_Flr_5 Water Equipment,  !- Component 1 Name
  22678     Kitchen_Flr_5 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22679     Kitchen_Flr_5 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22680     Active;                  !- Component 1 Branch Control Type
  22681 
  22682   Branch,
  22683     SWHSys1 Demand Load Branch 4,  !- Name
  22684     ,                        !- Maximum Flow Rate {m3/s}
  22685     ,                        !- Pressure Drop Curve Name
  22686     WaterUse:Connections,    !- Component 1 Object Type
  22687     ER_Trauma2_Flr_1 Water Equipment,  !- Component 1 Name
  22688     ER_Trauma2_Flr_1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22689     ER_Trauma2_Flr_1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22690     Active;                  !- Component 1 Branch Control Type
  22691 
  22692   Branch,
  22693     SWHSys1 Demand Load Branch 5,  !- Name
  22694     ,                        !- Maximum Flow Rate {m3/s}
  22695     ,                        !- Pressure Drop Curve Name
  22696     WaterUse:Connections,    !- Component 1 Object Type
  22697     ER_Triage_Mult4_Flr_1 Water Equipment,  !- Component 1 Name
  22698     ER_Triage_Mult4_Flr_1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22699     ER_Triage_Mult4_Flr_1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22700     Active;                  !- Component 1 Branch Control Type
  22701 
  22702   Branch,
  22703     SWHSys1 Demand Load Branch 6,  !- Name
  22704     ,                        !- Maximum Flow Rate {m3/s}
  22705     ,                        !- Pressure Drop Curve Name
  22706     WaterUse:Connections,    !- Component 1 Object Type
  22707     OR1_Flr_2 Water Equipment,  !- Component 1 Name
  22708     OR1_Flr_2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22709     OR1_Flr_2 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22710     Active;                  !- Component 1 Branch Control Type
  22711 
  22712   Branch,
  22713     SWHSys1 Demand Load Branch 7,  !- Name
  22714     ,                        !- Maximum Flow Rate {m3/s}
  22715     ,                        !- Pressure Drop Curve Name
  22716     WaterUse:Connections,    !- Component 1 Object Type
  22717     OR2_Mult5_Flr_2 Water Equipment,  !- Component 1 Name
  22718     OR2_Mult5_Flr_2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22719     OR2_Mult5_Flr_2 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22720     Active;                  !- Component 1 Branch Control Type
  22721 
  22722   Branch,
  22723     SWHSys1 Demand Load Branch 8,  !- Name
  22724     ,                        !- Maximum Flow Rate {m3/s}
  22725     ,                        !- Pressure Drop Curve Name
  22726     WaterUse:Connections,    !- Component 1 Object Type
  22727     OR3_Flr_2 Water Equipment,  !- Component 1 Name
  22728     OR3_Flr_2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22729     OR3_Flr_2 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22730     Active;                  !- Component 1 Branch Control Type
  22731 
  22732   Branch,
  22733     SWHSys1 Demand Load Branch 9,  !- Name
  22734     ,                        !- Maximum Flow Rate {m3/s}
  22735     ,                        !- Pressure Drop Curve Name
  22736     WaterUse:Connections,    !- Component 1 Object Type
  22737     OR4_Flr_2 Water Equipment,  !- Component 1 Name
  22738     OR4_Flr_2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  22739     OR4_Flr_2 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  22740     Active;                  !- Component 1 Branch Control Type
  22741 
  22742   Branch,
  22743     SWHSys1 Demand Outlet Branch,  !- Name
  22744     ,                        !- Maximum Flow Rate {m3/s}
  22745     ,                        !- Pressure Drop Curve Name
  22746     Pipe:Adiabatic,          !- Component 1 Object Type
  22747     SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
  22748     SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  22749     SWHSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
  22750     Passive;                 !- Component 1 Branch Control Type
  22751 
  22752   Branch,
  22753     SWHSys1 Supply Equipment Branch,  !- Name
  22754     ,                        !- Maximum Flow Rate {m3/s}
  22755     ,                        !- Pressure Drop Curve Name
  22756     WaterHeater:Mixed,       !- Component 1 Object Type
  22757     SWHSys1 Water Heater,    !- Component 1 Name
  22758     SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
  22759     SWHSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
  22760     Active;                  !- Component 1 Branch Control Type
  22761 
  22762   Branch,
  22763     SWHSys1 Supply Equipment Bypass Branch,  !- Name
  22764     ,                        !- Maximum Flow Rate {m3/s}
  22765     ,                        !- Pressure Drop Curve Name
  22766     Pipe:Adiabatic,          !- Component 1 Object Type
  22767     SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  22768     SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  22769     SWHSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
  22770     Bypass;                  !- Component 1 Branch Control Type
  22771 
  22772   Branch,
  22773     SWHSys1 Supply Inlet Branch,  !- Name
  22774     ,                        !- Maximum Flow Rate {m3/s}
  22775     ,                        !- Pressure Drop Curve Name
  22776     Pump:VariableSpeed,      !- Component 1 Object Type
  22777     SWHSys1 Pump,            !- Component 1 Name
  22778     SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  22779     SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
  22780     Active;                  !- Component 1 Branch Control Type
  22781 
  22782   Branch,
  22783     SWHSys1 Supply Outlet Branch,  !- Name
  22784     ,                        !- Maximum Flow Rate {m3/s}
  22785     ,                        !- Pressure Drop Curve Name
  22786     Pipe:Adiabatic,          !- Component 1 Object Type
  22787     SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
  22788     SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  22789     SWHSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
  22790     Passive;                 !- Component 1 Branch Control Type
  22791 
  22792   ConnectorList,
  22793     SWHSys1 Demand Connectors,  !- Name
  22794     Connector:Splitter,      !- Connector 1 Object Type
  22795     SWHSys1 Demand Splitter, !- Connector 1 Name
  22796     Connector:Mixer,         !- Connector 2 Object Type
  22797     SWHSys1 Demand Mixer;    !- Connector 2 Name
  22798 
  22799   ConnectorList,
  22800     SWHSys1 Supply Connectors,  !- Name
  22801     Connector:Splitter,      !- Connector 1 Object Type
  22802     SWHSys1 Supply Splitter, !- Connector 1 Name
  22803     Connector:Mixer,         !- Connector 2 Object Type
  22804     SWHSys1 Supply Mixer;    !- Connector 2 Name
  22805 
  22806   WaterUse:Connections,
  22807     ER_Exam1_Mult4_Flr_1 Water Equipment,  !- Name
  22808     ER_Exam1_Mult4_Flr_1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  22809     ER_Exam1_Mult4_Flr_1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  22810     ,                        !- Supply Water Storage Tank Name
  22811     ,                        !- Reclamation Water Storage Tank Name
  22812     ,                        !- Hot Water Supply Temperature Schedule Name
  22813     ,                        !- Cold Water Supply Temperature Schedule Name
  22814     ,                        !- Drain Water Heat Exchanger Type
  22815     ,                        !- Drain Water Heat Exchanger Destination
  22816     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  22817     ER_Exam1_Mult4_Flr_1 Water Equipment;  !- Water Use Equipment 1 Name
  22818 
  22819   WaterUse:Connections,
  22820     ER_Exam3_Mult4_Flr_1 Water Equipment,  !- Name
  22821     ER_Exam3_Mult4_Flr_1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  22822     ER_Exam3_Mult4_Flr_1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  22823     ,                        !- Supply Water Storage Tank Name
  22824     ,                        !- Reclamation Water Storage Tank Name
  22825     ,                        !- Hot Water Supply Temperature Schedule Name
  22826     ,                        !- Cold Water Supply Temperature Schedule Name
  22827     ,                        !- Drain Water Heat Exchanger Type
  22828     ,                        !- Drain Water Heat Exchanger Destination
  22829     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  22830     ER_Exam3_Mult4_Flr_1 Water Equipment;  !- Water Use Equipment 1 Name
  22831 
  22832   WaterUse:Connections,
  22833     ER_Trauma1_Flr_1 Water Equipment,  !- Name
  22834     ER_Trauma1_Flr_1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  22835     ER_Trauma1_Flr_1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  22836     ,                        !- Supply Water Storage Tank Name
  22837     ,                        !- Reclamation Water Storage Tank Name
  22838     ,                        !- Hot Water Supply Temperature Schedule Name
  22839     ,                        !- Cold Water Supply Temperature Schedule Name
  22840     ,                        !- Drain Water Heat Exchanger Type
  22841     ,                        !- Drain Water Heat Exchanger Destination
  22842     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  22843     ER_Trauma1_Flr_1 Water Equipment;  !- Water Use Equipment 1 Name
  22844 
  22845   WaterUse:Connections,
  22846     ER_Trauma2_Flr_1 Water Equipment,  !- Name
  22847     ER_Trauma2_Flr_1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  22848     ER_Trauma2_Flr_1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  22849     ,                        !- Supply Water Storage Tank Name
  22850     ,                        !- Reclamation Water Storage Tank Name
  22851     ,                        !- Hot Water Supply Temperature Schedule Name
  22852     ,                        !- Cold Water Supply Temperature Schedule Name
  22853     ,                        !- Drain Water Heat Exchanger Type
  22854     ,                        !- Drain Water Heat Exchanger Destination
  22855     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  22856     ER_Trauma2_Flr_1 Water Equipment;  !- Water Use Equipment 1 Name
  22857 
  22858   WaterUse:Connections,
  22859     ER_Triage_Mult4_Flr_1 Water Equipment,  !- Name
  22860     ER_Triage_Mult4_Flr_1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  22861     ER_Triage_Mult4_Flr_1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  22862     ,                        !- Supply Water Storage Tank Name
  22863     ,                        !- Reclamation Water Storage Tank Name
  22864     ,                        !- Hot Water Supply Temperature Schedule Name
  22865     ,                        !- Cold Water Supply Temperature Schedule Name
  22866     ,                        !- Drain Water Heat Exchanger Type
  22867     ,                        !- Drain Water Heat Exchanger Destination
  22868     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  22869     ER_Triage_Mult4_Flr_1 Water Equipment;  !- Water Use Equipment 1 Name
  22870 
  22871   WaterUse:Connections,
  22872     Kitchen_Flr_5 Water Equipment,  !- Name
  22873     Kitchen_Flr_5 Water Equipment Water Inlet Node,  !- Inlet Node Name
  22874     Kitchen_Flr_5 Water Equipment Water Outlet Node,  !- Outlet Node Name
  22875     ,                        !- Supply Water Storage Tank Name
  22876     ,                        !- Reclamation Water Storage Tank Name
  22877     ,                        !- Hot Water Supply Temperature Schedule Name
  22878     ,                        !- Cold Water Supply Temperature Schedule Name
  22879     ,                        !- Drain Water Heat Exchanger Type
  22880     ,                        !- Drain Water Heat Exchanger Destination
  22881     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  22882     Kitchen_Flr_5 Water Equipment;  !- Water Use Equipment 1 Name
  22883 
  22884   WaterUse:Connections,
  22885     Lab_Flr_3 Water Equipment,  !- Name
  22886     Lab_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  22887     Lab_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  22888     ,                        !- Supply Water Storage Tank Name
  22889     ,                        !- Reclamation Water Storage Tank Name
  22890     ,                        !- Hot Water Supply Temperature Schedule Name
  22891     ,                        !- Cold Water Supply Temperature Schedule Name
  22892     ,                        !- Drain Water Heat Exchanger Type
  22893     ,                        !- Drain Water Heat Exchanger Destination
  22894     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  22895     Lab_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name
  22896 
  22897   WaterUse:Connections,
  22898     Lab_Flr_4 Water Equipment,  !- Name
  22899     Lab_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
  22900     Lab_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
  22901     ,                        !- Supply Water Storage Tank Name
  22902     ,                        !- Reclamation Water Storage Tank Name
  22903     ,                        !- Hot Water Supply Temperature Schedule Name
  22904     ,                        !- Cold Water Supply Temperature Schedule Name
  22905     ,                        !- Drain Water Heat Exchanger Type
  22906     ,                        !- Drain Water Heat Exchanger Destination
  22907     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  22908     Lab_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name
  22909 
  22910   WaterUse:Connections,
  22911     OR1_Flr_2 Water Equipment,  !- Name
  22912     OR1_Flr_2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  22913     OR1_Flr_2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  22914     ,                        !- Supply Water Storage Tank Name
  22915     ,                        !- Reclamation Water Storage Tank Name
  22916     ,                        !- Hot Water Supply Temperature Schedule Name
  22917     ,                        !- Cold Water Supply Temperature Schedule Name
  22918     ,                        !- Drain Water Heat Exchanger Type
  22919     ,                        !- Drain Water Heat Exchanger Destination
  22920     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  22921     OR1_Flr_2 Water Equipment;  !- Water Use Equipment 1 Name
  22922 
  22923   WaterUse:Connections,
  22924     OR2_Mult5_Flr_2 Water Equipment,  !- Name
  22925     OR2_Mult5_Flr_2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  22926     OR2_Mult5_Flr_2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  22927     ,                        !- Supply Water Storage Tank Name
  22928     ,                        !- Reclamation Water Storage Tank Name
  22929     ,                        !- Hot Water Supply Temperature Schedule Name
  22930     ,                        !- Cold Water Supply Temperature Schedule Name
  22931     ,                        !- Drain Water Heat Exchanger Type
  22932     ,                        !- Drain Water Heat Exchanger Destination
  22933     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  22934     OR2_Mult5_Flr_2 Water Equipment;  !- Water Use Equipment 1 Name
  22935 
  22936   WaterUse:Connections,
  22937     OR3_Flr_2 Water Equipment,  !- Name
  22938     OR3_Flr_2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  22939     OR3_Flr_2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  22940     ,                        !- Supply Water Storage Tank Name
  22941     ,                        !- Reclamation Water Storage Tank Name
  22942     ,                        !- Hot Water Supply Temperature Schedule Name
  22943     ,                        !- Cold Water Supply Temperature Schedule Name
  22944     ,                        !- Drain Water Heat Exchanger Type
  22945     ,                        !- Drain Water Heat Exchanger Destination
  22946     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  22947     OR3_Flr_2 Water Equipment;  !- Water Use Equipment 1 Name
  22948 
  22949   WaterUse:Connections,
  22950     OR4_Flr_2 Water Equipment,  !- Name
  22951     OR4_Flr_2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  22952     OR4_Flr_2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  22953     ,                        !- Supply Water Storage Tank Name
  22954     ,                        !- Reclamation Water Storage Tank Name
  22955     ,                        !- Hot Water Supply Temperature Schedule Name
  22956     ,                        !- Cold Water Supply Temperature Schedule Name
  22957     ,                        !- Drain Water Heat Exchanger Type
  22958     ,                        !- Drain Water Heat Exchanger Destination
  22959     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  22960     OR4_Flr_2 Water Equipment;  !- Water Use Equipment 1 Name
  22961 
  22962   WaterUse:Connections,
  22963     PatRoom1_Mult10_Flr_3 Water Equipment,  !- Name
  22964     PatRoom1_Mult10_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  22965     PatRoom1_Mult10_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  22966     ,                        !- Supply Water Storage Tank Name
  22967     ,                        !- Reclamation Water Storage Tank Name
  22968     ,                        !- Hot Water Supply Temperature Schedule Name
  22969     ,                        !- Cold Water Supply Temperature Schedule Name
  22970     ,                        !- Drain Water Heat Exchanger Type
  22971     ,                        !- Drain Water Heat Exchanger Destination
  22972     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  22973     PatRoom1_Mult10_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name
  22974 
  22975   WaterUse:Connections,
  22976     PatRoom1_Mult10_Flr_4 Water Equipment,  !- Name
  22977     PatRoom1_Mult10_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
  22978     PatRoom1_Mult10_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
  22979     ,                        !- Supply Water Storage Tank Name
  22980     ,                        !- Reclamation Water Storage Tank Name
  22981     ,                        !- Hot Water Supply Temperature Schedule Name
  22982     ,                        !- Cold Water Supply Temperature Schedule Name
  22983     ,                        !- Drain Water Heat Exchanger Type
  22984     ,                        !- Drain Water Heat Exchanger Destination
  22985     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  22986     PatRoom1_Mult10_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name
  22987 
  22988   WaterUse:Connections,
  22989     PatRoom2_Flr_3 Water Equipment,  !- Name
  22990     PatRoom2_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  22991     PatRoom2_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  22992     ,                        !- Supply Water Storage Tank Name
  22993     ,                        !- Reclamation Water Storage Tank Name
  22994     ,                        !- Hot Water Supply Temperature Schedule Name
  22995     ,                        !- Cold Water Supply Temperature Schedule Name
  22996     ,                        !- Drain Water Heat Exchanger Type
  22997     ,                        !- Drain Water Heat Exchanger Destination
  22998     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  22999     PatRoom2_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name
  23000 
  23001   WaterUse:Connections,
  23002     PatRoom2_Flr_4 Water Equipment,  !- Name
  23003     PatRoom2_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23004     PatRoom2_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23005     ,                        !- Supply Water Storage Tank Name
  23006     ,                        !- Reclamation Water Storage Tank Name
  23007     ,                        !- Hot Water Supply Temperature Schedule Name
  23008     ,                        !- Cold Water Supply Temperature Schedule Name
  23009     ,                        !- Drain Water Heat Exchanger Type
  23010     ,                        !- Drain Water Heat Exchanger Destination
  23011     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23012     PatRoom2_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name
  23013 
  23014   WaterUse:Connections,
  23015     PatRoom3_Mult10_Flr_3 Water Equipment,  !- Name
  23016     PatRoom3_Mult10_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23017     PatRoom3_Mult10_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23018     ,                        !- Supply Water Storage Tank Name
  23019     ,                        !- Reclamation Water Storage Tank Name
  23020     ,                        !- Hot Water Supply Temperature Schedule Name
  23021     ,                        !- Cold Water Supply Temperature Schedule Name
  23022     ,                        !- Drain Water Heat Exchanger Type
  23023     ,                        !- Drain Water Heat Exchanger Destination
  23024     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23025     PatRoom3_Mult10_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name
  23026 
  23027   WaterUse:Connections,
  23028     PatRoom3_Mult10_Flr_4 Water Equipment,  !- Name
  23029     PatRoom3_Mult10_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23030     PatRoom3_Mult10_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23031     ,                        !- Supply Water Storage Tank Name
  23032     ,                        !- Reclamation Water Storage Tank Name
  23033     ,                        !- Hot Water Supply Temperature Schedule Name
  23034     ,                        !- Cold Water Supply Temperature Schedule Name
  23035     ,                        !- Drain Water Heat Exchanger Type
  23036     ,                        !- Drain Water Heat Exchanger Destination
  23037     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23038     PatRoom3_Mult10_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name
  23039 
  23040   WaterUse:Connections,
  23041     PatRoom4_Flr_3 Water Equipment,  !- Name
  23042     PatRoom4_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23043     PatRoom4_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23044     ,                        !- Supply Water Storage Tank Name
  23045     ,                        !- Reclamation Water Storage Tank Name
  23046     ,                        !- Hot Water Supply Temperature Schedule Name
  23047     ,                        !- Cold Water Supply Temperature Schedule Name
  23048     ,                        !- Drain Water Heat Exchanger Type
  23049     ,                        !- Drain Water Heat Exchanger Destination
  23050     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23051     PatRoom4_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name
  23052 
  23053   WaterUse:Connections,
  23054     PatRoom4_Flr_4 Water Equipment,  !- Name
  23055     PatRoom4_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23056     PatRoom4_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23057     ,                        !- Supply Water Storage Tank Name
  23058     ,                        !- Reclamation Water Storage Tank Name
  23059     ,                        !- Hot Water Supply Temperature Schedule Name
  23060     ,                        !- Cold Water Supply Temperature Schedule Name
  23061     ,                        !- Drain Water Heat Exchanger Type
  23062     ,                        !- Drain Water Heat Exchanger Destination
  23063     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23064     PatRoom4_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name
  23065 
  23066   WaterUse:Connections,
  23067     PatRoom5_Mult10_Flr_3 Water Equipment,  !- Name
  23068     PatRoom5_Mult10_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23069     PatRoom5_Mult10_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23070     ,                        !- Supply Water Storage Tank Name
  23071     ,                        !- Reclamation Water Storage Tank Name
  23072     ,                        !- Hot Water Supply Temperature Schedule Name
  23073     ,                        !- Cold Water Supply Temperature Schedule Name
  23074     ,                        !- Drain Water Heat Exchanger Type
  23075     ,                        !- Drain Water Heat Exchanger Destination
  23076     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23077     PatRoom5_Mult10_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name
  23078 
  23079   WaterUse:Connections,
  23080     PatRoom5_Mult10_Flr_4 Water Equipment,  !- Name
  23081     PatRoom5_Mult10_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23082     PatRoom5_Mult10_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23083     ,                        !- Supply Water Storage Tank Name
  23084     ,                        !- Reclamation Water Storage Tank Name
  23085     ,                        !- Hot Water Supply Temperature Schedule Name
  23086     ,                        !- Cold Water Supply Temperature Schedule Name
  23087     ,                        !- Drain Water Heat Exchanger Type
  23088     ,                        !- Drain Water Heat Exchanger Destination
  23089     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23090     PatRoom5_Mult10_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name
  23091 
  23092   WaterUse:Connections,
  23093     PatRoom6_Flr_3 Water Equipment,  !- Name
  23094     PatRoom6_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23095     PatRoom6_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23096     ,                        !- Supply Water Storage Tank Name
  23097     ,                        !- Reclamation Water Storage Tank Name
  23098     ,                        !- Hot Water Supply Temperature Schedule Name
  23099     ,                        !- Cold Water Supply Temperature Schedule Name
  23100     ,                        !- Drain Water Heat Exchanger Type
  23101     ,                        !- Drain Water Heat Exchanger Destination
  23102     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23103     PatRoom6_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name
  23104 
  23105   WaterUse:Connections,
  23106     PatRoom6_Flr_4 Water Equipment,  !- Name
  23107     PatRoom6_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23108     PatRoom6_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23109     ,                        !- Supply Water Storage Tank Name
  23110     ,                        !- Reclamation Water Storage Tank Name
  23111     ,                        !- Hot Water Supply Temperature Schedule Name
  23112     ,                        !- Cold Water Supply Temperature Schedule Name
  23113     ,                        !- Drain Water Heat Exchanger Type
  23114     ,                        !- Drain Water Heat Exchanger Destination
  23115     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23116     PatRoom6_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name
  23117 
  23118   WaterUse:Connections,
  23119     PatRoom7_Mult10_Flr_3 Water Equipment,  !- Name
  23120     PatRoom7_Mult10_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23121     PatRoom7_Mult10_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23122     ,                        !- Supply Water Storage Tank Name
  23123     ,                        !- Reclamation Water Storage Tank Name
  23124     ,                        !- Hot Water Supply Temperature Schedule Name
  23125     ,                        !- Cold Water Supply Temperature Schedule Name
  23126     ,                        !- Drain Water Heat Exchanger Type
  23127     ,                        !- Drain Water Heat Exchanger Destination
  23128     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23129     PatRoom7_Mult10_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name
  23130 
  23131   WaterUse:Connections,
  23132     PatRoom7_Mult10_Flr_4 Water Equipment,  !- Name
  23133     PatRoom7_Mult10_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23134     PatRoom7_Mult10_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23135     ,                        !- Supply Water Storage Tank Name
  23136     ,                        !- Reclamation Water Storage Tank Name
  23137     ,                        !- Hot Water Supply Temperature Schedule Name
  23138     ,                        !- Cold Water Supply Temperature Schedule Name
  23139     ,                        !- Drain Water Heat Exchanger Type
  23140     ,                        !- Drain Water Heat Exchanger Destination
  23141     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23142     PatRoom7_Mult10_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name
  23143 
  23144   WaterUse:Connections,
  23145     PatRoom8_Flr_3 Water Equipment,  !- Name
  23146     PatRoom8_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23147     PatRoom8_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23148     ,                        !- Supply Water Storage Tank Name
  23149     ,                        !- Reclamation Water Storage Tank Name
  23150     ,                        !- Hot Water Supply Temperature Schedule Name
  23151     ,                        !- Cold Water Supply Temperature Schedule Name
  23152     ,                        !- Drain Water Heat Exchanger Type
  23153     ,                        !- Drain Water Heat Exchanger Destination
  23154     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23155     PatRoom8_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name
  23156 
  23157   WaterUse:Connections,
  23158     PatRoom8_Flr_4 Water Equipment,  !- Name
  23159     PatRoom8_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23160     PatRoom8_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23161     ,                        !- Supply Water Storage Tank Name
  23162     ,                        !- Reclamation Water Storage Tank Name
  23163     ,                        !- Hot Water Supply Temperature Schedule Name
  23164     ,                        !- Cold Water Supply Temperature Schedule Name
  23165     ,                        !- Drain Water Heat Exchanger Type
  23166     ,                        !- Drain Water Heat Exchanger Destination
  23167     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23168     PatRoom8_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name
  23169 
  23170   WaterUse:Connections,
  23171     PhysTherapy_Flr_3 Water Equipment,  !- Name
  23172     PhysTherapy_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23173     PhysTherapy_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23174     ,                        !- Supply Water Storage Tank Name
  23175     ,                        !- Reclamation Water Storage Tank Name
  23176     ,                        !- Hot Water Supply Temperature Schedule Name
  23177     ,                        !- Cold Water Supply Temperature Schedule Name
  23178     ,                        !- Drain Water Heat Exchanger Type
  23179     ,                        !- Drain Water Heat Exchanger Destination
  23180     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23181     PhysTherapy_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name
  23182 
  23183   WaterUse:Connections,
  23184     Radiology_Flr_4 Water Equipment,  !- Name
  23185     Radiology_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
  23186     Radiology_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
  23187     ,                        !- Supply Water Storage Tank Name
  23188     ,                        !- Reclamation Water Storage Tank Name
  23189     ,                        !- Hot Water Supply Temperature Schedule Name
  23190     ,                        !- Cold Water Supply Temperature Schedule Name
  23191     ,                        !- Drain Water Heat Exchanger Type
  23192     ,                        !- Drain Water Heat Exchanger Destination
  23193     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  23194     Radiology_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name
  23195 
  23196   Connector:Splitter,
  23197     SWHSys1 Demand Splitter, !- Name
  23198     SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
  23199     SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  23200     SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  23201     SWHSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
  23202     SWHSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
  23203     SWHSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
  23204     SWHSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
  23205     SWHSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
  23206     SWHSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
  23207     SWHSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
  23208     SWHSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
  23209     SWHSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
  23210     SWHSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
  23211     SWHSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
  23212     SWHSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
  23213     SWHSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
  23214     SWHSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
  23215     SWHSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
  23216     SWHSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
  23217     SWHSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
  23218     SWHSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
  23219     SWHSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
  23220     SWHSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
  23221     SWHSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name
  23222     SWHSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name
  23223     SWHSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name
  23224     SWHSys1 Demand Load Branch 26,  !- Outlet Branch 26 Name
  23225     SWHSys1 Demand Load Branch 27,  !- Outlet Branch 27 Name
  23226     SWHSys1 Demand Load Branch 28,  !- Outlet Branch 28 Name
  23227     SWHSys1 Demand Load Branch 29,  !- Outlet Branch 29 Name
  23228     SWHSys1 Demand Load Branch 30,  !- Outlet Branch 30 Name
  23229     SWHSys1 Demand Bypass Branch;  !- Outlet Branch 31 Name
  23230 
  23231   Connector:Splitter,
  23232     SWHSys1 Supply Splitter, !- Name
  23233     SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
  23234     SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  23235     SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name
  23236 
  23237   Connector:Mixer,
  23238     SWHSys1 Demand Mixer,    !- Name
  23239     SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
  23240     SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  23241     SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  23242     SWHSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
  23243     SWHSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
  23244     SWHSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
  23245     SWHSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
  23246     SWHSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
  23247     SWHSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
  23248     SWHSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
  23249     SWHSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
  23250     SWHSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
  23251     SWHSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
  23252     SWHSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
  23253     SWHSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
  23254     SWHSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
  23255     SWHSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
  23256     SWHSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
  23257     SWHSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
  23258     SWHSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
  23259     SWHSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
  23260     SWHSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
  23261     SWHSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
  23262     SWHSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
  23263     SWHSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name
  23264     SWHSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name
  23265     SWHSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name
  23266     SWHSys1 Demand Load Branch 27,  !- Inlet Branch 27 Name
  23267     SWHSys1 Demand Load Branch 28,  !- Inlet Branch 28 Name
  23268     SWHSys1 Demand Load Branch 29,  !- Inlet Branch 29 Name
  23269     SWHSys1 Demand Load Branch 30,  !- Inlet Branch 30 Name
  23270     SWHSys1 Demand Bypass Branch;  !- Inlet Branch 31 Name
  23271 
  23272   Connector:Mixer,
  23273     SWHSys1 Supply Mixer,    !- Name
  23274     SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
  23275     SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  23276     SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name
  23277 
  23278   Pipe:Adiabatic,
  23279     SWHSys1 Demand Bypass Pipe,  !- Name
  23280     SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  23281     SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name
  23282 
  23283   Pipe:Adiabatic,
  23284     SWHSys1 Demand Inlet Pipe,  !- Name
  23285     SWHSys1 Demand Inlet Node,  !- Inlet Node Name
  23286     SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name
  23287 
  23288   Pipe:Adiabatic,
  23289     SWHSys1 Demand Outlet Pipe,  !- Name
  23290     SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
  23291     SWHSys1 Demand Outlet Node;  !- Outlet Node Name
  23292 
  23293   Pipe:Adiabatic,
  23294     SWHSys1 Supply Equipment Bypass Pipe,  !- Name
  23295     SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  23296     SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name
  23297 
  23298   Pipe:Adiabatic,
  23299     SWHSys1 Supply Outlet Pipe,  !- Name
  23300     SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
  23301     SWHSys1 Supply Outlet Node;  !- Outlet Node Name
  23302 
  23303 ! ***SWH SCHEDULES***
  23304 
  23305   Schedule:Compact,
  23306     BLDG_SWH_EXTD_SCH,       !- Name
  23307     Fraction,                !- Schedule Type Limits Name
  23308     Through: 12/31,          !- Field 1
  23309     For: Weekdays SummerDesignDay, !- Field 2
  23310     Until: 07:00,0.3,        !- Field 3
  23311     Until: 08:00,0.5,        !- Field 5
  23312     Until: 09:00,0.58,       !- Field 7
  23313     Until: 10:00,0.66,       !- Field 9
  23314     Until: 11:00,0.78,       !- Field 11
  23315     Until: 12:00,0.82,       !- Field 13
  23316     Until: 13:00,0.71,       !- Field 15
  23317     Until: 14:00,0.82,       !- Field 17
  23318     Until: 15:00,0.78,       !- Field 19
  23319     Until: 16:00,0.74,       !- Field 21
  23320     Until: 17:00,0.63,       !- Field 23
  23321     Until: 18:00,0.41,       !- Field 25
  23322     Until: 21:00,0.35,       !- Field 27
  23323     Until: 24:00,0.30,       !- Field 29
  23324     For: AllOtherDays,       !- Field 31
  23325     Until: 08:00,0.3,        !- Field 32
  23326     Until: 09:00,0.4,        !- Field 34
  23327     Until: 10:00,0.5,        !- Field 36
  23328     Until: 17:00,0.6,        !- Field 38
  23329     Until: 18:00,0.5,        !- Field 40
  23330     Until: 24:00,0.3;        !- Field 42
  23331 
  23332   Schedule:Compact,
  23333     BLDG_SWH_SCH,            !- Name
  23334     Fraction,                !- Schedule Type Limits Name
  23335     Through: 12/31,          !- Field 1
  23336     For: Weekdays SummerDesignDay, !- Field 2
  23337     Until: 07:00,0.01,       !- Field 3
  23338     Until: 08:00,0.17,       !- Field 5
  23339     Until: 09:00,0.58,       !- Field 7
  23340     Until: 10:00,0.66,       !- Field 9
  23341     Until: 11:00,0.78,       !- Field 11
  23342     Until: 12:00,0.82,       !- Field 13
  23343     Until: 13:00,0.71,       !- Field 15
  23344     Until: 14:00,0.82,       !- Field 17
  23345     Until: 15:00,0.78,       !- Field 19
  23346     Until: 16:00,0.74,       !- Field 21
  23347     Until: 17:00,0.63,       !- Field 23
  23348     Until: 18:00,0.41,       !- Field 25
  23349     Until: 21:00,0.18,       !- Field 27
  23350     Until: 22:00,0.1,        !- Field 29
  23351     Until: 24:00,0.01,       !- Field 31
  23352     For: Saturday WinterDesignDay, !- Field 33
  23353     Until: 08:00,0.01,       !- Field 34
  23354     Until: 09:00,0.2,        !- Field 36
  23355     Until: 10:00,0.28,       !- Field 38
  23356     Until: 12:00,0.3,        !- Field 40
  23357     Until: 14:00,0.24,       !- Field 42
  23358     Until: 17:00,0.23,       !- Field 44
  23359     Until: 18:00,0.1,        !- Field 46
  23360     Until: 24:00,0.01,       !- Field 48
  23361     For: Sunday Holidays AllOtherDays, !- Field 50
  23362     Until: 24:00,0.01;       !- Field 51
  23363 
  23364   Schedule:Compact,
  23365     Water Equipment Hot Supply Temp Sched,  !- Name
  23366     Temperature,             !- Schedule Type Limits Name
  23367     Through: 12/31,          !- Field 1
  23368     For: AllDays,            !- Field 2
  23369     Until: 24:00,49.0;       !- Field 3
  23370 
  23371   Schedule:Compact,
  23372     Water Equipment Latent fract sched,  !- Name
  23373     Fraction,                !- Schedule Type Limits Name
  23374     Through: 12/31,          !- Field 1
  23375     For: AllDays,            !- Field 2
  23376     Until: 24:00,0.05;       !- Field 3
  23377 
  23378   Schedule:Compact,
  23379     Water Equipment Sensible fract sched,  !- Name
  23380     Fraction,                !- Schedule Type Limits Name
  23381     Through: 12/31,          !- Field 1
  23382     For: AllDays,            !- Field 2
  23383     Until: 24:00,0.2;        !- Field 3
  23384 
  23385   Schedule:Compact,
  23386     Water Equipment Temp Sched,  !- Name
  23387     Temperature,             !- Schedule Type Limits Name
  23388     Through: 12/31,          !- Field 1
  23389     For: AllDays,            !- Field 2
  23390     Until: 24:00,49.0;       !- Field 3
  23391 
  23392   Schedule:Compact,
  23393     SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
  23394     Temperature,             !- Schedule Type Limits Name
  23395     Through: 12/31,          !- Field 1
  23396     For: AllDays,            !- Field 2
  23397     Until: 24:00,22.0;       !- Field 3
  23398 
  23399   Schedule:Compact,
  23400     SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
  23401     Temperature,             !- Schedule Type Limits Name
  23402     Through: 12/31,          !- Field 1
  23403     For: AllDays,            !- Field 2
  23404     Until: 24:00,60.0;       !- Field 3
  23405 
  23406   Schedule:Compact,
  23407     SWHSys1-Loop-Temp-Schedule,  !- Name
  23408     Temperature,             !- Schedule Type Limits Name
  23409     Through: 12/31,          !- Field 1
  23410     For: AllDays,            !- Field 2
  23411     Until: 24:00,60.0;       !- Field 3
  23412 
  23413 ! ***ECONOMICS***
  23414 !   IN_EIAMonthlyRateGas, Source EIA historical Nov2003 thru Oct2004
  23415 ! Indiana 1999 state average electricity emissions factors based on eGRID, 1065, AirData
  23416 ! PSI_CS_CommercialElectricService, source http://www.cinergypsi.com/pdfs/RateCS.pdf, effective 2004-05-24
  23417 ! PSI_LLF_LowLoadFactorService,source http://www.cinergypsi.com/pdfs/RATELLF.pdf, effective 2004-05-24
  23418 
  23419   UtilityCost:Tariff,
  23420     PSI_LLF_LowLoadFactorService,  !- Name
  23421     Electricity:Facility,    !- Output Meter Name
  23422     kWh,                     !- Conversion Factor Choice
  23423     ,                        !- Energy Conversion Factor
  23424     ,                        !- Demand Conversion Factor
  23425     ,                        !- Time of Use Period Schedule Name
  23426     ,                        !- Season Schedule Name
  23427     ,                        !- Month Schedule Name
  23428     HalfHour,                !- Demand Window Length
  23429     15.00,                   !- Monthly Charge or Variable Name
  23430     ,                        !- Minimum Monthly Charge or Variable Name
  23431     ,                        !- Real Time Pricing Charge Schedule Name
  23432     ,                        !- Customer Baseline Load Schedule Name
  23433     Comm Elect;              !- Group Name
  23434 
  23435   UtilityCost:Charge:Block,
  23436     AnnualEnergyCharge,      !- Name
  23437     PSI_LLF_LowLoadFactorService,  !- Tariff Name
  23438     totalEnergy,             !- Source Variable
  23439     Annual,                  !- Season
  23440     EnergyCharges,           !- Category Variable Name
  23441     ,                        !- Remaining Into Variable
  23442     ,                        !- Block Size Multiplier Value or Variable Name
  23443     300,                     !- Block Size 1 Value or Variable Name
  23444     0.108222,                !- Block 1 Cost per Unit Value or Variable Name
  23445     700,                     !- Block Size 2 Value or Variable Name
  23446     0.087021,                !- Block 2 Cost per Unit Value or Variable Name
  23447     1500,                    !- Block Size 3 Value or Variable Name
  23448     0.078420,                !- Block 3 Cost per Unit Value or Variable Name
  23449     remaining,               !- Block Size 4 Value or Variable Name
  23450     0.058320;                !- Block 4 Cost per Unit Value or Variable Name
  23451 
  23452   UtilityCost:Charge:Block,
  23453     AnnualDemandBaseCharge,  !- Name
  23454     PSI_LLF_LowLoadFactorService,  !- Tariff Name
  23455     totalEnergy,             !- Source Variable
  23456     Annual,                  !- Season
  23457     EnergyCharges,           !- Category Variable Name
  23458     ,                        !- Remaining Into Variable
  23459     TotalDemand,             !- Block Size Multiplier Value or Variable Name
  23460     190,                     !- Block Size 1 Value or Variable Name
  23461     0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  23462     110,                     !- Block Size 2 Value or Variable Name
  23463     0.051773,                !- Block 2 Cost per Unit Value or Variable Name
  23464     remaining,               !- Block Size 3 Value or Variable Name
  23465     0.046965;                !- Block 3 Cost per Unit Value or Variable Name
  23466 
  23467   UtilityCost:Charge:Simple,
  23468     FuelCostAdjustEnergyCharge,  !- Name
  23469     PSI_LLF_LowLoadFactorService,  !- Tariff Name
  23470     totalEnergy,             !- Source Variable
  23471     Annual,                  !- Season
  23472     EnergyCharges,           !- Category Variable Name
  23473     0.002028;                !- Cost per Unit Value or Variable Name
  23474 
  23475   UtilityCost:Charge:Simple,
  23476     QualPollutionControlAdjustEnergyCharge,  !- Name
  23477     PSI_LLF_LowLoadFactorService,  !- Tariff Name
  23478     totalEnergy,             !- Source Variable
  23479     Annual,                  !- Season
  23480     EnergyCharges,           !- Category Variable Name
  23481     0.000536;                !- Cost per Unit Value or Variable Name
  23482 
  23483   UtilityCost:Charge:Simple,
  23484     SoxNoxRiderAdjustEnergyCharge,  !- Name
  23485     PSI_LLF_LowLoadFactorService,  !- Tariff Name
  23486     totalEnergy,             !- Source Variable
  23487     Annual,                  !- Season
  23488     EnergyCharges,           !- Category Variable Name
  23489     0.001127;                !- Cost per Unit Value or Variable Name
  23490 
  23491   UtilityCost:Charge:Simple,
  23492     DSMRiderAdjustEnergyCharge,  !- Name
  23493     PSI_LLF_LowLoadFactorService,  !- Tariff Name
  23494     totalEnergy,             !- Source Variable
  23495     Annual,                  !- Season
  23496     EnergyCharges,           !- Category Variable Name
  23497     -0.000370;               !- Cost per Unit Value or Variable Name
  23498 
  23499   UtilityCost:Charge:Simple,
  23500     PurchPowerTrackerAdjustEnergyCharge,  !- Name
  23501     PSI_LLF_LowLoadFactorService,  !- Tariff Name
  23502     totalEnergy,             !- Source Variable
  23503     Annual,                  !- Season
  23504     EnergyCharges,           !- Category Variable Name
  23505     -0.000031;               !- Cost per Unit Value or Variable Name
  23506 
  23507   UtilityCost:Charge:Simple,
  23508     MidwestISOAdjustEnergyCharge,  !- Name
  23509     PSI_LLF_LowLoadFactorService,  !- Tariff Name
  23510     totalEnergy,             !- Source Variable
  23511     Annual,                  !- Season
  23512     EnergyCharges,           !- Category Variable Name
  23513     -0.000216;               !- Cost per Unit Value or Variable Name
  23514 
  23515   UtilityCost:Charge:Simple,
  23516     CleanCoalRiderEnergyCharge,  !- Name
  23517     PSI_LLF_LowLoadFactorService,  !- Tariff Name
  23518     totalEnergy,             !- Source Variable
  23519     Annual,                  !- Season
  23520     EnergyCharges,           !- Category Variable Name
  23521     0.000833;                !- Cost per Unit Value or Variable Name
  23522 
  23523   UtilityCost:Qualify,
  23524     MinDemand75kw,           !- Name
  23525     PSI_LLF_LowLoadFactorService,  !- Tariff Name
  23526     TotalDemand,             !- Variable Name
  23527     Minimum,                 !- Qualify Type
  23528     75,                      !- Threshold Value or Variable Name
  23529     Annual,                  !- Season
  23530     Count,                   !- Threshold Test
  23531     12;                      !- Number of Months
  23532 
  23533   UtilityCost:Charge:Simple,
  23534     TaxofeightPercent,       !- Name
  23535     PSI_LLF_LowLoadFactorService,  !- Tariff Name
  23536     SubTotal,                !- Source Variable
  23537     Annual,                  !- Season
  23538     Taxes,                   !- Category Variable Name
  23539     0.08;                    !- Cost per Unit Value or Variable Name
  23540 
  23541 !end  PSI_LLF_LowLoadFactorService
  23542 
  23543   UtilityCost:Tariff,
  23544     PSI_CS_CommercialElectricService,  !- Name
  23545     Electricity:Facility,    !- Output Meter Name
  23546     kWh,                     !- Conversion Factor Choice
  23547     ,                        !- Energy Conversion Factor
  23548     ,                        !- Demand Conversion Factor
  23549     ,                        !- Time of Use Period Schedule Name
  23550     ,                        !- Season Schedule Name
  23551     ,                        !- Month Schedule Name
  23552     ,                        !- Demand Window Length
  23553     9.40,                    !- Monthly Charge or Variable Name
  23554     ,                        !- Minimum Monthly Charge or Variable Name
  23555     ,                        !- Real Time Pricing Charge Schedule Name
  23556     ,                        !- Customer Baseline Load Schedule Name
  23557     Comm Elect;              !- Group Name
  23558 
  23559   UtilityCost:Charge:Block,
  23560     AnnualEnergyCharge,      !- Name
  23561     PSI_CS_CommercialElectricService,  !- Tariff Name
  23562     totalEnergy,             !- Source Variable
  23563     Annual,                  !- Season
  23564     EnergyCharges,           !- Category Variable Name
  23565     ,                        !- Remaining Into Variable
  23566     ,                        !- Block Size Multiplier Value or Variable Name
  23567     300,                     !- Block Size 1 Value or Variable Name
  23568     0.082409,                !- Block 1 Cost per Unit Value or Variable Name
  23569     700,                     !- Block Size 2 Value or Variable Name
  23570     0.072873,                !- Block 2 Cost per Unit Value or Variable Name
  23571     1500,                    !- Block Size 3 Value or Variable Name
  23572     0.061696,                !- Block 3 Cost per Unit Value or Variable Name
  23573     remaining,               !- Block Size 4 Value or Variable Name
  23574     0.041179;                !- Block 4 Cost per Unit Value or Variable Name
  23575 
  23576   UtilityCost:Charge:Simple,
  23577     FuelCostAdjustEnergyCharge,  !- Name
  23578     PSI_CS_CommercialElectricService,  !- Tariff Name
  23579     totalEnergy,             !- Source Variable
  23580     Annual,                  !- Season
  23581     EnergyCharges,           !- Category Variable Name
  23582     0.002028;                !- Cost per Unit Value or Variable Name
  23583 
  23584   UtilityCost:Charge:Simple,
  23585     QualPollutionControlAdjustEnergyCharge,  !- Name
  23586     PSI_CS_CommercialElectricService,  !- Tariff Name
  23587     totalEnergy,             !- Source Variable
  23588     Annual,                  !- Season
  23589     EnergyCharges,           !- Category Variable Name
  23590     0.000536;                !- Cost per Unit Value or Variable Name
  23591 
  23592   UtilityCost:Charge:Simple,
  23593     SoxNoxRiderAdjustEnergyCharge,  !- Name
  23594     PSI_CS_CommercialElectricService,  !- Tariff Name
  23595     totalEnergy,             !- Source Variable
  23596     Annual,                  !- Season
  23597     EnergyCharges,           !- Category Variable Name
  23598     0.001127;                !- Cost per Unit Value or Variable Name
  23599 
  23600   UtilityCost:Charge:Simple,
  23601     DSMRiderAdjustEnergyCharge,  !- Name
  23602     PSI_CS_CommercialElectricService,  !- Tariff Name
  23603     totalEnergy,             !- Source Variable
  23604     Annual,                  !- Season
  23605     EnergyCharges,           !- Category Variable Name
  23606     0.000021;                !- Cost per Unit Value or Variable Name
  23607 
  23608   UtilityCost:Charge:Simple,
  23609     PurchPowerTrackerAdjustEnergyCharge,  !- Name
  23610     PSI_CS_CommercialElectricService,  !- Tariff Name
  23611     totalEnergy,             !- Source Variable
  23612     Annual,                  !- Season
  23613     EnergyCharges,           !- Category Variable Name
  23614     0.000034;                !- Cost per Unit Value or Variable Name
  23615 
  23616   UtilityCost:Charge:Simple,
  23617     MidwestISOAdjustEnergyCharge,  !- Name
  23618     PSI_CS_CommercialElectricService,  !- Tariff Name
  23619     totalEnergy,             !- Source Variable
  23620     Annual,                  !- Season
  23621     EnergyCharges,           !- Category Variable Name
  23622     -0.000203;               !- Cost per Unit Value or Variable Name
  23623 
  23624   UtilityCost:Charge:Simple,
  23625     CleanCoalRiderEnergyCharge,  !- Name
  23626     PSI_CS_CommercialElectricService,  !- Tariff Name
  23627     totalEnergy,             !- Source Variable
  23628     Annual,                  !- Season
  23629     EnergyCharges,           !- Category Variable Name
  23630     0.000807;                !- Cost per Unit Value or Variable Name
  23631 
  23632   UtilityCost:Qualify,
  23633     MaxDemand75kw,           !- Name
  23634     PSI_CS_CommercialElectricService,  !- Tariff Name
  23635     TotalDemand,             !- Variable Name
  23636     Maximum,                 !- Qualify Type
  23637     75,                      !- Threshold Value or Variable Name
  23638     Annual,                  !- Season
  23639     Count,                   !- Threshold Test
  23640     1;                       !- Number of Months
  23641 
  23642   UtilityCost:Charge:Simple,
  23643     TaxofeightPercent,       !- Name
  23644     PSI_CS_CommercialElectricService,  !- Tariff Name
  23645     SubTotal,                !- Source Variable
  23646     Annual,                  !- Season
  23647     Taxes,                   !- Category Variable Name
  23648     0.08;                    !- Cost per Unit Value or Variable Name
  23649 
  23650   UtilityCost:Tariff,
  23651     IN_EIAMonthlyRateGas,    !- Name
  23652     Gas:Facility,            !- Output Meter Name
  23653     MCF,                     !- Conversion Factor Choice
  23654     ,                        !- Energy Conversion Factor
  23655     ,                        !- Demand Conversion Factor
  23656     ,                        !- Time of Use Period Schedule Name
  23657     ,                        !- Season Schedule Name
  23658     ,                        !- Month Schedule Name
  23659     ,                        !- Demand Window Length
  23660     0.0,                     !- Monthly Charge or Variable Name
  23661     ,                        !- Minimum Monthly Charge or Variable Name
  23662     ,                        !- Real Time Pricing Charge Schedule Name
  23663     ,                        !- Customer Baseline Load Schedule Name
  23664     Comm Gas;                !- Group Name
  23665 
  23666   UtilityCost:Charge:Simple,
  23667     MonthlyRateGasCharge,    !- Name
  23668     IN_EIAMonthlyRateGas,    !- Tariff Name
  23669     totalEnergy,             !- Source Variable
  23670     Annual,                  !- Season
  23671     EnergyCharges,           !- Category Variable Name
  23672     IN_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
  23673 
  23674   UtilityCost:Variable,
  23675     IN_MonthlyGasRates,      !- Name
  23676     IN_EIAMonthlyRateGas,    !- Tariff Name
  23677     Currency,                !- Variable Type
  23678     8.22,                    !- January Value
  23679     7.51,                    !- February Value
  23680     8.97,                    !- March Value
  23681     9.01,                    !- April Value
  23682     9.16,                    !- May Value
  23683     10.44,                   !- June Value
  23684     10.32,                   !- July Value
  23685     10.13,                   !- August Value
  23686     9.20,                    !- September Value
  23687     8.18,                    !- October Value
  23688     7.83,                    !- November Value
  23689     7.63;                    !- December Value
  23690 
  23691   UtilityCost:Charge:Simple,
  23692     TaxofEightPercent,       !- Name
  23693     IN_EIAMonthlyRateGas,    !- Tariff Name
  23694     SubTotal,                !- Source Variable
  23695     Annual,                  !- Season
  23696     Taxes,                   !- Category Variable Name
  23697     0.08;                    !- Cost per Unit Value or Variable Name
  23698 
  23699 ! ***GENERAL REPORTING***
  23700 
  23701   OutputControl:ReportingTolerances,
  23702     0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  23703     0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}
  23704 
  23705   Output:SQLite,
  23706     Simple;                  !- Option Type
  23707 
  23708   Output:VariableDictionary,IDF,Unsorted;
  23709 
  23710   Output:Surfaces:List,Details;
  23711 
  23712   Output:Surfaces:Drawing,DXF;
  23713 
  23714   Output:Constructions,Constructions;
  23715 
  23716 ! ***REPORT METERS/VARIABLES***
  23717 
  23718   Output:Meter,Electricity:Facility,HOURLY;
  23719 
  23720   Output:Meter,Fans:Electricity,HOURLY;
  23721 
  23722   Output:Meter,Cooling:Electricity,HOURLY;
  23723 
  23724   Output:Meter,Heating:Electricity,HOURLY;
  23725 
  23726   Output:Meter,InteriorLights:Electricity,HOURLY;
  23727 
  23728   Output:Meter,InteriorEquipment:Electricity,HOURLY;
  23729 
  23730   Output:Meter,Gas:Facility,HOURLY;
  23731 
  23732   Output:Meter,Heating:Gas,HOURLY;
  23733 
  23734   Output:Meter,InteriorEquipment:Gas,HOURLY;
  23735 
  23736   Output:Meter,Water Heater:WaterSystems:Gas,HOURLY;
  23737 
  23738 ! OUTPUTS
  23739   ExternalInterface:Schedule,
  23740     Occ_Sch,                 !- Name
  23741     FRACTION,             !- Schedule Type Limits Name
  23742     0.75;                      !- Initial Value
  23743 
  23744   Output:Variable,Environment,Site Outdoor Air Drybulb Temperature,timestep;
  23745 
  23746   Output:Variable,CoolSys1 Chiller,Chiller Electric Power,timestep;
  23747 
  23748   Output:Variable,*,Site Outdoor Air Humidity Ratio,HOURLY;
  23749 
  23750   Output:Variable,*,Site Outdoor Air Relative Humidity,HOURLY;
  23751 
  23752   Output:Variable,*,Boiler Gas Energy,HOURLY;
  23753 
  23754   Output:Variable,*,Boiler Inlet Temperature,HOURLY;
  23755 
  23756   Output:Variable,*,Boiler Outlet Temperature,HOURLY;
  23757 
  23758   Output:Variable,*,Boiler Part Load Ratio,HOURLY;
  23759 
  23760   Output:Variable,*,Chiller Part Load Ratio,HOURLY;
  23761 
  23762   Output:Variable,*,Chiller Electric Energy,HOURLY;
  23763 
  23764   Output:Variable,*,Chiller COP,HOURLY;
  23765 
  23766   Output:Variable,*,Plant System Cycle On Off Status,HOURLY;
  23767 
  23768   Output:Variable,*,Plant Supply Side Cooling Demand Rate,HOURLY;
  23769 
  23770   Output:Variable,*,Plant Supply Side Heating Demand Rate,HOURLY;
  23771 
  23772   Output:Variable,*,Plant Supply Side Inlet Mass Flow Rate,HOURLY;
  23773 
  23774   Output:Variable,*,Plant Supply Side Inlet Temperature,HOURLY;
  23775 
  23776   Output:Variable,*,Plant Supply Side Outlet Temperature,HOURLY;
  23777 
  23778   Output:Variable,*,Plant Supply Side Unmet Demand Rate,HOURLY;
  23779 
  23780   Output:Variable,*,Air System Heating Coil Hot Water Energy,HOURLY;
  23781 
  23782   Output:Variable,*,Air System Outdoor Air Flow Fraction,HOURLY;
  23783 
  23784   Output:Variable,*,Air System Simulation Cycle On Off Status,HOURLY;
  23785 
  23786   Output:Variable,*,Air System Outdoor Air Economizer Status,HOURLY;
  23787 
  23788   Output:Variable,*,Air System Total Heating Energy,HOURLY;
  23789 
  23790   Output:Variable,*,Air System Total Cooling Energy,HOURLY;
  23791 
  23792   Output:Variable,*,Air System Fan Electric Energy,HOURLY;
  23793 
  23794   Output:Variable,*,Zone Mean Air Temperature,hourly;
  23795 
  23796 ! ***REPORT TABLES***
  23797 
  23798   OutputControl:Table:Style,
  23799     HTML;                    !- Column Separator
  23800 
  23801   Output:Table:SummaryReports,
  23802     AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
  23803     InputVerificationandResultsSummary,  !- Report 2 Name
  23804     ClimaticDataSummary,     !- Report 3 Name
  23805     EnvelopeSummary,         !- Report 4 Name
  23806     EquipmentSummary,        !- Report 5 Name
  23807     ComponentSizingSummary,  !- Report 6 Name
  23808     HVACSizingSummary,       !- Report 7 Name
  23809     SystemSummary;           !- Report 8 Name
  23810 
  23811   Output:Table:Monthly,
  23812     Emissions Data Summary,  !- Name
  23813     4,                       !- Digits After Decimal
  23814     CO2:Facility,            !- Variable or Meter 1 Name
  23815     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  23816     NOx:Facility,            !- Variable or Meter 2 Name
  23817     SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  23818     SO2:Facility,            !- Variable or Meter 3 Name
  23819     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  23820     PM:Facility,             !- Variable or Meter 4 Name
  23821     SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  23822     Hg:Facility,             !- Variable or Meter 5 Name
  23823     SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  23824     WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
  23825     SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  23826     Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
  23827     SumOrAverage;            !- Aggregation Type for Variable or Meter 7
  23828 
  23829   Output:Table:Monthly,
  23830     Components of Peak Electrical Demand,  !- Name
  23831     3,                       !- Digits After Decimal
  23832     Electricity:Facility,    !- Variable or Meter 1 Name
  23833     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  23834     Electricity:Facility,    !- Variable or Meter 2 Name
  23835     Maximum,                 !- Aggregation Type for Variable or Meter 2
  23836     InteriorLights:Electricity,  !- Variable or Meter 3 Name
  23837     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  23838     InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  23839     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  23840     Fans:Electricity,        !- Variable or Meter 5 Name
  23841     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  23842     Heating:Electricity,     !- Variable or Meter 6 Name
  23843     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  23844     Cooling:Electricity,     !- Variable or Meter 7 Name
  23845     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  23846     ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  23847     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  23848     Pumps:Electricity,       !- Variable or Meter 9 Name
  23849     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  23850     HeatRejection:Electricity,  !- Variable or Meter 10 Name
  23851     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  23852     ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  23853     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  23854     Humidification:Electricity,  !- Variable or Meter 12 Name
  23855     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  23856     HeatRecovery:Electricity,!- Variable or Meter 13 Name
  23857     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  23858     WaterSystems:Electricity,!- Variable or Meter 14 Name
  23859     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  23860     Refrigeration:Electricity,  !- Variable or Meter 15 Name
  23861     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  23862     Generators:Electricity,  !- Variable or Meter 16 Name
  23863     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  23864     ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  23865     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
  23866 
  23867   Output:Table:Monthly,
  23868     Boiler Part Load Performance,  !- Name
  23869     2,                       !- Digits After Decimal
  23870     Boiler Part Load Ratio,  !- Variable or Meter 1 Name
  23871     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  23872     Boiler Part Load Ratio,  !- Variable or Meter 2 Name
  23873     Maximum;                 !- Aggregation Type for Variable or Meter 2
  23874 
  23875   Output:Table:Monthly,
  23876     Chiller Part Load Performance,  !- Name
  23877     2,                       !- Digits After Decimal
  23878     Chiller Part Load Ratio, !- Variable or Meter 1 Name
  23879     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  23880     Chiller Part Load Ratio, !- Variable or Meter 2 Name
  23881     Maximum;                 !- Aggregation Type for Variable or Meter 2
  23882 
  23883   Output:Table:Monthly,
  23884     Fan Part Load Performance,  !- Name
  23885     0,                       !- Digits After Decimal
  23886     Fan Electric Power,      !- Variable or Meter 1 Name
  23887     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  23888     Fan Electric Power,      !- Variable or Meter 2 Name
  23889     Maximum;                 !- Aggregation Type for Variable or Meter 2
  23890 
  23891   Output:Table:TimeBins,
  23892     *,                       !- Key Value
  23893     Zone Air Relative Humidity,  !- Variable Name
  23894     60,                      !- Interval Start
  23895     10,                      !- Interval Size
  23896     4;                       !- Interval Count
  23897 
  23898   Output:Table:TimeBins,
  23899     *,                       !- Key Value
  23900     Air System Outdoor Air Flow Fraction,  !- Variable Name
  23901     0.00,                    !- Interval Start
  23902     0.20,                    !- Interval Size
  23903     5;                       !- Interval Count
  23904 
  23905   Output:Table:TimeBins,
  23906     *,                       !- Key Value
  23907     Availability Manager Night Cycle Control Status,  !- Variable Name
  23908     0,                       !- Interval Start
  23909     1,                       !- Interval Size
  23910     4;                       !- Interval Count
  23911 
  23912 ! ***ENVIRONMENTAL FACTORS REPORTING***
  23913 
  23914   Output:EnvironmentalImpactFactors,
  23915     Monthly;                 !- Reporting Frequency
  23916 
  23917   EnvironmentalImpactFactors,
  23918     0.663,                   !- District Heating Efficiency
  23919     4.18,                    !- District Cooling COP {W/W}
  23920     0.585,                   !- Steam Conversion Efficiency
  23921     80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
  23922     6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
  23923     0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}
  23924 
  23925 ! Indiana electricity source and emission factors based on Deru and Torcellini 2007
  23926 
  23927   FuelFactors,
  23928     Electricity,             !- Existing Fuel Resource Name
  23929     kg,                      !- Units of Measure
  23930     ,                        !- Energy per Unit Factor
  23931     3.546,                   !- Source Energy Factor {J/J}
  23932     ,                        !- Source Energy Schedule Name
  23933     3.417E+02,               !- CO2 Emission Factor {g/MJ}
  23934     ,                        !- CO2 Emission Factor Schedule Name
  23935     1.186E-01,               !- CO Emission Factor {g/MJ}
  23936     ,                        !- CO Emission Factor Schedule Name
  23937     7.472E-01,               !- CH4 Emission Factor {g/MJ}
  23938     ,                        !- CH4 Emission Factor Schedule Name
  23939     6.222E-01,               !- NOx Emission Factor {g/MJ}
  23940     ,                        !- NOx Emission Factor Schedule Name
  23941     8.028E-03,               !- N2O Emission Factor {g/MJ}
  23942     ,                        !- N2O Emission Factor Schedule Name
  23943     1.872E+00,               !- SO2 Emission Factor {g/MJ}
  23944     ,                        !- SO2 Emission Factor Schedule Name
  23945     0.0,                     !- PM Emission Factor {g/MJ}
  23946     ,                        !- PM Emission Factor Schedule Name
  23947     1.739E-02,               !- PM10 Emission Factor {g/MJ}
  23948     ,                        !- PM10 Emission Factor Schedule Name
  23949     0.0,                     !- PM2.5 Emission Factor {g/MJ}
  23950     ,                        !- PM2.5 Emission Factor Schedule Name
  23951     0.0,                     !- NH3 Emission Factor {g/MJ}
  23952     ,                        !- NH3 Emission Factor Schedule Name
  23953     1.019E-02,               !- NMVOC Emission Factor {g/MJ}
  23954     ,                        !- NMVOC Emission Factor Schedule Name
  23955     5.639E-06,               !- Hg Emission Factor {g/MJ}
  23956     ,                        !- Hg Emission Factor Schedule Name
  23957     2.778E-05,               !- Pb Emission Factor {g/MJ}
  23958     ,                        !- Pb Emission Factor Schedule Name
  23959     0.4309556,               !- Water Emission Factor {L/MJ}
  23960     ,                        !- Water Emission Factor Schedule Name
  23961     0,                       !- Nuclear High Level Emission Factor {g/MJ}
  23962     ,                        !- Nuclear High Level Emission Factor Schedule Name
  23963     0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
  23964 
  23965 ! Deru and Torcellini 2007
  23966 ! Source Energy and Emission Factors for Energy Use in Buildings
  23967 ! NREL/TP-550-38617
  23968 ! source factor and Higher Heating Values from Table 5
  23969 ! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
  23970 
  23971   FuelFactors,
  23972     NaturalGas,              !- Existing Fuel Resource Name
  23973     m3,                      !- Units of Measure
  23974     37631000,                !- Energy per Unit Factor
  23975     1.092,                   !- Source Energy Factor {J/J}
  23976     ,                        !- Source Energy Schedule Name
  23977     5.21E+01,                !- CO2 Emission Factor {g/MJ}
  23978     ,                        !- CO2 Emission Factor Schedule Name
  23979     3.99E-02,                !- CO Emission Factor {g/MJ}
  23980     ,                        !- CO Emission Factor Schedule Name
  23981     1.06E-03,                !- CH4 Emission Factor {g/MJ}
  23982     ,                        !- CH4 Emission Factor Schedule Name
  23983     4.73E-02,                !- NOx Emission Factor {g/MJ}
  23984     ,                        !- NOx Emission Factor Schedule Name
  23985     1.06E-03,                !- N2O Emission Factor {g/MJ}
  23986     ,                        !- N2O Emission Factor Schedule Name
  23987     2.68E-04,                !- SO2 Emission Factor {g/MJ}
  23988     ,                        !- SO2 Emission Factor Schedule Name
  23989     0.0,                     !- PM Emission Factor {g/MJ}
  23990     ,                        !- PM Emission Factor Schedule Name
  23991     3.59E-03,                !- PM10 Emission Factor {g/MJ}
  23992     ,                        !- PM10 Emission Factor Schedule Name
  23993     0.0,                     !- PM2.5 Emission Factor {g/MJ}
  23994     ,                        !- PM2.5 Emission Factor Schedule Name
  23995     0,                       !- NH3 Emission Factor {g/MJ}
  23996     ,                        !- NH3 Emission Factor Schedule Name
  23997     2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  23998     ,                        !- NMVOC Emission Factor Schedule Name
  23999     1.11E-07,                !- Hg Emission Factor {g/MJ}
  24000     ,                        !- Hg Emission Factor Schedule Name
  24001     2.13E-07,                !- Pb Emission Factor {g/MJ}
  24002     ,                        !- Pb Emission Factor Schedule Name
  24003     0,                       !- Water Emission Factor {L/MJ}
  24004     ,                        !- Water Emission Factor Schedule Name
  24005     0,                       !- Nuclear High Level Emission Factor {g/MJ}
  24006     ,                        !- Nuclear High Level Emission Factor Schedule Name
  24007     0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
  24008 
  Processing Input Data File (in.idf) -- Complete
  Maximum number of Alpha IDF Args=          72
  Maximum number of Numeric IDF Args=          32
  Number of IDF "Lines"=        1918
  Number of Defaulted Fields=         958
  Number of Fields with Defaults=        5772
  Number of Autosized Fields=         380
  Number of Autosizable Fields =         511
  Number of Autocalculated Fields=         778
  Number of Autocalculatable Fields =        1223
 Getting object=OUTPUT:SQLITE
 Getting object=VERSION
 Getting object=HEATBALANCEALGORITHM
 Getting object=TIMESTEP
 Getting object=CONVERGENCELIMITS
 Getting object=OUTPUTCONTROL:REPORTINGTOLERANCES
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:SURFACES:LIST
 Getting object=OUTPUT:SURFACES:DRAWING
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=OUTPUT:CONSTRUCTIONS
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:CUBIC
 Getting object=CURVE:QUADRATIC
 Getting object=CURVE:BICUBIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:OUTDOORAIR
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=RUNPERIODCONTROL:SPECIALDAYS
 Getting object=RUNPERIODCONTROL:DAYLIGHTSAVINGTIME
 Getting object=SITE:LOCATION
 Getting object=SITE:GROUNDTEMPERATURE:BUILDINGSURFACE
 Getting object=SITE:WATERMAINSTEMPERATURE
 Getting object=OUTPUT:VARIABLE
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=EXTERNALINTERFACE:SCHEDULE
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=SURFACECONVECTIONALGORITHM:INSIDE
 Getting object=SURFACECONVECTIONALGORITHM:OUTSIDE
 Getting object=ZONEAIRHEATBALANCEALGORITHM
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=SHADING:BUILDING:DETAILED
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=INTERNALMASS
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=GASEQUIPMENT
 Getting object=SHADOWCALCULATION
 Getting object=REFRIGERATION:CASE
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=REFRIGERATION:COMPRESSORRACK
 Getting object=OUTDOORAIR:NODELIST
 Getting object=OUTDOORAIR:NODE
 Getting object=WATERHEATER:MIXED
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=ZONEMIXING
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=ZONECONTROL:HUMIDISTAT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:SINGLEZONE:HUMIDITY:MINIMUM
 Getting object=SETPOINTMANAGER:SINGLEZONE:HUMIDITY:MAXIMUM
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=SETPOINTMANAGER:FOLLOWOUTDOORAIRTEMPERATURE
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:NIGHTCYCLE
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONDENSERLOOP
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=WATERUSE:EQUIPMENT
 Getting object=WATERUSE:CONNECTIONS
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=COIL:COOLING:WATER:DETAILEDGEOMETRY
 Getting object=FAN:VARIABLEVOLUME
 Getting object=FAN:ZONEEXHAUST
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=EXTERIOR:LIGHTS
 Getting object=EXTERIOR:FUELEQUIPMENT
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=HUMIDIFIER:STEAM:ELECTRIC
 Getting object=PIPE:ADIABATIC
 Getting object=CHILLER:ELECTRIC:REFORMULATEDEIR
 Getting object=BOILER:HOTWATER
 Getting object=COOLINGTOWER:SINGLESPEED
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=CONDENSEREQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:COOLINGLOAD
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=CONDENSEREQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=PUMP:CONSTANTSPEED
 Getting object=ENVIRONMENTALIMPACTFACTORS
 Getting object=FUELFACTORS
 Getting object=OUTPUT:METER
 Getting object=OUTPUT:ENVIRONMENTALIMPACTFACTORS
 Getting object=EXTERNALINTERFACE
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUT:TABLE:TIMEBINS
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=UTILITYCOST:TARIFF
 Getting object=UTILITYCOST:QUALIFY
 Getting object=UTILITYCOST:CHARGE:SIMPLE
 Getting object=UTILITYCOST:CHARGE:BLOCK
 Getting object=UTILITYCOST:VARIABLE
 MonthlyInputCount=           5
 sizeMonthlyInput=          25
 MonthlyFieldSetInputCount=          30
 sizeMonthlyFieldSetInput=          50
 MonthlyTablesCount=          10
 MonthlyColumnsCount=          40
 sizeReportName=         100
 numReportName=          13
 sizeSubTable=         100
 numSubTable=          62
 sizeColumnTag=         400
 numColumnTag=         381
 sizeTableEntry=       10000
 numTableEntry=        9956
 sizeCompSizeTableEntry=         600
 numCompSizeTableEntry=         548
 NumOfRVariable=       51567
 NumOfRVariable(Total)=       51567
 NumOfRVariable(Actual)=         718
 NumOfRVariable(Summed)=         565
 NumOfRVariable(Meter)=         549
 NumOfIVariable=        2259
 NumOfIVariable(Total)=        2259
 NumOfIVariable(Actual)=          16
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          20
 NumEnergyMeters=         468
 NumVarMeterArrays=         549
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           4
 MAXHCArrayBounds=          22
 MaxVerticesPerSurface=          10
 NumReportList=         500
 InstMeterCacheSize=        1000
 ClippingAlgorithm=SutherlandHodgman
 MonthlyFieldSetInputCount=          30
 NumConsideredOutputVariables=          52
 MaxConsideredOutputVariables=          52
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=           0
 maxEMSActuatorsAvailable=           0
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=           4
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=        1541
 MaxNumOfNodeConnections=        2000
