Program Version,EnergyPlus-Windows-64 8.0.0.008, YMD=2013.06.10 17:07
! <Version>, Version ID
 Version, 8.0
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations,  Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 2, 25, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>, Months From Jan to Dec {C}
 Site:GroundTemperature:BuildingSurface,  19.53,  19.50,  19.54,  19.60,  20.00,  21.64,  22.23,  22.38,  21.45,  20.12,  19.80,  19.63
! <Site:GroundTemperature:FCfactorMethod>, Months From Jan to Dec {C}
 Site:GroundTemperature:FCfactorMethod,  -1.89,  -3.06,  -0.99,   2.23,  10.68,  17.20,  21.60,  22.94,  20.66,  15.60,   8.83,   2.56
! <Site:GroundTemperature:Shallow>, Months From Jan to Dec {C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>, Months From Jan to Dec {C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient [Internal],Temperature Modifier Coefficient [Internal]
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,41.98,-87.92,-6.00,201.00,98934,1.1759
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Ref Bldg Hospital New2004_v1.3_5.0,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, AnalyticalSolution
! <Zone Air Contaminant Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <SurfaceGeometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,2,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,55,497,40
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, BASEMENT,0.0,0.00,0.00,0.00,35.05,26.67,-1.22,1,1,1,0.00,70.10,0.00,53.34,-2.44,0.00,2.44,9120.27,TARP,DOE-2,3739.35,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, CORRIDOR_FLR_1,0.0,0.00,0.00,0.00,34.29,26.67,2.13,1,1,1,28.96,39.62,0.00,53.34,0.00,4.27,4.27,2428.80,TARP,DOE-2,569.03,91.07,91.07,0.00,7,0,0,Yes
 Zone Information, CORRIDOR_FLR_2,0.0,0.00,0.00,0.00,34.29,26.67,6.40,1,1,1,28.96,39.62,0.00,53.34,4.27,8.54,4.27,2428.80,TARP,DOE-2,569.03,91.07,91.07,0.00,6,0,0,Yes
 Zone Information, CORRIDOR_FLR_5,0.0,0.00,0.00,0.00,21.12,34.61,19.21,1,1,1,9.14,39.62,0.00,53.34,17.07,21.34,4.27,2141.31,TARP,DOE-2,501.68,78.06,78.06,0.00,10,0,0,Yes
 Zone Information, CORRIDOR_NW_FLR_3,0.0,0.00,0.00,0.00,28.14,40.30,10.67,1,1,1,4.57,65.53,10.67,53.34,8.54,12.80,4.27,2418.88,TARP,DOE-2,566.71,45.53,45.53,0.00,15,0,0,Yes
 Zone Information, CORRIDOR_NW_FLR_4,0.0,0.00,0.00,0.00,28.14,40.30,14.94,1,1,1,4.57,65.53,10.67,53.34,12.80,17.07,4.27,2418.88,TARP,DOE-2,566.71,45.53,45.53,0.00,15,0,0,Yes
 Zone Information, CORRIDOR_SE_FLR_3,0.0,0.00,0.00,0.00,41.59,13.04,10.67,1,1,1,4.57,65.53,0.00,42.67,8.54,12.80,4.27,2418.88,TARP,DOE-2,566.71,45.53,45.53,0.00,15,0,0,Yes
 Zone Information, CORRIDOR_SE_FLR_4,0.0,0.00,0.00,0.00,41.59,13.04,14.94,1,1,1,4.57,65.53,0.00,42.67,12.80,17.07,4.27,2418.88,TARP,DOE-2,566.71,45.53,45.53,0.00,15,0,0,Yes
 Zone Information, DINING_FLR_5,0.0,0.00,0.00,0.00,54.86,11.43,19.21,1,1,1,39.62,70.10,0.00,22.86,17.07,21.34,4.27,2974.04,TARP,DOE-2,696.77,227.67,191.91,35.76,6,1,0,Yes
 Zone Information, ER_EXAM1_MULT4_FLR_1,0.0,0.00,0.00,0.00,42.67,2.29,2.13,1,4,1,39.62,45.72,0.00,4.57,0.00,4.27,4.27,118.96,TARP,DOE-2,27.87,26.02,26.02,0.00,6,0,0,Yes
 Zone Information, ER_EXAM3_MULT4_FLR_1,0.0,0.00,0.00,0.00,67.06,6.86,2.13,1,4,1,64.01,70.10,4.57,9.14,0.00,4.27,4.27,118.96,TARP,DOE-2,27.87,19.51,19.51,0.00,6,0,0,Yes
 Zone Information, ER_NURSESTN_LOBBY_FLR_1,0.0,0.00,0.00,0.00,58.35,26.67,2.13,1,1,1,39.62,70.10,4.57,48.77,0.00,4.27,4.27,5273.96,TARP,DOE-2,1235.61,110.58,80.16,30.42,10,1,0,Yes
 Zone Information, ER_TRAUMA1_FLR_1,0.0,0.00,0.00,0.00,67.06,2.29,2.13,1,1,1,64.01,70.10,0.00,4.57,0.00,4.27,4.27,118.96,TARP,DOE-2,27.87,45.53,45.53,0.00,6,0,0,Yes
 Zone Information, ER_TRAUMA2_FLR_1,0.0,0.00,0.00,0.00,67.06,51.05,2.13,1,1,1,64.01,70.10,48.77,53.34,0.00,4.27,4.27,118.96,TARP,DOE-2,27.87,45.53,45.53,0.00,6,0,0,Yes
 Zone Information, ER_TRIAGE_MULT4_FLR_1,0.0,0.00,0.00,0.00,42.67,51.05,2.13,1,4,1,39.62,45.72,48.77,53.34,0.00,4.27,4.27,118.96,TARP,DOE-2,27.87,26.02,26.02,0.00,6,0,0,Yes
 Zone Information, ICU_FLR_2,0.0,0.00,0.00,0.00,14.48,10.67,6.40,1,1,1,0.00,28.96,0.00,21.34,4.27,8.54,4.27,2637.66,TARP,DOE-2,617.96,214.68,189.65,25.03,6,1,0,Yes
 Zone Information, ICU_NURSESTN_LOBBY_FLR_2,0.0,0.00,0.00,0.00,16.76,35.05,6.40,1,1,1,4.57,28.96,21.34,48.77,4.27,8.54,4.27,2854.50,TARP,DOE-2,668.77,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, IC_PATROOM1_MULT5_FLR_2,0.0,0.00,0.00,0.00,26.67,51.05,6.40,1,5,1,24.38,28.96,48.77,53.34,4.27,8.54,4.27,89.22,TARP,DOE-2,20.90,19.51,14.61,4.91,6,1,0,Yes
 Zone Information, IC_PATROOM2_FLR_2,0.0,0.00,0.00,0.00,3.05,51.05,6.40,1,1,1,0.00,6.10,48.77,53.34,4.27,8.54,4.27,118.96,TARP,DOE-2,27.87,45.53,34.09,11.44,6,2,0,Yes
 Zone Information, IC_PATROOM3_MULT6_FLR_2,0.0,0.00,0.00,0.00,2.29,46.48,6.40,1,6,1,0.00,4.57,44.20,48.77,4.27,8.54,4.27,89.22,TARP,DOE-2,20.90,19.51,14.61,4.91,6,1,0,Yes
 Zone Information, KITCHEN_FLR_5,0.0,0.00,0.00,0.00,54.86,38.10,19.21,1,1,1,39.62,70.10,22.86,53.34,17.07,21.34,4.27,3965.38,TARP,DOE-2,929.03,260.20,260.20,0.00,7,0,0,Yes
 Zone Information, LAB_FLR_3,0.0,0.00,0.00,0.00,17.40,20.75,10.67,1,1,1,9.14,28.96,10.67,33.58,8.54,12.80,4.27,1129.43,TARP,DOE-2,264.77,0.00,0.00,0.00,8,0,0,Yes
 Zone Information, LAB_FLR_4,0.0,0.00,0.00,0.00,17.40,20.75,14.94,1,1,1,9.14,28.96,10.67,33.58,12.80,17.07,4.27,1129.43,TARP,DOE-2,264.77,0.00,0.00,0.00,8,0,0,Yes
 Zone Information, LOBBY_RECORDS_FLR_1,0.0,0.00,0.00,0.00,14.17,16.75,2.13,1,1,1,0.00,28.96,0.00,53.34,0.00,4.27,4.27,6294.93,TARP,DOE-2,1474.81,409.78,347.15,62.63,11,1,0,Yes
 Zone Information, NURSESTN_LOBBY_FLR_3,0.0,0.00,0.00,0.00,31.62,25.31,10.67,1,1,1,9.14,60.96,10.67,42.67,8.54,12.80,4.27,3866.25,TARP,DOE-2,905.80,0.00,0.00,0.00,12,0,0,Yes
 Zone Information, NURSESTN_LOBBY_FLR_4,0.0,0.00,0.00,0.00,31.62,25.31,14.94,1,1,1,9.14,60.96,10.67,42.67,12.80,17.07,4.27,3866.25,TARP,DOE-2,905.80,0.00,0.00,0.00,12,0,0,Yes
 Zone Information, NURSESTN_LOBBY_FLR_5,0.0,0.00,0.00,0.00,27.43,21.34,19.21,1,1,1,15.24,39.62,0.00,42.67,17.07,21.34,4.27,4441.23,TARP,DOE-2,1040.51,104.08,104.08,0.00,7,0,0,Yes
 Zone Information, OR1_FLR_2,0.0,0.00,0.00,0.00,65.53,50.29,6.40,1,1,1,60.96,70.10,47.24,53.34,4.27,8.54,4.27,237.92,TARP,DOE-2,55.74,65.05,65.05,0.00,6,0,0,Yes
 Zone Information, OR2_MULT5_FLR_2,0.0,0.00,0.00,0.00,65.53,44.20,6.40,1,5,1,60.96,70.10,41.15,47.24,4.27,8.54,4.27,237.92,TARP,DOE-2,55.74,26.02,26.02,0.00,6,0,0,Yes
 Zone Information, OR3_FLR_2,0.0,0.00,0.00,0.00,44.20,50.29,6.40,1,1,1,39.62,48.77,47.24,53.34,4.27,8.54,4.27,237.92,TARP,DOE-2,55.74,39.03,39.03,0.00,6,0,0,Yes
 Zone Information, OR4_FLR_2,0.0,0.00,0.00,0.00,44.20,35.05,6.40,1,1,1,39.62,48.77,22.86,47.24,4.27,8.54,4.27,951.69,TARP,DOE-2,222.97,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, OR_NURSESTN_LOBBY_FLR_2,0.0,0.00,0.00,0.00,54.78,23.18,6.40,1,1,1,39.62,70.10,0.00,53.34,4.27,8.54,4.27,4322.26,TARP,DOE-2,1012.64,182.14,146.37,35.76,10,1,0,Yes
 Zone Information, OFFICE1_FLR_5,0.0,0.00,0.00,0.00,4.57,3.81,19.21,1,1,1,0.00,9.14,0.00,7.62,17.07,21.34,4.27,297.48,TARP,DOE-2,69.70,71.56,53.58,17.98,6,2,0,Yes
 Zone Information, OFFICE1_MULT4_FLR_1,0.0,0.00,0.00,0.00,7.62,2.29,2.13,1,4,1,6.10,9.14,0.00,4.57,0.00,4.27,4.27,59.48,TARP,DOE-2,13.94,13.01,10.05,2.96,6,1,0,Yes
 Zone Information, OFFICE2_MULT5_FLR_5,0.0,0.00,0.00,0.00,4.57,11.43,19.21,1,5,1,0.00,9.14,7.62,15.24,17.07,21.34,4.27,297.35,TARP,DOE-2,69.68,32.52,24.34,8.17,6,1,0,Yes
 Zone Information, OFFICE3_FLR_5,0.0,0.00,0.00,0.00,4.57,49.53,19.21,1,1,1,0.00,9.14,45.72,53.34,17.07,21.34,4.27,297.40,TARP,DOE-2,69.68,71.55,53.57,17.98,6,2,0,Yes
 Zone Information, OFFICE4_MULT6_FLR_5,0.0,0.00,0.00,0.00,10.67,51.05,19.21,1,6,1,9.14,12.19,48.77,53.34,17.07,21.34,4.27,59.48,TARP,DOE-2,13.94,13.01,10.05,2.96,6,1,0,Yes
 Zone Information, PATROOM1_MULT10_FLR_3,0.0,0.00,0.00,0.00,41.91,2.29,10.67,1,10,1,39.62,44.20,0.00,4.57,8.54,12.80,4.27,89.22,TARP,DOE-2,20.90,19.51,14.61,4.91,6,1,0,Yes
 Zone Information, PATROOM1_MULT10_FLR_4,0.0,0.00,0.00,0.00,41.91,2.29,14.94,1,10,1,39.62,44.20,0.00,4.57,12.80,17.07,4.27,89.22,TARP,DOE-2,20.90,19.51,14.61,4.91,6,1,0,Yes
 Zone Information, PATROOM2_FLR_3,0.0,0.00,0.00,0.00,66.29,2.29,10.67,1,1,1,62.48,70.10,0.00,4.57,8.54,12.80,4.27,148.70,TARP,DOE-2,34.84,52.04,38.96,13.08,6,2,0,Yes
 Zone Information, PATROOM2_FLR_4,0.0,0.00,0.00,0.00,66.29,2.29,14.94,1,1,1,62.48,70.10,0.00,4.57,12.80,17.07,4.27,148.70,TARP,DOE-2,34.84,52.04,38.96,13.08,6,2,0,Yes
 Zone Information, PATROOM3_MULT10_FLR_3,0.0,0.00,0.00,0.00,67.82,6.78,10.67,1,10,1,65.53,70.10,4.57,8.99,8.54,12.80,4.27,86.25,TARP,DOE-2,20.21,18.87,14.13,4.74,6,1,0,Yes
 Zone Information, PATROOM3_MULT10_FLR_4,0.0,0.00,0.00,0.00,67.82,6.78,14.94,1,10,1,65.53,70.10,4.57,8.99,12.80,17.07,4.27,86.25,TARP,DOE-2,20.21,18.87,14.13,4.74,6,1,0,Yes
 Zone Information, PATROOM4_FLR_3,0.0,0.00,0.00,0.00,66.29,51.05,10.67,1,1,1,62.48,70.10,48.77,53.34,8.54,12.80,4.27,148.70,TARP,DOE-2,34.84,52.04,38.96,13.08,6,2,0,Yes
 Zone Information, PATROOM4_FLR_4,0.0,0.00,0.00,0.00,66.29,51.05,14.94,1,1,1,62.48,70.10,48.77,53.34,12.80,17.07,4.27,148.70,TARP,DOE-2,34.84,52.04,38.96,13.08,6,2,0,Yes
 Zone Information, PATROOM5_MULT10_FLR_3,0.0,0.00,0.00,0.00,41.91,51.05,10.67,1,10,1,39.62,44.20,48.77,53.34,8.54,12.80,4.27,89.22,TARP,DOE-2,20.90,19.51,14.61,4.91,6,1,0,Yes
 Zone Information, PATROOM5_MULT10_FLR_4,0.0,0.00,0.00,0.00,41.91,51.05,14.94,1,10,1,39.62,44.20,48.77,53.34,12.80,17.07,4.27,89.22,TARP,DOE-2,20.90,19.51,14.61,4.91,6,1,0,Yes
 Zone Information, PATROOM6_FLR_3,0.0,0.00,0.00,0.00,3.05,2.29,10.67,1,1,1,0.00,6.10,0.00,4.57,8.54,12.80,4.27,118.96,TARP,DOE-2,27.87,45.53,34.09,11.44,6,2,0,Yes
 Zone Information, PATROOM6_FLR_4,0.0,0.00,0.00,0.00,3.05,2.29,14.94,1,1,1,0.00,6.10,0.00,4.57,12.80,17.07,4.27,118.96,TARP,DOE-2,27.87,45.53,34.09,11.44,6,2,0,Yes
 Zone Information, PATROOM7_MULT10_FLR_3,0.0,0.00,0.00,0.00,2.29,6.78,10.67,1,10,1,0.00,4.57,4.57,8.99,8.54,12.80,4.27,86.25,TARP,DOE-2,20.21,18.87,14.13,4.74,6,1,0,Yes
 Zone Information, PATROOM7_MULT10_FLR_4,0.0,0.00,0.00,0.00,2.29,6.78,14.94,1,10,1,0.00,4.57,4.57,8.99,12.80,17.07,4.27,86.25,TARP,DOE-2,20.21,18.87,14.13,4.74,6,1,0,Yes
 Zone Information, PATROOM8_FLR_3,0.0,0.00,0.00,0.00,3.05,51.05,10.67,1,1,1,0.00,6.10,48.77,53.34,8.54,12.80,4.27,118.96,TARP,DOE-2,27.87,45.53,34.09,11.44,6,2,0,Yes
 Zone Information, PATROOM8_FLR_4,0.0,0.00,0.00,0.00,3.05,51.05,14.94,1,1,1,0.00,6.10,48.77,53.34,12.80,17.07,4.27,118.96,TARP,DOE-2,27.87,45.53,34.09,11.44,6,2,0,Yes
 Zone Information, PHYSTHERAPY_FLR_3,0.0,0.00,0.00,0.00,50.29,31.24,10.67,1,1,1,39.62,60.96,19.81,42.67,8.54,12.80,4.27,2081.82,TARP,DOE-2,487.74,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, RADIOLOGY_FLR_4,0.0,0.00,0.00,0.00,50.29,31.24,14.94,1,1,1,39.62,60.96,19.81,42.67,12.80,17.07,4.27,2081.82,TARP,DOE-2,487.74,0.00,0.00,0.00,6,0,0,Yes
! <Zone Internal Gains/Equipment Information - Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains, BASEMENT,3739.35,100.6,37.175,2.690E-002,11.840,8.070,0.000,0.000,0.000,0.000,19.910,No
 Zone Internal Gains, CORRIDOR_FLR_1,569.03,6.1,92.593,1.080E-002,10.760,0.000,0.000,0.000,0.000,0.000,10.760,No
 Zone Internal Gains, CORRIDOR_FLR_2,569.03,6.1,92.593,1.080E-002,10.760,0.000,0.000,0.000,0.000,0.000,10.760,No
 Zone Internal Gains, CORRIDOR_FLR_5,501.68,5.4,92.593,1.080E-002,10.760,0.000,0.000,0.000,0.000,0.000,10.760,No
 Zone Internal Gains, CORRIDOR_NW_FLR_3,566.71,6.1,92.593,1.080E-002,10.760,0.000,0.000,0.000,0.000,0.000,10.760,No
 Zone Internal Gains, CORRIDOR_NW_FLR_4,566.71,6.1,92.593,1.080E-002,10.760,0.000,0.000,0.000,0.000,0.000,10.760,No
 Zone Internal Gains, CORRIDOR_SE_FLR_3,566.71,6.1,92.593,1.080E-002,10.760,0.000,0.000,0.000,0.000,0.000,10.760,No
 Zone Internal Gains, CORRIDOR_SE_FLR_4,566.71,6.1,92.593,1.080E-002,10.760,0.000,0.000,0.000,0.000,0.000,10.760,No
 Zone Internal Gains, DINING_FLR_5,696.77,75.0,9.294,0.108,9.680,10.760,0.000,0.000,0.000,0.000,20.440,No
 Zone Internal Gains, ER_EXAM1_MULT4_FLR_1,27.87,6.0,4.651,0.215,29.050,16.040,0.000,0.000,0.000,0.000,45.090,No
 Zone Internal Gains, ER_EXAM3_MULT4_FLR_1,27.87,6.0,4.651,0.215,29.050,16.040,0.000,0.000,0.000,0.000,45.090,No
 Zone Internal Gains, ER_NURSESTN_LOBBY_FLR_1,1235.61,17.7,69.930,1.430E-002,12.050,14.630,0.000,0.000,0.000,0.000,26.680,No
 Zone Internal Gains, ER_TRAUMA1_FLR_1,27.87,6.0,4.651,0.215,29.050,43.040,0.000,0.000,0.000,0.000,72.090,No
 Zone Internal Gains, ER_TRAUMA2_FLR_1,27.87,6.0,4.651,0.215,29.050,43.040,0.000,0.000,0.000,0.000,72.090,No
 Zone Internal Gains, ER_TRIAGE_MULT4_FLR_1,27.87,6.0,4.651,0.215,29.050,29.050,0.000,0.000,0.000,0.000,58.100,No
 Zone Internal Gains, ICU_FLR_2,617.96,33.2,18.587,5.380E-002,8.610,32.280,0.000,0.000,0.000,0.000,40.890,No
 Zone Internal Gains, ICU_NURSESTN_LOBBY_FLR_2,668.77,9.6,69.930,1.430E-002,12.050,21.520,0.000,0.000,0.000,0.000,33.570,No
 Zone Internal Gains, IC_PATROOM1_MULT5_FLR_2,20.90,1.1,18.587,5.380E-002,8.610,32.280,0.000,0.000,0.000,0.000,40.890,No
 Zone Internal Gains, IC_PATROOM2_FLR_2,27.87,1.5,18.587,5.380E-002,8.610,32.280,0.000,0.000,0.000,0.000,40.890,No
 Zone Internal Gains, IC_PATROOM3_MULT6_FLR_2,20.90,1.1,18.587,5.380E-002,8.610,32.280,0.000,0.000,0.000,0.000,40.890,No
 Zone Internal Gains, KITCHEN_FLR_5,929.03,50.0,18.587,5.380E-002,12.910,81.696,304.870,0.000,0.000,0.000,399.476,No
 Zone Internal Gains, LAB_FLR_3,264.77,14.2,18.587,5.380E-002,15.060,43.040,0.000,0.000,0.000,0.000,58.100,No
 Zone Internal Gains, LAB_FLR_4,264.77,14.2,18.587,5.380E-002,15.060,43.040,0.000,0.000,0.000,0.000,58.100,No
 Zone Internal Gains, LOBBY_RECORDS_FLR_1,1474.81,21.1,69.930,1.430E-002,15.820,1.080,0.000,0.000,0.000,0.000,16.900,No
 Zone Internal Gains, NURSESTN_LOBBY_FLR_3,905.80,13.0,69.930,1.430E-002,12.700,11.190,0.000,0.000,0.000,0.000,23.890,No
 Zone Internal Gains, NURSESTN_LOBBY_FLR_4,905.80,13.0,69.930,1.430E-002,12.700,11.190,0.000,0.000,0.000,0.000,23.890,No
 Zone Internal Gains, NURSESTN_LOBBY_FLR_5,1040.51,14.9,69.930,1.430E-002,12.700,11.190,0.000,0.000,0.000,0.000,23.890,No
 Zone Internal Gains, OR1_FLR_2,55.74,3.0,18.587,5.380E-002,23.670,43.040,0.000,0.000,0.000,0.000,66.710,No
 Zone Internal Gains, OR2_MULT5_FLR_2,55.74,3.0,18.587,5.380E-002,23.670,43.040,0.000,0.000,0.000,0.000,66.710,No
 Zone Internal Gains, OR3_FLR_2,55.74,3.0,18.587,5.380E-002,23.670,43.040,0.000,0.000,0.000,0.000,66.710,No
 Zone Internal Gains, OR4_FLR_2,222.97,12.0,18.587,5.380E-002,23.670,43.040,0.000,0.000,0.000,0.000,66.710,No
 Zone Internal Gains, OR_NURSESTN_LOBBY_FLR_2,1012.64,14.5,69.930,1.430E-002,12.700,11.190,0.000,0.000,0.000,0.000,23.890,No
 Zone Internal Gains, OFFICE1_FLR_5,69.70,5.2,13.280,7.530E-002,11.840,10.760,0.000,0.000,0.000,0.000,22.600,No
 Zone Internal Gains, OFFICE1_MULT4_FLR_1,13.94,1.0,13.280,7.530E-002,11.840,10.760,0.000,0.000,0.000,0.000,22.600,No
 Zone Internal Gains, OFFICE2_MULT5_FLR_5,69.68,5.2,13.280,7.530E-002,11.840,10.760,0.000,0.000,0.000,0.000,22.600,No
 Zone Internal Gains, OFFICE3_FLR_5,69.68,5.2,13.280,7.530E-002,11.840,10.760,0.000,0.000,0.000,0.000,22.600,No
 Zone Internal Gains, OFFICE4_MULT6_FLR_5,13.94,1.0,13.280,7.530E-002,11.840,10.760,0.000,0.000,0.000,0.000,22.600,No
 Zone Internal Gains, PATROOM1_MULT10_FLR_3,20.90,1.1,18.587,5.380E-002,7.530,21.520,0.000,0.000,0.000,0.000,29.050,No
 Zone Internal Gains, PATROOM1_MULT10_FLR_4,20.90,1.1,18.587,5.380E-002,7.530,21.520,0.000,0.000,0.000,0.000,29.050,No
 Zone Internal Gains, PATROOM2_FLR_3,34.84,1.9,18.587,5.380E-002,7.530,21.520,0.000,0.000,0.000,0.000,29.050,No
 Zone Internal Gains, PATROOM2_FLR_4,34.84,1.9,18.587,5.380E-002,7.530,21.520,0.000,0.000,0.000,0.000,29.050,No
 Zone Internal Gains, PATROOM3_MULT10_FLR_3,20.21,1.1,18.587,5.380E-002,7.530,21.520,0.000,0.000,0.000,0.000,29.050,No
 Zone Internal Gains, PATROOM3_MULT10_FLR_4,20.21,1.1,18.587,5.380E-002,7.530,21.520,0.000,0.000,0.000,0.000,29.050,No
 Zone Internal Gains, PATROOM4_FLR_3,34.84,1.9,18.587,5.380E-002,7.530,21.520,0.000,0.000,0.000,0.000,29.050,No
 Zone Internal Gains, PATROOM4_FLR_4,34.84,1.9,18.587,5.380E-002,7.530,21.520,0.000,0.000,0.000,0.000,29.050,No
 Zone Internal Gains, PATROOM5_MULT10_FLR_3,20.90,1.1,18.587,5.380E-002,7.530,21.520,0.000,0.000,0.000,0.000,29.050,No
 Zone Internal Gains, PATROOM5_MULT10_FLR_4,20.90,1.1,18.587,5.380E-002,7.530,21.520,0.000,0.000,0.000,0.000,29.050,No
 Zone Internal Gains, PATROOM6_FLR_3,27.87,1.5,18.587,5.380E-002,7.530,21.520,0.000,0.000,0.000,0.000,29.050,No
 Zone Internal Gains, PATROOM6_FLR_4,27.87,1.5,18.587,5.380E-002,7.530,21.520,0.000,0.000,0.000,0.000,29.050,No
 Zone Internal Gains, PATROOM7_MULT10_FLR_3,20.21,1.1,18.587,5.380E-002,7.530,21.520,0.000,0.000,0.000,0.000,29.050,No
 Zone Internal Gains, PATROOM7_MULT10_FLR_4,20.21,1.1,18.587,5.380E-002,7.530,21.520,0.000,0.000,0.000,0.000,29.050,No
 Zone Internal Gains, PATROOM8_FLR_3,27.87,1.5,18.587,5.380E-002,7.530,21.520,0.000,0.000,0.000,0.000,29.050,No
 Zone Internal Gains, PATROOM8_FLR_4,27.87,1.5,18.587,5.380E-002,7.530,21.520,0.000,0.000,0.000,0.000,29.050,No
 Zone Internal Gains, PHYSTHERAPY_FLR_3,487.74,26.2,18.587,5.380E-002,9.680,16.140,0.000,0.000,0.000,0.000,25.820,No
 Zone Internal Gains, RADIOLOGY_FLR_4,487.74,26.2,18.587,5.380E-002,4.300,53.080,0.000,0.000,0.000,0.000,57.380,No
! <People Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People,MRT Calculation Type,Work Efficiency,Clothing,Air Velocity,Fanger Calculation,Pierce Calculation,KSU Calculation
 People Internal Gains, BASEMENT PEOPLE,ADMIN_OCC_SCH,BASEMENT,3739.35,100.6,100.6,2.690E-002,37.175,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,91,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, CORRIDOR_FLR_1 PEOPLE,ADMIN_OCC_SCH,CORRIDOR_FLR_1,569.03,6.1,6.1,1.080E-002,92.593,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, CORRIDOR_FLR_2 PEOPLE,ADMIN_OCC_SCH,CORRIDOR_FLR_2,569.03,6.1,6.1,1.080E-002,92.593,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, CORRIDOR_FLR_5 PEOPLE,ADMIN_OCC_SCH,CORRIDOR_FLR_5,501.68,5.4,5.4,1.080E-002,92.593,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, CORRIDOR_NW_FLR_3 PEOPLE,ADMIN_OCC_SCH,CORRIDOR_NW_FLR_3,566.71,6.1,6.1,1.080E-002,92.593,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, CORRIDOR_NW_FLR_4 PEOPLE,ADMIN_OCC_SCH,CORRIDOR_NW_FLR_4,566.71,6.1,6.1,1.080E-002,92.593,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, CORRIDOR_SE_FLR_3 PEOPLE,ADMIN_OCC_SCH,CORRIDOR_SE_FLR_3,566.71,6.1,6.1,1.080E-002,92.593,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, CORRIDOR_SE_FLR_4 PEOPLE,ADMIN_OCC_SCH,CORRIDOR_SE_FLR_4,566.71,6.1,6.1,1.080E-002,92.593,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, DINING_FLR_5 PEOPLE,ADMIN_OCC_SCH,DINING_FLR_5,696.77,75.0,75.0,0.108,9.294,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,67,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, ER_EXAM1_MULT4_FLR_1 PEOPLE,CRITICAL_OCC_SCH,ER_EXAM1_MULT4_FLR_1,27.87,6.0,6.0,0.215,4.651,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,2,5,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, ER_EXAM3_MULT4_FLR_1 PEOPLE,CRITICAL_OCC_SCH,ER_EXAM3_MULT4_FLR_1,27.87,6.0,6.0,0.215,4.651,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,2,5,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, ER_NURSESTN_LOBBY_FLR_1 PEOPLE,ADMIN_OCC_SCH,ER_NURSESTN_LOBBY_FLR_1,1235.61,17.7,17.7,1.430E-002,69.930,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,16,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, ER_TRAUMA1_FLR_1 PEOPLE,CRITICAL_OCC_SCH,ER_TRAUMA1_FLR_1,27.87,6.0,6.0,0.215,4.651,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,2,5,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, ER_TRAUMA2_FLR_1 PEOPLE,CRITICAL_OCC_SCH,ER_TRAUMA2_FLR_1,27.87,6.0,6.0,0.215,4.651,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,2,5,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, ER_TRIAGE_MULT4_FLR_1 PEOPLE,CRITICAL_OCC_SCH,ER_TRIAGE_MULT4_FLR_1,27.87,6.0,6.0,0.215,4.651,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,2,5,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, ICU_FLR_2 PEOPLE,CRITICAL_OCC_SCH,ICU_FLR_2,617.96,33.2,33.2,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,13,30,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, ICU_NURSESTN_LOBBY_FLR_2 PEOPLE,ADMIN_OCC_SCH,ICU_NURSESTN_LOBBY_FLR_2,668.77,9.6,9.6,1.430E-002,69.930,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,9,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, IC_PATROOM1_MULT5_FLR_2 PEOPLE,CRITICAL_OCC_SCH,IC_PATROOM1_MULT5_FLR_2,20.90,1.1,1.1,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, IC_PATROOM2_FLR_2 PEOPLE,CRITICAL_OCC_SCH,IC_PATROOM2_FLR_2,27.87,1.5,1.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,1,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, IC_PATROOM3_MULT6_FLR_2 PEOPLE,CRITICAL_OCC_SCH,IC_PATROOM3_MULT6_FLR_2,20.90,1.1,1.1,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, KITCHEN_FLR_5 PEOPLE,ADMIN_OCC_SCH,KITCHEN_FLR_5,929.03,50.0,50.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,45,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, LAB_FLR_3 PEOPLE,ADMIN_OCC_SCH,LAB_FLR_3,264.77,14.2,14.2,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,13,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, LAB_FLR_4 PEOPLE,ADMIN_OCC_SCH,LAB_FLR_4,264.77,14.2,14.2,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,13,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, LOBBY_RECORDS_FLR_1 PEOPLE,ADMIN_OCC_SCH,LOBBY_RECORDS_FLR_1,1474.81,21.1,21.1,1.430E-002,69.930,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,19,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, NURSESTN_LOBBY_FLR_3 PEOPLE,ADMIN_OCC_SCH,NURSESTN_LOBBY_FLR_3,905.80,13.0,13.0,1.430E-002,69.930,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,12,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, NURSESTN_LOBBY_FLR_4 PEOPLE,ADMIN_OCC_SCH,NURSESTN_LOBBY_FLR_4,905.80,13.0,13.0,1.430E-002,69.930,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,12,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, NURSESTN_LOBBY_FLR_5 PEOPLE,ADMIN_OCC_SCH,NURSESTN_LOBBY_FLR_5,1040.51,14.9,14.9,1.430E-002,69.930,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,13,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, OR1_FLR_2 PEOPLE,CRITICAL_OCC_SCH,OR1_FLR_2,55.74,3.0,3.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,3,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, OR2_MULT5_FLR_2 PEOPLE,CRITICAL_OCC_SCH,OR2_MULT5_FLR_2,55.74,3.0,3.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,3,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, OR3_FLR_2 PEOPLE,CRITICAL_OCC_SCH,OR3_FLR_2,55.74,3.0,3.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,3,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, OR4_FLR_2 PEOPLE,CRITICAL_OCC_SCH,OR4_FLR_2,222.97,12.0,12.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,5,11,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, OR_NURSESTN_LOBBY_FLR_2 PEOPLE,ADMIN_OCC_SCH,OR_NURSESTN_LOBBY_FLR_2,1012.64,14.5,14.5,1.430E-002,69.930,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,13,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, OFFICE1_FLR_5 PEOPLE,ADMIN_OCC_SCH,OFFICE1_FLR_5,69.70,5.2,5.2,7.530E-002,13.280,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, OFFICE1_MULT4_FLR_1 PEOPLE,ADMIN_OCC_SCH,OFFICE1_MULT4_FLR_1,13.94,1.0,1.0,7.530E-002,13.280,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, OFFICE2_MULT5_FLR_5 PEOPLE,ADMIN_OCC_SCH,OFFICE2_MULT5_FLR_5,69.68,5.2,5.2,7.530E-002,13.280,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, OFFICE3_FLR_5 PEOPLE,ADMIN_OCC_SCH,OFFICE3_FLR_5,69.68,5.2,5.2,7.530E-002,13.280,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, OFFICE4_MULT6_FLR_5 PEOPLE,ADMIN_OCC_SCH,OFFICE4_MULT6_FLR_5,13.94,1.0,1.0,7.530E-002,13.280,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, PATROOM1_MULT10_FLR_3 PEOPLE,CRITICAL_OCC_SCH,PATROOM1_MULT10_FLR_3,20.90,1.1,1.1,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, PATROOM1_MULT10_FLR_4 PEOPLE,CRITICAL_OCC_SCH,PATROOM1_MULT10_FLR_4,20.90,1.1,1.1,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, PATROOM2_FLR_3 PEOPLE,CRITICAL_OCC_SCH,PATROOM2_FLR_3,34.84,1.9,1.9,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,2,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, PATROOM2_FLR_4 PEOPLE,CRITICAL_OCC_SCH,PATROOM2_FLR_4,34.84,1.9,1.9,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,2,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, PATROOM3_MULT10_FLR_3 PEOPLE,CRITICAL_OCC_SCH,PATROOM3_MULT10_FLR_3,20.21,1.1,1.1,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, PATROOM3_MULT10_FLR_4 PEOPLE,CRITICAL_OCC_SCH,PATROOM3_MULT10_FLR_4,20.21,1.1,1.1,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, PATROOM4_FLR_3 PEOPLE,CRITICAL_OCC_SCH,PATROOM4_FLR_3,34.84,1.9,1.9,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,2,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, PATROOM4_FLR_4 PEOPLE,CRITICAL_OCC_SCH,PATROOM4_FLR_4,34.84,1.9,1.9,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,2,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, PATROOM5_MULT10_FLR_3 PEOPLE,CRITICAL_OCC_SCH,PATROOM5_MULT10_FLR_3,20.90,1.1,1.1,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, PATROOM5_MULT10_FLR_4 PEOPLE,CRITICAL_OCC_SCH,PATROOM5_MULT10_FLR_4,20.90,1.1,1.1,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, PATROOM6_FLR_3 PEOPLE,CRITICAL_OCC_SCH,PATROOM6_FLR_3,27.87,1.5,1.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,1,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, PATROOM6_FLR_4 PEOPLE,CRITICAL_OCC_SCH,PATROOM6_FLR_4,27.87,1.5,1.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,1,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, PATROOM7_MULT10_FLR_3 PEOPLE,CRITICAL_OCC_SCH,PATROOM7_MULT10_FLR_3,20.21,1.1,1.1,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, PATROOM7_MULT10_FLR_4 PEOPLE,CRITICAL_OCC_SCH,PATROOM7_MULT10_FLR_4,20.21,1.1,1.1,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, PATROOM8_FLR_3 PEOPLE,CRITICAL_OCC_SCH,PATROOM8_FLR_3,27.87,1.5,1.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,1,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, PATROOM8_FLR_4 PEOPLE,CRITICAL_OCC_SCH,PATROOM8_FLR_4,27.87,1.5,1.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,1,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, PHYSTHERAPY_FLR_3 PEOPLE,ADMIN_OCC_SCH,PHYSTHERAPY_FLR_3,487.74,26.2,26.2,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,24,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, RADIOLOGY_FLR_4 PEOPLE,OCC_SCH,RADIOLOGY_FLR_4,487.74,26.2,26.2,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,20,20,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
! <Lights Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains, BASEMENT_LIGHTS,ADMIN_LIGHT_SCH,BASEMENT,3739.35,100.6,44273.873,11.840,440.148,0.000,0.700,0.200,0.100,1.000,General,2213.694,39846.485
 Lights Internal Gains, CORRIDOR_FLR_1_LIGHTS,ADMIN_LIGHT_SCH,CORRIDOR_FLR_1,569.03,6.1,6122.775,10.760,996.296,0.000,0.700,0.200,0.100,1.000,General,306.139,5510.497
 Lights Internal Gains, CORRIDOR_FLR_2_LIGHTS,ADMIN_LIGHT_SCH,CORRIDOR_FLR_2,569.03,6.1,6122.775,10.760,996.296,0.000,0.700,0.200,0.100,1.000,General,306.139,5510.497
 Lights Internal Gains, CORRIDOR_FLR_5_LIGHTS,ADMIN_LIGHT_SCH,CORRIDOR_FLR_5,501.68,5.4,5398.038,10.760,996.296,0.000,0.700,0.200,0.100,1.000,General,269.902,4858.234
 Lights Internal Gains, CORRIDOR_NW_FLR_3_LIGHTS,ADMIN_LIGHT_SCH,CORRIDOR_NW_FLR_3,566.71,6.1,6097.784,10.760,996.296,0.000,0.700,0.200,0.100,1.000,General,304.889,5488.006
 Lights Internal Gains, CORRIDOR_NW_FLR_4_LIGHTS,ADMIN_LIGHT_SCH,CORRIDOR_NW_FLR_4,566.71,6.1,6097.784,10.760,996.296,0.000,0.700,0.200,0.100,1.000,General,304.889,5488.006
 Lights Internal Gains, CORRIDOR_SE_FLR_3_LIGHTS,ADMIN_LIGHT_SCH,CORRIDOR_SE_FLR_3,566.71,6.1,6097.784,10.760,996.296,0.000,0.700,0.200,0.100,1.000,General,304.889,5488.006
 Lights Internal Gains, CORRIDOR_SE_FLR_4_LIGHTS,ADMIN_LIGHT_SCH,CORRIDOR_SE_FLR_4,566.71,6.1,6097.784,10.760,996.296,0.000,0.700,0.200,0.100,1.000,General,304.889,5488.006
 Lights Internal Gains, DINING_FLR_5_LIGHTS,ADMIN_LIGHT_SCH,DINING_FLR_5,696.77,75.0,6744.761,9.680,89.963,0.000,0.700,0.200,0.100,1.000,General,337.238,6070.285
 Lights Internal Gains, ER_EXAM1_MULT4_FLR_1_LIGHTS,CRITICAL_LIGHT_SCH,ER_EXAM1_MULT4_FLR_1,27.87,6.0,809.650,29.050,135.117,0.000,0.700,0.200,0.100,1.000,General,404.825,728.685
 Lights Internal Gains, ER_EXAM3_MULT4_FLR_1_LIGHTS,CRITICAL_LIGHT_SCH,ER_EXAM3_MULT4_FLR_1,27.87,6.0,809.650,29.050,135.117,0.000,0.700,0.200,0.100,1.000,General,404.825,728.685
 Lights Internal Gains, ER_NURSESTN_LOBBY_FLR_1_LIGHTS,ADMIN_LIGHT_SCH,ER_NURSESTN_LOBBY_FLR_1,1235.61,17.7,14889.106,12.050,842.658,0.000,0.700,0.200,0.100,1.000,General,744.455,13400.195
 Lights Internal Gains, ER_TRAUMA1_FLR_1_LIGHTS,CRITICAL_LIGHT_SCH,ER_TRAUMA1_FLR_1,27.87,6.0,809.650,29.050,135.117,0.000,0.700,0.200,0.100,1.000,General,404.825,728.685
 Lights Internal Gains, ER_TRAUMA2_FLR_1_LIGHTS,CRITICAL_LIGHT_SCH,ER_TRAUMA2_FLR_1,27.87,6.0,809.650,29.050,135.117,0.000,0.700,0.200,0.100,1.000,General,404.825,728.685
 Lights Internal Gains, ER_TRIAGE_MULT4_FLR_1_LIGHTS,CRITICAL_LIGHT_SCH,ER_TRIAGE_MULT4_FLR_1,27.87,6.0,809.650,29.050,135.117,0.000,0.700,0.200,0.100,1.000,General,404.825,728.685
 Lights Internal Gains, ICU_FLR_2_LIGHTS,CRITICAL_LIGHT_SCH,ICU_FLR_2,617.96,33.2,5320.674,8.610,160.038,0.000,0.700,0.200,0.100,1.000,General,2660.337,4788.607
 Lights Internal Gains, ICU_NURSESTN_LOBBY_FLR_2_LIGHTS,ADMIN_LIGHT_SCH,ICU_NURSESTN_LOBBY_FLR_2,668.77,9.6,8058.652,12.050,842.658,0.000,0.700,0.200,0.100,1.000,General,402.933,7252.787
 Lights Internal Gains, IC_PATROOM1_MULT5_FLR_2_LIGHTS,CRITICAL_LIGHT_SCH,IC_PATROOM1_MULT5_FLR_2,20.90,1.1,179.976,8.610,160.038,0.000,0.700,0.200,0.100,1.000,General,89.988,161.979
 Lights Internal Gains, IC_PATROOM2_FLR_2_LIGHTS,CRITICAL_LIGHT_SCH,IC_PATROOM2_FLR_2,27.87,1.5,239.969,8.610,160.038,0.000,0.700,0.200,0.100,1.000,General,119.984,215.972
 Lights Internal Gains, IC_PATROOM3_MULT6_FLR_2_LIGHTS,CRITICAL_LIGHT_SCH,IC_PATROOM3_MULT6_FLR_2,20.90,1.1,179.976,8.610,160.038,0.000,0.700,0.200,0.100,1.000,General,89.988,161.979
 Lights Internal Gains, KITCHEN_FLR_5_LIGHTS,ADMIN_LIGHT_SCH,KITCHEN_FLR_5,929.03,50.0,11993.782,12.910,239.963,0.000,0.700,0.200,0.100,1.000,General,599.689,10794.404
 Lights Internal Gains, LAB_FLR_3_LIGHTS,ADMIN_LIGHT_SCH,LAB_FLR_3,264.77,14.2,3987.491,15.060,279.926,0.000,0.700,0.200,0.100,1.000,General,199.375,3588.742
 Lights Internal Gains, LAB_FLR_4_LIGHTS,ADMIN_LIGHT_SCH,LAB_FLR_4,264.77,14.2,3987.491,15.060,279.926,0.000,0.700,0.200,0.100,1.000,General,199.375,3588.742
 Lights Internal Gains, LOBBY_RECORDS_FLR_1_LIGHTS,ADMIN_LIGHT_SCH,LOBBY_RECORDS_FLR_1,1474.81,21.1,23331.504,15.820,1106.294,0.000,0.700,0.200,0.100,1.000,General,1166.575,20998.354
 Lights Internal Gains, NURSESTN_LOBBY_FLR_3_LIGHTS,ADMIN_LIGHT_SCH,NURSESTN_LOBBY_FLR_3,905.80,13.0,11503.719,12.700,888.112,0.000,0.700,0.200,0.100,1.000,General,575.186,10353.347
 Lights Internal Gains, NURSESTN_LOBBY_FLR_4_LIGHTS,ADMIN_LIGHT_SCH,NURSESTN_LOBBY_FLR_4,905.80,13.0,11503.719,12.700,888.112,0.000,0.700,0.200,0.100,1.000,General,575.186,10353.347
 Lights Internal Gains, NURSESTN_LOBBY_FLR_5_LIGHTS,ADMIN_LIGHT_SCH,NURSESTN_LOBBY_FLR_5,1040.51,14.9,13214.528,12.700,888.112,0.000,0.700,0.200,0.100,1.000,General,660.726,11893.076
 Lights Internal Gains, OR1_FLR_2_LIGHTS,CRITICAL_LIGHT_SCH,OR1_FLR_2,55.74,3.0,1319.409,23.670,439.964,0.000,0.700,0.200,0.100,1.000,General,659.704,1187.468
 Lights Internal Gains, OR2_MULT5_FLR_2_LIGHTS,CRITICAL_LIGHT_SCH,OR2_MULT5_FLR_2,55.74,3.0,1319.409,23.670,439.964,0.000,0.700,0.200,0.100,1.000,General,659.704,1187.468
 Lights Internal Gains, OR3_FLR_2_LIGHTS,CRITICAL_LIGHT_SCH,OR3_FLR_2,55.74,3.0,1319.409,23.670,439.964,0.000,0.700,0.200,0.100,1.000,General,659.704,1187.468
 Lights Internal Gains, OR4_FLR_2_LIGHTS,CRITICAL_LIGHT_SCH,OR4_FLR_2,222.97,12.0,5277.636,23.670,439.964,0.000,0.700,0.200,0.100,1.000,General,2638.818,4749.872
 Lights Internal Gains, OR_NURSESTN_LOBBY_FLR_2_LIGHTS,ADMIN_LIGHT_SCH,OR_NURSESTN_LOBBY_FLR_2,1012.64,14.5,12860.568,12.700,888.112,0.000,0.700,0.200,0.100,1.000,General,643.028,11574.511
 Lights Internal Gains, OFFICE1_FLR_5_LIGHTS,ADMIN_LIGHT_SCH,OFFICE1_FLR_5,69.70,5.2,825.196,11.840,157.238,0.000,0.700,0.200,0.100,1.000,General,41.260,742.676
 Lights Internal Gains, OFFICE1_MULT4_FLR_1_LIGHTS,ADMIN_LIGHT_SCH,OFFICE1_MULT4_FLR_1,13.94,1.0,164.996,11.840,157.238,0.000,0.700,0.200,0.100,1.000,General,8.250,148.496
 Lights Internal Gains, OFFICE2_MULT5_FLR_5_LIGHTS,ADMIN_LIGHT_SCH,OFFICE2_MULT5_FLR_5,69.68,5.2,824.979,11.840,157.238,0.000,0.700,0.200,0.100,1.000,General,41.249,742.481
 Lights Internal Gains, OFFICE3_FLR_5_LIGHTS,ADMIN_LIGHT_SCH,OFFICE3_FLR_5,69.68,5.2,824.979,11.840,157.238,0.000,0.700,0.200,0.100,1.000,General,41.249,742.481
 Lights Internal Gains, OFFICE4_MULT6_FLR_5_LIGHTS,ADMIN_LIGHT_SCH,OFFICE4_MULT6_FLR_5,13.94,1.0,164.996,11.840,157.238,0.000,0.700,0.200,0.100,1.000,General,8.250,148.496
 Lights Internal Gains, PATROOM1_MULT10_FLR_3_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM1_MULT10_FLR_3,20.90,1.1,157.401,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,78.700,141.661
 Lights Internal Gains, PATROOM1_MULT10_FLR_4_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM1_MULT10_FLR_4,20.90,1.1,157.401,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,78.700,141.661
 Lights Internal Gains, PATROOM2_FLR_3_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM2_FLR_3,34.84,1.9,262.335,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,131.167,236.101
 Lights Internal Gains, PATROOM2_FLR_4_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM2_FLR_4,34.84,1.9,262.335,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,131.167,236.101
 Lights Internal Gains, PATROOM3_MULT10_FLR_3_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM3_MULT10_FLR_3,20.21,1.1,152.168,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,76.084,136.951
 Lights Internal Gains, PATROOM3_MULT10_FLR_4_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM3_MULT10_FLR_4,20.21,1.1,152.168,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,76.084,136.951
 Lights Internal Gains, PATROOM4_FLR_3_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM4_FLR_3,34.84,1.9,262.335,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,131.167,236.101
 Lights Internal Gains, PATROOM4_FLR_4_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM4_FLR_4,34.84,1.9,262.335,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,131.167,236.101
 Lights Internal Gains, PATROOM5_MULT10_FLR_3_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM5_MULT10_FLR_3,20.90,1.1,157.401,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,78.700,141.661
 Lights Internal Gains, PATROOM5_MULT10_FLR_4_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM5_MULT10_FLR_4,20.90,1.1,157.401,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,78.700,141.661
 Lights Internal Gains, PATROOM6_FLR_3_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM6_FLR_3,27.87,1.5,209.868,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,104.934,188.881
 Lights Internal Gains, PATROOM6_FLR_4_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM6_FLR_4,27.87,1.5,209.868,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,104.934,188.881
 Lights Internal Gains, PATROOM7_MULT10_FLR_3_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM7_MULT10_FLR_3,20.21,1.1,152.168,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,76.084,136.951
 Lights Internal Gains, PATROOM7_MULT10_FLR_4_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM7_MULT10_FLR_4,20.21,1.1,152.168,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,76.084,136.951
 Lights Internal Gains, PATROOM8_FLR_3_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM8_FLR_3,27.87,1.5,209.868,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,104.934,188.881
 Lights Internal Gains, PATROOM8_FLR_4_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM8_FLR_4,27.87,1.5,209.868,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,104.934,188.881
 Lights Internal Gains, PHYSTHERAPY_FLR_3_LIGHTS,ADMIN_LIGHT_SCH,PHYSTHERAPY_FLR_3,487.74,26.2,4721.332,9.680,179.926,0.000,0.700,0.200,0.100,1.000,General,236.067,4249.199
 Lights Internal Gains, RADIOLOGY_FLR_4_LIGHTS,ADMIN_LIGHT_SCH,RADIOLOGY_FLR_4,487.74,26.2,2097.286,4.300,79.926,0.000,0.700,0.200,0.100,1.000,General,104.864,1887.558
! <ElectricEquipment Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains, BASEMENT_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,BASEMENT,3739.35,100.6,30176.533,8.070,300.000,0.000,0.500,0.000,0.500,MiscPlug,9052.960,30176.533
 ElectricEquipment Internal Gains, DINING_FLR_5_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,DINING_FLR_5,696.77,75.0,7497.275,10.760,100.000,0.000,0.500,0.000,0.500,MiscPlug,2249.183,7497.275
 ElectricEquipment Internal Gains, ER_EXAM1_MULT4_FLR_1_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,ER_EXAM1_MULT4_FLR_1,27.87,6.0,447.049,16.040,74.605,0.000,0.500,0.000,0.500,MiscPlug,134.115,447.049
 ElectricEquipment Internal Gains, ER_EXAM3_MULT4_FLR_1_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,ER_EXAM3_MULT4_FLR_1,27.87,6.0,447.049,16.040,74.605,0.000,0.500,0.000,0.500,MiscPlug,134.115,447.049
 ElectricEquipment Internal Gains, ER_NURSESTN_LOBBY_FLR_1_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,ER_NURSESTN_LOBBY_FLR_1,1235.61,17.7,18076.981,14.630,1023.077,0.000,0.500,0.000,0.500,MiscPlug,5423.094,18076.981
 ElectricEquipment Internal Gains, ER_TRAUMA1_FLR_1_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,ER_TRAUMA1_FLR_1,27.87,6.0,1199.564,43.040,200.188,0.000,0.500,0.000,0.500,MiscPlug,359.869,1199.564
 ElectricEquipment Internal Gains, ER_TRAUMA2_FLR_1_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,ER_TRAUMA2_FLR_1,27.87,6.0,1199.564,43.040,200.188,0.000,0.500,0.000,0.500,MiscPlug,359.869,1199.564
 ElectricEquipment Internal Gains, ER_TRIAGE_MULT4_FLR_1_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,ER_TRIAGE_MULT4_FLR_1,27.87,6.0,809.650,29.050,135.117,0.000,0.500,0.000,0.500,MiscPlug,242.895,809.650
 ElectricEquipment Internal Gains, ICU_FLR_2_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,ICU_FLR_2,617.96,33.2,19947.893,32.280,600.001,0.000,0.500,0.000,0.500,MiscPlug,5984.368,19947.893
 ElectricEquipment Internal Gains, ICU_NURSESTN_LOBBY_FLR_2_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,ICU_NURSESTN_LOBBY_FLR_2,668.77,9.6,14391.883,21.520,1504.896,0.000,0.500,0.000,0.500,MiscPlug,4317.565,14391.883
 ElectricEquipment Internal Gains, IC_PATROOM1_MULT5_FLR_2_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,IC_PATROOM1_MULT5_FLR_2,20.90,1.1,674.755,32.280,600.001,0.000,0.500,0.000,0.500,MiscPlug,202.426,674.755
 ElectricEquipment Internal Gains, IC_PATROOM2_FLR_2_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,IC_PATROOM2_FLR_2,27.87,1.5,899.673,32.280,600.001,0.000,0.500,0.000,0.500,MiscPlug,269.902,899.673
 ElectricEquipment Internal Gains, IC_PATROOM3_MULT6_FLR_2_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,IC_PATROOM3_MULT6_FLR_2,20.90,1.1,674.755,32.280,600.001,0.000,0.500,0.000,0.500,MiscPlug,202.426,674.755
 ElectricEquipment Internal Gains, KITCHEN_FLR_5_EXHFAN_EQUIP,KITCHEN_EXHAUST_SCH,KITCHEN_FLR_5,929.03,50.0,925.000,0.996,18.507,0.000,0.000,1.000,0.000,KitchenExhFan,0.000,925.000
 ElectricEquipment Internal Gains, KITCHEN_FLR_5_MISCELEC_EQUIP,KITCHEN_ELEC_EQUIP_SCH,KITCHEN_FLR_5,929.03,50.0,74972.753,80.700,1500.003,0.200,0.500,0.100,0.200,MiscElec,0.000,26240.464
 ElectricEquipment Internal Gains, LAB_FLR_3_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,LAB_FLR_3,264.77,14.2,11395.858,43.040,800.002,0.000,0.500,0.000,0.500,MiscPlug,3418.758,11395.858
 ElectricEquipment Internal Gains, LAB_FLR_4_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,LAB_FLR_4,264.77,14.2,11395.858,43.040,800.002,0.000,0.500,0.000,0.500,MiscPlug,3418.758,11395.858
 ElectricEquipment Internal Gains, LOBBY_RECORDS_FLR_1_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,LOBBY_RECORDS_FLR_1,1474.81,21.1,1592.795,1.080,75.525,0.000,0.500,0.000,0.500,MiscPlug,477.839,1592.795
 ElectricEquipment Internal Gains, NURSESTN_LOBBY_FLR_3_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,NURSESTN_LOBBY_FLR_3,905.80,13.0,10135.954,11.190,782.518,0.000,0.500,0.000,0.500,MiscPlug,3040.786,10135.954
 ElectricEquipment Internal Gains, NURSESTN_LOBBY_FLR_4_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,NURSESTN_LOBBY_FLR_4,905.80,13.0,10135.954,11.190,782.518,0.000,0.500,0.000,0.500,MiscPlug,3040.786,10135.954
 ElectricEquipment Internal Gains, NURSESTN_LOBBY_FLR_5_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,NURSESTN_LOBBY_FLR_5,1040.51,14.9,11643.352,11.190,782.518,0.000,0.500,0.000,0.500,MiscPlug,3493.006,11643.352
 ElectricEquipment Internal Gains, OR1_FLR_2_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,OR1_FLR_2,55.74,3.0,2399.128,43.040,800.002,0.000,0.500,0.000,0.500,MiscPlug,719.738,2399.128
 ElectricEquipment Internal Gains, OR2_MULT5_FLR_2_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,OR2_MULT5_FLR_2,55.74,3.0,2399.128,43.040,800.002,0.000,0.500,0.000,0.500,MiscPlug,719.738,2399.128
 ElectricEquipment Internal Gains, OR3_FLR_2_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,OR3_FLR_2,55.74,3.0,2399.128,43.040,800.002,0.000,0.500,0.000,0.500,MiscPlug,719.738,2399.128
 ElectricEquipment Internal Gains, OR4_FLR_2_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,OR4_FLR_2,222.97,12.0,9596.512,43.040,800.002,0.000,0.500,0.000,0.500,MiscPlug,2878.954,9596.512
 ElectricEquipment Internal Gains, OR_NURSESTN_LOBBY_FLR_2_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,OR_NURSESTN_LOBBY_FLR_2,1012.64,14.5,11331.477,11.190,782.518,0.000,0.500,0.000,0.500,MiscPlug,3399.443,11331.477
 ElectricEquipment Internal Gains, OFFICE1_FLR_5_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,OFFICE1_FLR_5,69.70,5.2,749.924,10.760,142.895,0.000,0.500,0.000,0.500,MiscPlug,224.977,749.924
 ElectricEquipment Internal Gains, OFFICE1_MULT4_FLR_1_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,OFFICE1_MULT4_FLR_1,13.94,1.0,149.946,10.760,142.895,0.000,0.500,0.000,0.500,MiscPlug,44.984,149.946
 ElectricEquipment Internal Gains, OFFICE2_MULT5_FLR_5_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,OFFICE2_MULT5_FLR_5,69.68,5.2,749.728,10.760,142.895,0.000,0.500,0.000,0.500,MiscPlug,224.918,749.728
 ElectricEquipment Internal Gains, OFFICE3_FLR_5_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,OFFICE3_FLR_5,69.68,5.2,749.728,10.760,142.895,0.000,0.500,0.000,0.500,MiscPlug,224.918,749.728
 ElectricEquipment Internal Gains, OFFICE4_MULT6_FLR_5_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,OFFICE4_MULT6_FLR_5,13.94,1.0,149.946,10.760,142.895,0.000,0.500,0.000,0.500,MiscPlug,44.984,149.946
 ElectricEquipment Internal Gains, PATROOM1_MULT10_FLR_3_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM1_MULT10_FLR_3,20.90,1.1,449.837,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,134.951,449.837
 ElectricEquipment Internal Gains, PATROOM1_MULT10_FLR_4_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM1_MULT10_FLR_4,20.90,1.1,449.837,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,134.951,449.837
 ElectricEquipment Internal Gains, PATROOM2_FLR_3_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM2_FLR_3,34.84,1.9,749.728,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,224.918,749.728
 ElectricEquipment Internal Gains, PATROOM2_FLR_4_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM2_FLR_4,34.84,1.9,749.728,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,224.918,749.728
 ElectricEquipment Internal Gains, PATROOM3_MULT10_FLR_3_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM3_MULT10_FLR_3,20.21,1.1,434.881,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,130.464,434.881
 ElectricEquipment Internal Gains, PATROOM3_MULT10_FLR_4_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM3_MULT10_FLR_4,20.21,1.1,434.881,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,130.464,434.881
 ElectricEquipment Internal Gains, PATROOM4_FLR_3_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM4_FLR_3,34.84,1.9,749.728,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,224.918,749.728
 ElectricEquipment Internal Gains, PATROOM4_FLR_4_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM4_FLR_4,34.84,1.9,749.728,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,224.918,749.728
 ElectricEquipment Internal Gains, PATROOM5_MULT10_FLR_3_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM5_MULT10_FLR_3,20.90,1.1,449.837,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,134.951,449.837
 ElectricEquipment Internal Gains, PATROOM5_MULT10_FLR_4_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM5_MULT10_FLR_4,20.90,1.1,449.837,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,134.951,449.837
 ElectricEquipment Internal Gains, PATROOM6_FLR_3_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM6_FLR_3,27.87,1.5,599.782,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,179.935,599.782
 ElectricEquipment Internal Gains, PATROOM6_FLR_4_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM6_FLR_4,27.87,1.5,599.782,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,179.935,599.782
 ElectricEquipment Internal Gains, PATROOM7_MULT10_FLR_3_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM7_MULT10_FLR_3,20.21,1.1,434.881,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,130.464,434.881
 ElectricEquipment Internal Gains, PATROOM7_MULT10_FLR_4_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM7_MULT10_FLR_4,20.21,1.1,434.881,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,130.464,434.881
 ElectricEquipment Internal Gains, PATROOM8_FLR_3_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM8_FLR_3,27.87,1.5,599.782,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,179.935,599.782
 ElectricEquipment Internal Gains, PATROOM8_FLR_4_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM8_FLR_4,27.87,1.5,599.782,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,179.935,599.782
 ElectricEquipment Internal Gains, PHYSTHERAPY_FLR_3_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,PHYSTHERAPY_FLR_3,487.74,26.2,7872.139,16.140,300.001,0.000,0.500,0.000,0.500,MiscPlug,2361.642,7872.139
 ElectricEquipment Internal Gains, RADIOLOGY_FLR_4_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,RADIOLOGY_FLR_4,487.74,26.2,25889.290,53.080,986.619,0.000,0.500,0.000,0.500,MiscPlug,7766.787,25889.290
! <GasEquipment Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 GasEquipment Internal Gains, KITCHEN_FLR_5_MISCGAS_EQUIP,KITCHEN_GAS_EQUIP_SCH,KITCHEN_FLR_5,929.03,50.0,283233.498,304.870,5666.741,0.100,0.200,0.700,0.000,MiscGas,0.000,84970.049
! <Construction CTF>,Construction Name,Index,#Layers,#CTFs,Time Step {hours},ThermalConductance {w/m2-K},OuterThermalAbsorptance,InnerThermalAbsorptance,OuterSolarAbsorptance,InnerSolarAbsorptance,Roughness
! <Material CTF Summary>,Material Name,Thickness {m},Conductivity {w/m-K},Density {kg/m3},Specific Heat {J/kg-K},ThermalResistance {m2-K/w}
! <Material:Air>,Material Name,ThermalResistance {m2-K/w}
! <CTF>,Time,Outside,Cross,Inside,Flux (except final one)
 Construction CTF,MASS NON-RES EXT WALL,   1,   4,  13,   0.250,     0.7799    ,   0.900,   0.900,   0.920,   0.920,Smooth
 Material CTF Summary,1IN STUCCO,  0.0253,         0.692,   1858.000,      837.000,  0.3657E-01
 Material CTF Summary,8IN CONCRETE HW,  0.2032,         1.311,   2240.000,      836.800,  0.1550    
 Material CTF Summary,MASS NONRES WALL INSULATION,  0.0495,         0.049,    265.000,      836.800,   1.011    
 Material CTF Summary,1/2IN GYPSUM,  0.0127,         0.160,    784.900,      830.000,  0.7938E-01
 CTF,  13,     -0.33490117E-11,     -0.69845296E-17,     -0.13738991E-11,      0.32160867E-15
 CTF,  12,      0.10396789E-07,     -0.69735235E-14,      0.22768123E-08,     -0.81161306E-12
 CTF,  11,     -0.51398925E-05,      0.52590815E-13,     -0.11914008E-05,      0.12653587E-08
 CTF,  10,      0.44391788E-03,      0.51860173E-10,      0.15390947E-03,     -0.51167469E-06
 CTF,   9,     -0.14764423E-01,      0.85890229E-08,     -0.58604236E-02,      0.39997458E-04
 CTF,   8,      0.25538991    ,      0.42919433E-06,      0.10504443    ,     -0.11556642E-02
 CTF,   7,      -2.6000378    ,      0.74722879E-05,      -1.0544809    ,      0.16972123E-01
 CTF,   6,       16.507663    ,      0.49335852E-04,       6.4226848    ,     -0.14391602    
 CTF,   5,      -67.086853    ,      0.12719953E-03,      -24.670426    ,      0.74512651    
 CTF,   4,       175.56510    ,      0.12440509E-03,       60.582802    ,      -2.4030780    
 CTF,   3,      -291.99946    ,      0.41396821E-04,      -94.285637    ,       4.7999729    
 CTF,   2,       296.20319    ,      0.36053227E-05,       89.480506    ,      -5.7257738    
 CTF,   1,      -166.18999    ,      0.42893413E-07,      -47.049869    ,       3.7113588    
 CTF,   0,       39.359686    ,     -0.41472809E-09,       10.475437    
 Construction CTF,IEAD NON-RES ROOF,   2,   3,   8,   0.250,     0.3762    ,   0.900,   0.900,   0.700,   0.700,VeryRough
 Material CTF Summary,ROOF MEMBRANE,  0.0095,         0.160,   1121.290,     1460.000,  0.5937E-01
 Material CTF Summary,IEAD NONRES ROOF INSULATION,  0.1273,         0.049,    265.000,      836.800,   2.599    
 Material CTF Summary,METAL DECKING,  0.0015,        45.006,   7680.000,      418.400,  0.3333E-04
 CTF,   8,      0.35756213E-09,      0.13429667E-11,      0.34154367E-08,     -0.64928706E-16
 CTF,   7,     -0.49883737E-02,     -0.75561003E-11,     -0.12934750E-01,      0.42854738E-09
 CTF,   6,      0.26966076    ,      0.15114288E-06,      0.30206146    ,     -0.16230743E-02
 CTF,   5,      -3.3860274    ,      0.25529694E-04,      -2.7593323    ,      0.35664382E-01
 CTF,   4,       18.554242    ,      0.46585679E-03,       12.814333    ,     -0.29766934    
 CTF,   3,      -52.114575    ,      0.17688114E-02,      -32.766556    ,       1.2089322    
 CTF,   2,       77.810831    ,      0.15714892E-02,       46.351565    ,      -2.5206134    
 CTF,   1,      -58.490392    ,      0.26475771E-03,      -33.810545    ,       2.5644120    
 CTF,   0,       17.365348    ,      0.29644365E-05,       9.8855070    
 Construction CTF,EXT-SLAB,   3,   1,   5,   0.250,      12.90    ,   0.900,   0.900,   0.700,   0.700,Rough
 Material CTF Summary,HW CONCRETE,  0.1016,         1.311,   2240.000,      836.800,  0.7750E-01
 CTF,   5,     -0.28011372E-05,      0.35189394E-06,     -0.28011372E-05,      0.54601499E-08
 CTF,   4,      0.55065334E-02,      0.10115609E-02,      0.55065334E-02,     -0.15522268E-04
 CTF,   3,     -0.90350871    ,      0.13343361    ,     -0.90350871    ,      0.42700326E-02
 CTF,   2,       16.860117    ,       1.6070310    ,       16.860117    ,     -0.13455879    
 CTF,   1,      -60.001181    ,       2.2627720    ,      -60.001181    ,      0.80090706    
 CTF,   0,       48.289461    ,      0.24614275    ,       48.289461    
 Construction CTF,INT-WALLS,   4,   2,   3,   0.250,      6.299    ,   0.900,   0.900,   0.920,   0.920,Smooth
 Material CTF Summary,1/2IN GYPSUM,  0.0127,         0.160,    784.900,      830.000,  0.7938E-01
 Material CTF Summary,1/2IN GYPSUM,  0.0127,         0.160,    784.900,      830.000,  0.7938E-01
 CTF,   3,     -0.11851811E-06,      0.40118884E-07,     -0.11851811E-06,      0.41119444E-18
 CTF,   2,      0.76347016E-01,      0.27087202E-01,      0.76347016E-01,     -0.11601463E-06
 CTF,   1,      -6.1951394    ,       2.7652960    ,      -6.1951394    ,      0.36006832E-01
 CTF,   0,       12.191191    ,       3.2800154    ,       12.191191    
 Construction CTF,INT-FLOOR-TOPSIDE,   5,   2,   7,   0.250,      3.401    ,   0.900,   0.900,   0.700,   0.700,Rough
 Material CTF Summary,MAT-CC05 4 HW CONCRETE,  0.1016,         1.311,   2240.000,      836.800,  0.7750E-01
 Material CTF Summary,CP02 CARPET PAD,  0.0000,         0.000,      0.000,        0.000,  0.2165    
 CTF,   7,     -0.14426761E-14,     -0.11216295E-15,      0.18115577E-15,       0.0000000    
 CTF,   6,      0.61854545E-08,      0.71529315E-10,      0.38294470E-09,     -0.12051772E-10
 CTF,   5,     -0.39017051E-04,      0.90681176E-06,     -0.13371990E-05,      0.87414548E-07
 CTF,   4,      0.34236977E-01,      0.55998704E-03,      0.80711843E-03,     -0.11068378E-03
 CTF,   3,      -3.1281567    ,      0.29573512E-01,     -0.89402772E-01,      0.16843238E-01
 CTF,   2,       34.135338    ,      0.18637710    ,       1.5453328    ,     -0.32193439    
 CTF,   1,      -78.948674    ,      0.15572522    ,      -5.4253876    ,       1.1928954    
 CTF,   0,       48.289291    ,      0.97606854E-02,       4.3506483    
 Construction CTF,INT-FLOOR-UNDERSIDE,   6,   2,   7,   0.250,      3.401    ,   0.900,   0.900,   0.700,   0.700,VeryRough
 Material CTF Summary,CP02 CARPET PAD,  0.0000,         0.000,      0.000,        0.000,  0.2165    
 Material CTF Summary,MAT-CC05 4 HW CONCRETE,  0.1016,         1.311,   2240.000,      836.800,  0.7750E-01
 CTF,   7,      0.18115577E-15,     -0.11216295E-15,     -0.14426761E-14,       0.0000000    
 CTF,   6,      0.38294470E-09,      0.71529315E-10,      0.61854545E-08,     -0.12051772E-10
 CTF,   5,     -0.13371990E-05,      0.90681176E-06,     -0.39017051E-04,      0.87414548E-07
 CTF,   4,      0.80711843E-03,      0.55998704E-03,      0.34236977E-01,     -0.11068378E-03
 CTF,   3,     -0.89402772E-01,      0.29573512E-01,      -3.1281567    ,      0.16843238E-01
 CTF,   2,       1.5453328    ,      0.18637710    ,       34.135338    ,     -0.32193439    
 CTF,   1,      -5.4253876    ,      0.15572522    ,      -78.948674    ,       1.1928954    
 CTF,   0,       4.3506483    ,      0.97606854E-02,       48.289291    
 Construction CTF,UNDERGROUND WALL NON-RES,   7,   2,   7,   0.250,      6.368    ,   0.900,   0.900,   0.700,   0.700,Rough
 Material CTF Summary,8IN CONCRETE HW,  0.2032,         1.311,   2240.000,      836.800,  0.1550    
 Material CTF Summary,UGWALL NONRES INSULATION,  0.0001,         0.049,    265.000,      836.800,  0.2041E-02
 CTF,   7,     -0.19671937E-14,      0.78115740E-14,     -0.14259236E-10,      0.56867299E-16
 CTF,   6,      0.88768095E-07,      0.90378595E-09,      0.18706820    ,     -0.18457521E-08
 CTF,   5,     -0.29942490    ,      0.37619420E-04,      -3.7706870    ,      0.62259334E-02
 CTF,   4,       4.9613330    ,      0.35875711E-02,       28.595556    ,     -0.10788907    
 CTF,   3,      -28.762622    ,      0.35692148E-01,      -104.28695    ,      0.66489379    
 CTF,   2,       72.836403    ,      0.65503662E-01,       193.72614    ,      -1.8213093    
 CTF,   1,      -81.616940    ,      0.21539364E-01,      -175.24859    ,       2.2381413    
 CTF,   0,       33.008209    ,      0.59901632E-03,       60.924417    
 Construction CTF,DROPCEILING,  10,   1,   3,   0.250,      4.488    ,   0.900,   0.900,   0.700,   0.700,MediumSmooth
 Material CTF Summary,STD AC02,  0.0127,         0.057,    288.000,     1339.000,  0.2228    
 CTF,   3,     -0.53260828E-14,      0.38590732E-14,     -0.53260829E-14,       0.0000000    
 CTF,   2,      0.29572608E-03,      0.17480917E-03,      0.29572608E-03,     -0.50670342E-13
 CTF,   1,      -1.7155691    ,       1.0037059    ,      -1.7155691    ,      0.66704272E-03
 CTF,   0,       6.2004685    ,       3.4813145    ,       6.2004685    
 Construction CTF,AIR-WALL,  11,   1,   1,   0.250,      4.809    ,   0.900,   0.900,   0.700,   0.700,Rough
 Material CTF Summary,MAT-AIR-WALL,  0.0000,         0.000,      0.000,        0.000,  0.2079    
 CTF,   1,       0.0000000    ,       0.0000000    ,       0.0000000    ,       0.0000000    
 CTF,   0,       4.8088691    ,       4.8088691    ,       4.8088691    
 Construction CTF,INTERIORFURNISHINGS,  12,   1,   7,   0.250,     0.8000    ,   0.900,   0.900,   0.700,   0.700,MediumSmooth
 Material CTF Summary,STD WOOD 6INCH,  0.1500,         0.120,    540.000,     1210.000,   1.250    
 CTF,   7,     -0.19879948E-01,      0.18371110E-08,     -0.19879948E-01,      0.25920384E-02
 CTF,   6,      0.37833182    ,      0.93111392E-06,      0.37833182    ,     -0.50805208E-01
 CTF,   5,      -2.8822885    ,      0.33090332E-04,      -2.8822885    ,      0.40100636    
 CTF,   4,       11.391948    ,      0.23980383E-03,       11.391948    ,      -1.6521297    
 CTF,   3,      -25.286828    ,      0.46344169E-03,      -25.286828    ,       3.8446603    
 CTF,   2,       31.657742    ,      0.23933549E-03,       31.657742    ,      -5.0707043    
 CTF,   1,      -20.807361    ,      0.25331892E-04,      -20.807361    ,       3.5241279    
 CTF,   0,       5.5693388    ,      0.18852057E-06,       5.5693388    
! <WindowConstruction>,Construction Name,Index,#Layers,Roughness,Conductance {W/m2-K},SHGC,Solar Transmittance at Normal Incidence,Visible Transmittance at Normal Incidence
! <WindowMaterial:Glazing>, Material Name, Optical Data Type, Spectral Data Set Name, Thickness {m}, Solar Transmittance,Front Solar Reflectance, Back Solar Reflectance, Visible Transmittance, Front Visible Reflectance,Back Visible Reflectance,Infrared Transmittance, Front Thermal Emissivity, Back Thermal Emissivity,Conductivity {W/m-K},Dirt Factor,Solar Diffusing
 WindowConstruction,WINDOW NON-RES FIXED,8,1,VerySmooth,3.241,0.385,0.305,0.305
 WindowMaterial:Glazing,NONRES FIXED ASSEMBLY WINDOW,SpectralAverage,,2.00000E-003,0.30403,0.46624,0.46624,0.30403,0.46624,0.46624,0.00000,0.84000,0.84000,1.43749E-002,1.00000,No
 WindowConstruction,WINDOW RES FIXED,9,1,VerySmooth,3.241,0.385,0.305,0.305
 WindowMaterial:Glazing,RES FIXED ASSEMBLY WINDOW,SpectralAverage,,2.00000E-003,0.30403,0.46624,0.46624,0.30403,0.46624,0.46624,0.00000,0.84000,0.84000,1.43749E-002,1.00000,No
! <Shadowing/Sun Position Calculations> [Annual Simulations], Calculation Method,Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm
Shadowing/Sun Position Calculations,AverageOverDaysInFrequency,7,15000,SutherlandHodgman,SimpleSkyDiffuseModeling
! <#Refrigeration Compressor Racks>,Number of Refrigeration Compressor Racks
! <Refrigeration Compressor Rack>,Compressor Rack Name, # Refrigerated Cases Connected,# WalkIn Coolers Connected, Heat Rejection Location, Condenser Type, COP
!  <Refrigeration Case>,Refrigeration Case Number, Refrigeration Case Name,Zone Name,Zone Node #,Zone Node Name,Capacity (W/m),LHR,Temperature (C),Length (m),Fan (W/m),Installed Lighting (W/m),Anti-Sweat (W/m),Defrost (W/m)
#Refrigeration Compressor Racks, 2
 Refrigeration Compressor Rack,RACK1,1,0,Outdoors,Air-Cooled,1.500
   Refrigeration Case,1,KITCHEN_FLR_5_CASE:1_WALKINFREEZER,KITCHEN_FLR_5,368,KITCHEN_FLR_5 AIR NODE,734.0,0.10,-23.0,11.0,69.0,33.0,0.0,364.0
 Refrigeration Compressor Rack,RACK2,1,0,Outdoors,Air-Cooled,3.000
   Refrigeration Case,2,KITCHEN_FLR_5_CASE:2_SELFCONTAINEDDISPLAYCASE,KITCHEN_FLR_5,368,KITCHEN_FLR_5 AIR NODE,886.5,8.00E-002,2.0,8.9,67.0,40.0,0.0,0.0
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <Surface Convection Parameters>, Surface Name, Outside Model Assignment, Outside Area [m2], Outside Perimeter [m], Outside Height [m], Inside Model Assignment, Inside Height [cm], Inside Perimeter Envelope [m], Inside Hydraulic Diameter [m], Window Wall Ratio [ ], Window Location [ ], Near Radiant [Yes/No], Has Active HVAC [Yes/No]
Surface Convection Parameters,BASEMENT_WALL_EAST,0,0.00,0.00,0.00,0,2.44,0.00,60.58,-999.00,0,No,No
Surface Convection Parameters,BASEMENT_WALL_NORTH,0,0.00,0.00,0.00,0,2.44,0.00,60.58,-999.00,0,No,No
Surface Convection Parameters,BASEMENT_WALL_SOUTH,0,0.00,0.00,0.00,0,2.44,0.00,60.58,-999.00,0,No,No
Surface Convection Parameters,BASEMENT_WALL_WEST,0,0.00,0.00,0.00,0,2.44,0.00,60.58,-999.00,0,No,No
Surface Convection Parameters,BASEMENT_FLOOR,0,0.00,0.00,0.00,0,2.44,0.00,60.58,-999.00,0,No,No
Surface Convection Parameters,BASEMENT_CEILING,0,0.00,0.00,0.00,0,2.44,0.00,60.58,-999.00,0,No,No
Surface Convection Parameters,BASEMENT INTERNAL MASS,0,0.00,0.00,0.00,0,2.44,0.00,60.58,-999.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_1_WALL_1_WEST,0,0.00,0.00,0.00,0,4.27,21.34,17.78,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_1_WALL_2_WEST,0,0.00,0.00,0.00,0,4.27,21.34,17.78,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_1_WALL_EAST,0,0.00,0.00,0.00,0,4.27,21.34,17.78,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_1_WALL_NORTH,0,923.69,218.86,21.34,0,4.27,21.34,17.78,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_1_WALL_SOUTH,0,1014.74,182.89,21.34,0,4.27,21.34,17.78,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.27,21.34,17.78,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.27,21.34,17.78,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_1 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,21.34,17.78,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_2_WALL_EAST,0,0.00,0.00,0.00,0,4.27,21.34,17.78,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_2_WALL_NORTH,0,923.69,218.86,21.34,0,4.27,21.34,17.78,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_2_WALL_SOUTH,0,1014.74,182.89,21.34,0,4.27,21.34,17.78,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_2_WALL_WEST,0,0.00,0.00,0.00,0,4.27,21.34,17.78,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.27,21.34,17.78,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_2_CEILING,0,0.00,0.00,0.00,0,4.27,21.34,17.78,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_2 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,21.34,17.78,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_5_WALL_1_EAST,0,0.00,0.00,0.00,0,4.27,18.29,11.97,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_5_WALL_1_NORTH,0,923.69,218.86,21.34,0,4.27,18.29,11.97,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_5_WALL_1_SOUTH,0,0.00,0.00,0.00,0,4.27,18.29,11.97,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_5_WALL_1_WEST,0,0.00,0.00,0.00,0,4.27,18.29,11.97,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_5_WALL_2_EAST,0,0.00,0.00,0.00,0,4.27,18.29,11.97,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_5_WALL_2_NORTH,0,0.00,0.00,0.00,0,4.27,18.29,11.97,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_5_WALL_2_SOUTH,0,1014.74,182.89,21.34,0,4.27,18.29,11.97,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_5_WALL_2_WEST,0,0.00,0.00,0.00,0,4.27,18.29,11.97,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_5_FLOOR,0,0.00,0.00,0.00,0,4.27,18.29,11.97,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_5_CEILING,0,3390.98,263.65,0.00,0,4.27,18.29,11.97,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_5 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,18.29,11.97,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_3_WALL_1_EAST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_3_WALL_1_NORTH,0,923.69,218.86,21.34,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_3_WALL_1_WEST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_3_WALL_2_EAST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_3_WALL_2_NORTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_3_WALL_2_SOUTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_3_WALL_2_WEST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_3_WALL_3_EAST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_3_WALL_3_NORTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_3_WALL_3_SOUTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_3_WALL_4_EAST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_3_WALL_4_SOUTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_3_WALL_5_SOUTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_3_FLOOR,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_3_CEILING,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_3 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_4_WALL_1_EAST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_4_WALL_1_NORTH,0,923.69,218.86,21.34,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_4_WALL_1_WEST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_4_WALL_2_EAST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_4_WALL_2_NORTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_4_WALL_2_SOUTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_4_WALL_2_WEST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_4_WALL_3_EAST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_4_WALL_3_NORTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_4_WALL_3_SOUTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_4_WALL_4_EAST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_4_WALL_4_SOUTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_4_WALL_5_SOUTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_4_FLOOR,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_4_CEILING,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_4 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_3_WALL_1_SOUTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_3_WALL_1_EAST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_3_WALL_1_NORTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_3_WALL_1_SOUTH,0,1014.74,182.89,21.34,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_3_WALL_1_WEST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_3_WALL_2_EAST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_3_WALL_2_NORTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_3_WALL_2_SOUTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_3_WALL_2_WEST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_3_WALL_3_NORTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_3_WALL_3_SOUTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_3_WALL_3_WEST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_3_WALL_4_WEST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_3_FLOOR,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_3_CEILING,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_3 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_4_WALL_1_SOUTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_4_WALL_1_EAST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_4_WALL_1_NORTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_4_WALL_1_SOUTH,0,1014.74,182.89,21.34,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_4_WALL_1_WEST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_4_WALL_2_EAST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_4_WALL_2_NORTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_4_WALL_2_SOUTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_4_WALL_2_WEST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_4_WALL_3_NORTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_4_WALL_3_SOUTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_4_WALL_3_WEST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_4_WALL_4_WEST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_4_FLOOR,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_4_CEILING,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_4 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,DINING_FLR_5_WALL_EAST,0,564.63,218.86,21.34,0,4.27,53.34,26.13,0.16,4,No,No
Surface Convection Parameters,DINING_FLR_5_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,53.34,26.13,0.16,0,No,No
Surface Convection Parameters,DINING_FLR_5_WALL_SOUTH,0,1014.74,182.89,21.34,0,4.27,53.34,26.13,0.16,4,No,No
Surface Convection Parameters,DINING_FLR_5_WALL_SOUTH_WINDOW,0,1014.74,182.89,21.34,0,4.27,53.34,26.13,0.16,1,No,No
Surface Convection Parameters,DINING_FLR_5_WALL_WEST,0,0.00,0.00,0.00,0,4.27,53.34,26.13,0.16,0,No,No
Surface Convection Parameters,DINING_FLR_5_FLOOR,0,0.00,0.00,0.00,0,4.27,53.34,26.13,0.16,0,No,No
Surface Convection Parameters,DINING_FLR_5_CEILING,0,3390.98,263.65,0.00,0,4.27,53.34,26.13,0.16,0,No,No
Surface Convection Parameters,DINING_FLR_5 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,53.34,26.13,0.16,0,No,No
Surface Convection Parameters,ER_EXAM1_MULT4_FLR_1_WALL_EAST,0,0.00,0.00,0.00,0,4.27,6.10,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM1_MULT4_FLR_1_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,6.10,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM1_MULT4_FLR_1_WALL_SOUTH,0,1014.74,182.89,21.34,0,4.27,6.10,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM1_MULT4_FLR_1_WALL_WEST,0,0.00,0.00,0.00,0,4.27,6.10,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM1_MULT4_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.27,6.10,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM1_MULT4_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.27,6.10,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM1_MULT4_FLR_1 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,6.10,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM3_MULT4_FLR_1_WALL_EAST,0,564.63,218.86,21.34,0,4.27,4.57,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM3_MULT4_FLR_1_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,4.57,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM3_MULT4_FLR_1_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,4.57,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM3_MULT4_FLR_1_WALL_WEST,0,0.00,0.00,0.00,0,4.27,4.57,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM3_MULT4_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.27,4.57,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM3_MULT4_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.27,4.57,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM3_MULT4_FLR_1 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,4.57,5.23,0.00,0,No,No
Surface Convection Parameters,ER_NURSESTAT_FLR_1_WALL_1_EAST,0,564.63,218.86,21.34,0,4.27,25.91,33.09,0.28,4,No,No
Surface Convection Parameters,ER_NURSESTAT_FLR_1_WALL_1_EAST_WINDOW,0,564.63,218.86,21.34,0,4.27,25.91,33.09,0.28,1,No,No
Surface Convection Parameters,ER_NURSESTAT_FLR_1_WALL_1_NORTH,0,0.00,0.00,0.00,0,4.27,25.91,33.09,0.28,0,No,No
Surface Convection Parameters,ER_NURSESTAT_FLR_1_WALL_1_SOUTH,0,0.00,0.00,0.00,0,4.27,25.91,33.09,0.28,0,No,No
Surface Convection Parameters,ER_NURSESTAT_FLR_1_WALL_1_WEST,0,0.00,0.00,0.00,0,4.27,25.91,33.09,0.28,0,No,No
Surface Convection Parameters,ER_NURSESTAT_FLR_1_WALL_2_EAST,0,0.00,0.00,0.00,0,4.27,25.91,33.09,0.28,0,No,No
Surface Convection Parameters,ER_NURSESTAT_FLR_1_WALL_2_NORTH,0,0.00,0.00,0.00,0,4.27,25.91,33.09,0.28,0,No,No
Surface Convection Parameters,ER_NURSESTAT_FLR_1_WALL_2_SOUTH,0,0.00,0.00,0.00,0,4.27,25.91,33.09,0.28,0,No,No
Surface Convection Parameters,ER_NURSESTAT_FLR_1_WALL_3_EAST,0,0.00,0.00,0.00,0,4.27,25.91,33.09,0.28,0,No,No
Surface Convection Parameters,ER_NURSESTAT_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.27,25.91,33.09,0.28,0,No,No
Surface Convection Parameters,ER_NURSESTAT_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.27,25.91,33.09,0.28,0,No,No
Surface Convection Parameters,ER_NURSESTN_LOBBY_FLR_1 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,25.91,33.09,0.28,0,No,No
Surface Convection Parameters,ER_EXAM2_FLR_1_WALL_EAST,0,564.63,218.86,21.34,0,4.27,10.67,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM2_FLR_1_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM2_FLR_1_WALL_SOUTH,0,1014.74,182.89,21.34,0,4.27,10.67,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM2_FLR_1_WALL_WEST,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM2_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM2_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.00,0,No,No
Surface Convection Parameters,ER_TRAUMA1_FLR_1 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM4_FLR_1_WALL_EAST,0,564.63,218.86,21.34,0,4.27,10.67,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM4_FLR_1_WALL_NORTH,0,923.69,218.86,21.34,0,4.27,10.67,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM4_FLR_1_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM4_FLR_1_WALL_WEST,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM4_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM4_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.00,0,No,No
Surface Convection Parameters,ER_TRAUMA2_FLR_1 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM5_MULT4_FLR_1_WALL_EAST,0,0.00,0.00,0.00,0,4.27,6.10,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM5_MULT4_FLR_1_WALL_NORTH,0,923.69,218.86,21.34,0,4.27,6.10,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM5_MULT4_FLR_1_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,6.10,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM5_MULT4_FLR_1_WALL_WEST,0,0.00,0.00,0.00,0,4.27,6.10,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM5_MULT4_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.27,6.10,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM5_MULT4_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.27,6.10,5.23,0.00,0,No,No
Surface Convection Parameters,ER_TRIAGE_MULT4_FLR_1 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,6.10,5.23,0.00,0,No,No
Surface Convection Parameters,ICU_FLR_2_WALL_EAST,0,0.00,0.00,0.00,0,4.27,50.30,24.57,0.12,0,No,No
Surface Convection Parameters,ICU_FLR_2_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,50.30,24.57,0.12,0,No,No
Surface Convection Parameters,ICU_FLR_2_WALL_SOUTH,0,1014.74,182.89,21.34,0,4.27,50.30,24.57,0.12,4,No,No
Surface Convection Parameters,ICU_FLR_2_WALL_WEST,0,571.16,149.36,21.34,0,4.27,50.30,24.57,0.12,4,No,No
Surface Convection Parameters,ICU_FLR_2_WALL_WEST_WINDOW,0,571.16,149.36,21.34,0,4.27,50.30,24.57,0.12,1,No,No
Surface Convection Parameters,ICU_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.27,50.30,24.57,0.12,0,No,No
Surface Convection Parameters,ICU_FLR_2_CEILING,0,0.00,0.00,0.00,0,4.27,50.30,24.57,0.12,0,No,No
Surface Convection Parameters,ICU_FLR_2 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,50.30,24.57,0.12,0,No,No
Surface Convection Parameters,ICU_NURSESAT_FLR_2_WALL_EAST,0,0.00,0.00,0.00,0,4.27,0.00,25.82,-999.00,0,No,No
Surface Convection Parameters,ICU_NURSESAT_FLR_2_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,0.00,25.82,-999.00,0,No,No
Surface Convection Parameters,ICU_NURSESAT_FLR_2_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,0.00,25.82,-999.00,0,No,No
Surface Convection Parameters,ICU_NURSESAT_FLR_2_WALL_WEST,0,0.00,0.00,0.00,0,4.27,0.00,25.82,-999.00,0,No,No
Surface Convection Parameters,ICU_NURSESAT_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.27,0.00,25.82,-999.00,0,No,No
Surface Convection Parameters,ICU_NURSESAT_FLR_2_CEILING,0,0.00,0.00,0.00,0,4.27,0.00,25.82,-999.00,0,No,No
Surface Convection Parameters,ICU_NURSESTN_LOBBY_FLR_2 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,0.00,25.82,-999.00,0,No,No
Surface Convection Parameters,IC_PATROOM1_MULT5_FLR_2_WALL_EAST,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,IC_PATROOM1_MULT5_FLR_2_WALL_NORTH,0,923.69,218.86,21.34,0,4.27,4.57,4.57,0.25,4,No,No
Surface Convection Parameters,IC_PATROOM1_MULT5_FLR_2_WALL_NORTH_WINDOW,0,923.69,218.86,21.34,0,4.27,4.57,4.57,0.25,1,No,No
Surface Convection Parameters,IC_PATROOM1_MULT5_FLR_2_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,IC_PATROOM1_MULT5_FLR_2_WALL_WEST,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,IC_PATROOM1_MULT5_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,IC_PATROOM1_MULT5_FLR_2_CEILING,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,IC_PATROOM1_MULT5_FLR_2 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,IC_PATROOM2_FLR_2_WALL_EAST,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,IC_PATROOM2_FLR_2_WALL_NORTH,0,923.69,218.86,21.34,0,4.27,10.67,5.23,0.25,4,No,No
Surface Convection Parameters,IC_PATROOM2_FLR_2_WALL_NORTH_WINDOW,0,923.69,218.86,21.34,0,4.27,10.67,5.23,0.25,1,No,No
Surface Convection Parameters,IC_PATROOM2_FLR_2_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,IC_PATROOM2_FLR_2_WALL_WEST,0,571.16,149.36,21.34,0,4.27,10.67,5.23,0.25,4,No,No
Surface Convection Parameters,IC_PATROOM2_FLR_2_WALL_WEST_WINDOW,0,571.16,149.36,21.34,0,4.27,10.67,5.23,0.25,1,No,No
Surface Convection Parameters,IC_PATROOM2_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,IC_PATROOM2_FLR_2_CEILING,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,IC_PATROOM2_FLR_2 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,IC_PATROOM3_MULT6_FLR_2_WALL_EAST,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,IC_PATROOM3_MULT6_FLR_2_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,IC_PATROOM3_MULT6_FLR_2_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,IC_PATROOM3_MULT6_FLR_2_WALL_WEST,0,571.16,149.36,21.34,0,4.27,4.57,4.57,0.25,4,No,No
Surface Convection Parameters,IC_PATROOM3_MULT6_FLR_2_WALL_WEST_WINDOW,0,571.16,149.36,21.34,0,4.27,4.57,4.57,0.25,1,No,No
Surface Convection Parameters,IC_PATROOM3_MULT6_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,IC_PATROOM3_MULT6_FLR_2_CEILING,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,IC_PATROOM3_MULT6_FLR_2 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,KITCHEN_FLR_5_WALL_1_WEST,0,0.00,0.00,0.00,0,4.27,60.96,30.48,0.00,0,No,No
Surface Convection Parameters,KITCHEN_FLR_5_WALL_2_WEST,0,0.00,0.00,0.00,0,4.27,60.96,30.48,0.00,0,No,No
Surface Convection Parameters,KITCHEN_FLR_5_WALL_EAST,0,564.63,218.86,21.34,0,4.27,60.96,30.48,0.00,0,No,No
Surface Convection Parameters,KITCHEN_FLR_5_WALL_NORTH,0,923.69,218.86,21.34,0,4.27,60.96,30.48,0.00,0,No,No
Surface Convection Parameters,KITCHEN_FLR_5_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,60.96,30.48,0.00,0,No,No
Surface Convection Parameters,KITCHEN_FLR_5_FLOOR,0,0.00,0.00,0.00,0,4.27,60.96,30.48,0.00,0,No,No
Surface Convection Parameters,KITCHEN_FLR_5_CEILING,0,3390.98,263.65,0.00,0,4.27,60.96,30.48,0.00,0,No,No
Surface Convection Parameters,KITCHEN_FLR_5 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,60.96,30.48,0.00,0,No,No
Surface Convection Parameters,LAB_FLR_3_WALL_1_EAST,0,0.00,0.00,0.00,0,4.27,0.00,12.39,-999.00,0,No,No
Surface Convection Parameters,LAB_FLR_3_WALL_1_NORTH,0,0.00,0.00,0.00,0,4.27,0.00,12.39,-999.00,0,No,No
Surface Convection Parameters,LAB_FLR_3_WALL_2_EAST,0,0.00,0.00,0.00,0,4.27,0.00,12.39,-999.00,0,No,No
Surface Convection Parameters,LAB_FLR_3_WALL_2_NORTH,0,0.00,0.00,0.00,0,4.27,0.00,12.39,-999.00,0,No,No
Surface Convection Parameters,LAB_FLR_3_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,0.00,12.39,-999.00,0,No,No
Surface Convection Parameters,LAB_FLR_3_WALL_WEST,0,0.00,0.00,0.00,0,4.27,0.00,12.39,-999.00,0,No,No
Surface Convection Parameters,LAB_FLR_3_FLOOR,0,0.00,0.00,0.00,0,4.27,0.00,12.39,-999.00,0,No,No
Surface Convection Parameters,LAB_FLR_3_CEILING,0,0.00,0.00,0.00,0,4.27,0.00,12.39,-999.00,0,No,No
Surface Convection Parameters,LAB_FLR_3 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,0.00,12.39,-999.00,0,No,No
Surface Convection Parameters,LAB_FLR_4_WALL_1_EAST,0,0.00,0.00,0.00,0,4.27,0.00,12.39,-999.00,0,No,No
Surface Convection Parameters,LAB_FLR_4_WALL_1_NORTH,0,0.00,0.00,0.00,0,4.27,0.00,12.39,-999.00,0,No,No
Surface Convection Parameters,LAB_FLR_4_WALL_2_EAST,0,0.00,0.00,0.00,0,4.27,0.00,12.39,-999.00,0,No,No
Surface Convection Parameters,LAB_FLR_4_WALL_2_NORTH,0,0.00,0.00,0.00,0,4.27,0.00,12.39,-999.00,0,No,No
Surface Convection Parameters,LAB_FLR_4_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,0.00,12.39,-999.00,0,No,No
Surface Convection Parameters,LAB_FLR_4_WALL_WEST,0,0.00,0.00,0.00,0,4.27,0.00,12.39,-999.00,0,No,No
Surface Convection Parameters,LAB_FLR_4_FLOOR,0,0.00,0.00,0.00,0,4.27,0.00,12.39,-999.00,0,No,No
Surface Convection Parameters,LAB_FLR_4_CEILING,0,0.00,0.00,0.00,0,4.27,0.00,12.39,-999.00,0,No,No
Surface Convection Parameters,LAB_FLR_4 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,0.00,12.39,-999.00,0,No,No
Surface Convection Parameters,LOBBY_FLR_1_WALL_1_EAST,0,0.00,0.00,0.00,0,4.27,96.01,35.84,0.15,0,No,No
Surface Convection Parameters,LOBBY_FLR_1_WALL_1_SOUTH,0,1014.74,182.89,21.34,0,4.27,96.01,35.84,0.15,4,No,No
Surface Convection Parameters,LOBBY_FLR_1_WALL_1_WEST,0,571.16,149.36,21.34,0,4.27,96.01,35.84,0.15,4,No,No
Surface Convection Parameters,LOBBY_FLR_1_WALL_2_WEST,0,571.16,149.36,21.34,0,4.27,96.01,35.84,0.15,1,No,No
Surface Convection Parameters,LOBBY_FLR_1_WALL_2_EAST,0,0.00,0.00,0.00,0,4.27,96.01,35.84,0.15,0,No,No
Surface Convection Parameters,LOBBY_FLR_1_WALL_2_SOUTH,0,1014.74,182.89,21.34,0,4.27,96.01,35.84,0.15,4,No,No
Surface Convection Parameters,LOBBY_FLR_1_WALL_3_EAST,0,0.00,0.00,0.00,0,4.27,96.01,35.84,0.15,0,No,No
Surface Convection Parameters,LOBBY_FLR_1_WALL_3_SOUTH,0,0.00,0.00,0.00,0,4.27,96.01,35.84,0.15,0,No,No
Surface Convection Parameters,LOBBY_FLR_1_WALL_3_WEST,0,0.00,0.00,0.00,0,4.27,96.01,35.84,0.15,0,No,No
Surface Convection Parameters,LOBBY_FLR_1_WALL_NORTH,0,923.69,218.86,21.34,0,4.27,96.01,35.84,0.15,4,No,No
Surface Convection Parameters,LOBBY_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.27,96.01,35.84,0.15,0,No,No
Surface Convection Parameters,LOBBY_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.27,96.01,35.84,0.15,0,No,No
Surface Convection Parameters,LOBBY_RECORDS_FLR_1 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,96.01,35.84,0.15,0,No,No
Surface Convection Parameters,NURSESAT_LOBBY_FLR_3_WALL_1_EAST,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESAT_LOBBY_FLR_3_WALL_1_NORTH,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESAT_LOBBY_FLR_3_WALL_1_SOUTH,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESAT_LOBBY_FLR_3_WALL_1_WEST,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESAT_LOBBY_FLR_3_WALL_2_EAST,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESAT_LOBBY_FLR_3_WALL_2_NORTH,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESAT_LOBBY_FLR_3_WALL_2_SOUTH,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESAT_LOBBY_FLR_3_WALL_2_WEST,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESAT_LOBBY_FLR_3_WALL_3_SOUTH,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESAT_LOBBY_FLR_3_WALL_3_WEST,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESAT_LOBBY_FLR_3_FLOOR,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESAT_LOBBY_FLR_3_CEILING,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_3 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESAT_LOBBY_FLR_4_WALL_1_EAST,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESAT_LOBBY_FLR_4_WALL_1_NORTH,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESAT_LOBBY_FLR_4_WALL_1_SOUTH,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESAT_LOBBY_FLR_4_WALL_1_WEST,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESAT_LOBBY_FLR_4_WALL_2_EAST,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESAT_LOBBY_FLR_4_WALL_2_NORTH,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESAT_LOBBY_FLR_4_WALL_2_SOUTH,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESAT_LOBBY_FLR_4_WALL_2_WEST,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESAT_LOBBY_FLR_4_WALL_3_SOUTH,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESAT_LOBBY_FLR_4_WALL_3_WEST,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESAT_LOBBY_FLR_4_FLOOR,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESAT_LOBBY_FLR_4_CEILING,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_4 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESAT_FLR_5_WALL_1_EAST,0,0.00,0.00,0.00,0,4.27,24.38,31.03,0.00,0,No,No
Surface Convection Parameters,NURSESAT_FLR_5_WALL_2_EAST,0,0.00,0.00,0.00,0,4.27,24.38,31.03,0.00,0,No,No
Surface Convection Parameters,NURSESAT_FLR_5_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,24.38,31.03,0.00,0,No,No
Surface Convection Parameters,NURSESAT_FLR_5_WALL_SOUTH,0,1014.74,182.89,21.34,0,4.27,24.38,31.03,0.00,0,No,No
Surface Convection Parameters,NURSESAT_FLR_5_WALL_WEST,0,0.00,0.00,0.00,0,4.27,24.38,31.03,0.00,0,No,No
Surface Convection Parameters,NURSESAT_FLR_5_FLOOR,0,0.00,0.00,0.00,0,4.27,24.38,31.03,0.00,0,No,No
Surface Convection Parameters,NURSESAT_FLR_5_CEILING,0,3390.98,263.65,0.00,0,4.27,24.38,31.03,0.00,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_5 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,24.38,31.03,0.00,0,No,No
Surface Convection Parameters,OR1_FLR_2_WALL_EAST,0,564.63,218.86,21.34,0,4.27,15.24,7.32,0.00,0,No,No
Surface Convection Parameters,OR1_FLR_2_WALL_NORTH,0,923.69,218.86,21.34,0,4.27,15.24,7.32,0.00,0,No,No
Surface Convection Parameters,OR1_FLR_2_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,15.24,7.32,0.00,0,No,No
Surface Convection Parameters,OR1_FLR_2_WALL_WEST,0,0.00,0.00,0.00,0,4.27,15.24,7.32,0.00,0,No,No
Surface Convection Parameters,OR1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.27,15.24,7.32,0.00,0,No,No
Surface Convection Parameters,OR1_FLR_2_CEILING,0,0.00,0.00,0.00,0,4.27,15.24,7.32,0.00,0,No,No
Surface Convection Parameters,OR1_FLR_2 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,15.24,7.32,0.00,0,No,No
Surface Convection Parameters,OR2_MULT5_FLR_2_WALL_EAST,0,564.63,218.86,21.34,0,4.27,6.10,7.32,0.00,0,No,No
Surface Convection Parameters,OR2_MULT5_FLR_2_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,6.10,7.32,0.00,0,No,No
Surface Convection Parameters,OR2_MULT5_FLR_2_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,6.10,7.32,0.00,0,No,No
Surface Convection Parameters,OR2_MULT5_FLR_2_WALL_WEST,0,0.00,0.00,0.00,0,4.27,6.10,7.32,0.00,0,No,No
Surface Convection Parameters,OR2_MULT5_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.27,6.10,7.32,0.00,0,No,No
Surface Convection Parameters,OR2_MULT5_FLR_2_CEILING,0,0.00,0.00,0.00,0,4.27,6.10,7.32,0.00,0,No,No
Surface Convection Parameters,OR2_MULT5_FLR_2 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,6.10,7.32,0.00,0,No,No
Surface Convection Parameters,OR3_FLR_2_WALL_EAST,0,0.00,0.00,0.00,0,4.27,9.14,7.32,0.00,0,No,No
Surface Convection Parameters,OR3_FLR_2_WALL_NORTH,0,923.69,218.86,21.34,0,4.27,9.14,7.32,0.00,0,No,No
Surface Convection Parameters,OR3_FLR_2_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,9.14,7.32,0.00,0,No,No
Surface Convection Parameters,OR3_FLR_2_WALL_WEST,0,0.00,0.00,0.00,0,4.27,9.14,7.32,0.00,0,No,No
Surface Convection Parameters,OR3_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.27,9.14,7.32,0.00,0,No,No
Surface Convection Parameters,OR3_FLR_2_CEILING,0,0.00,0.00,0.00,0,4.27,9.14,7.32,0.00,0,No,No
Surface Convection Parameters,OR3_FLR_2 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,9.14,7.32,0.00,0,No,No
Surface Convection Parameters,OR4_FLR_2_WALL_EAST,0,0.00,0.00,0.00,0,4.27,0.00,13.30,-999.00,0,No,No
Surface Convection Parameters,OR4_FLR_2_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,0.00,13.30,-999.00,0,No,No
Surface Convection Parameters,OR4_FLR_2_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,0.00,13.30,-999.00,0,No,No
Surface Convection Parameters,OR4_FLR_2_WALL_WEST,0,0.00,0.00,0.00,0,4.27,0.00,13.30,-999.00,0,No,No
Surface Convection Parameters,OR4_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.27,0.00,13.30,-999.00,0,No,No
Surface Convection Parameters,OR4_FLR_2_CEILING,0,0.00,0.00,0.00,0,4.27,0.00,13.30,-999.00,0,No,No
Surface Convection Parameters,OR4_FLR_2 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,0.00,13.30,-999.00,0,No,No
Surface Convection Parameters,OR_NURSESAT_FLR_2_WALL_1_EAST,0,0.00,0.00,0.00,0,4.27,42.67,24.16,0.20,0,No,No
Surface Convection Parameters,OR_NURSESAT_FLR_2_WALL_1_NORTH,0,923.69,218.86,21.34,0,4.27,42.67,24.16,0.20,3,No,No
Surface Convection Parameters,OR_NURSESAT_FLR_2_WALL_1_WEST,0,0.00,0.00,0.00,0,4.27,42.67,24.16,0.20,0,No,No
Surface Convection Parameters,OR_NURSESAT_FLR_2_WALL_2_EAST,0,0.00,0.00,0.00,0,4.27,42.67,24.16,0.20,0,No,No
Surface Convection Parameters,OR_NURSESAT_FLR_2_WALL_2_NORTH,0,0.00,0.00,0.00,0,4.27,42.67,24.16,0.20,0,No,No
Surface Convection Parameters,OR_NURSESAT_FLR_2_WALL_2_WEST,0,0.00,0.00,0.00,0,4.27,42.67,24.16,0.20,0,No,No
Surface Convection Parameters,OR_NURSESAT_FLR_2_WALL_3_NORTH,0,0.00,0.00,0.00,0,4.27,42.67,24.16,0.20,0,No,No
Surface Convection Parameters,OR_NURSESAT_FLR_2_WALL_SOUTH,0,1014.74,182.89,21.34,0,4.27,42.67,24.16,0.20,4,No,No
Surface Convection Parameters,OR_NURSESAT_FLR_2_WALL_SOUTH_WINDOW,0,1014.74,182.89,21.34,0,4.27,42.67,24.16,0.20,1,No,No
Surface Convection Parameters,OR_NURSESAT_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.27,42.67,24.16,0.20,0,No,No
Surface Convection Parameters,OR_NURSESAT_FLR_2_CEILING,0,0.00,0.00,0.00,0,4.27,42.67,24.16,0.20,0,No,No
Surface Convection Parameters,OR_NURSESTN_LOBBY_FLR_2 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,42.67,24.16,0.20,0,No,No
Surface Convection Parameters,OFFICE1_FLR_5_WALL_EAST,0,0.00,0.00,0.00,0,4.27,16.77,8.31,0.25,0,No,No
Surface Convection Parameters,OFFICE1_FLR_5_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,16.77,8.31,0.25,0,No,No
Surface Convection Parameters,OFFICE1_FLR_5_WALL_SOUTH,0,1014.74,182.89,21.34,0,4.27,16.77,8.31,0.25,4,No,No
Surface Convection Parameters,OFFICE1_FLR_5_WALL_SOUTH_WINDOW,0,1014.74,182.89,21.34,0,4.27,16.77,8.31,0.25,1,No,No
Surface Convection Parameters,OFFICE1_FLR_5_WALL_WEST,0,571.16,149.36,21.34,0,4.27,16.77,8.31,0.25,4,No,No
Surface Convection Parameters,OFFICE1_FLR_5_WALL_WEST_WINDOW,0,571.16,149.36,21.34,0,4.27,16.77,8.31,0.25,1,No,No
Surface Convection Parameters,OFFICE1_FLR_5_FLOOR,0,0.00,0.00,0.00,0,4.27,16.77,8.31,0.25,0,No,No
Surface Convection Parameters,OFFICE1_FLR_5_CEILING,0,3390.98,263.65,0.00,0,4.27,16.77,8.31,0.25,0,No,No
Surface Convection Parameters,OFFICE1_FLR_5 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,16.77,8.31,0.25,0,No,No
Surface Convection Parameters,OFFICE1_MULT4_FLR_1_WALL_EAST,0,0.00,0.00,0.00,0,4.27,3.05,3.66,0.23,0,No,No
Surface Convection Parameters,OFFICE1_MULT4_FLR_1_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,3.05,3.66,0.23,0,No,No
Surface Convection Parameters,OFFICE1_MULT4_FLR_1_WALL_SOUTH,0,1014.74,182.89,21.34,0,4.27,3.05,3.66,0.23,4,No,No
Surface Convection Parameters,OFFICE1_MULT4_FLR_1_WALL_SOUTH_WINDOW,0,1014.74,182.89,21.34,0,4.27,3.05,3.66,0.23,1,No,No
Surface Convection Parameters,OFFICE1_MULT4_FLR_1_WALL_WEST,0,0.00,0.00,0.00,0,4.27,3.05,3.66,0.23,0,No,No
Surface Convection Parameters,OFFICE1_MULT4_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.27,3.05,3.66,0.23,0,No,No
Surface Convection Parameters,OFFICE1_MULT4_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.27,3.05,3.66,0.23,0,No,No
Surface Convection Parameters,OFFICE1_MULT4_FLR_1 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,3.05,3.66,0.23,0,No,No
Surface Convection Parameters,OFFICE2_MULT5_FLR_5_WALL_EAST,0,0.00,0.00,0.00,0,4.27,7.62,8.31,0.25,0,No,No
Surface Convection Parameters,OFFICE2_MULT5_FLR_5_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,7.62,8.31,0.25,0,No,No
Surface Convection Parameters,OFFICE2_MULT5_FLR_5_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,7.62,8.31,0.25,0,No,No
Surface Convection Parameters,OFFICE2_MULT5_FLR_5_WALL_WEST,0,571.16,149.36,21.34,0,4.27,7.62,8.31,0.25,4,No,No
Surface Convection Parameters,OFFICE2_MULT5_FLR_5_WALL_WEST_WINDOW,0,571.16,149.36,21.34,0,4.27,7.62,8.31,0.25,1,No,No
Surface Convection Parameters,OFFICE2_MULT5_FLR_5_FLOOR,0,0.00,0.00,0.00,0,4.27,7.62,8.31,0.25,0,No,No
Surface Convection Parameters,OFFICE2_MULT5_FLR_5_CEILING,0,3390.98,263.65,0.00,0,4.27,7.62,8.31,0.25,0,No,No
Surface Convection Parameters,OFFICE2_MULT5_FLR_5 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,7.62,8.31,0.25,0,No,No
Surface Convection Parameters,OFFICE3_FLR_5_WALL_EAST,0,0.00,0.00,0.00,0,4.27,16.76,8.31,0.25,0,No,No
Surface Convection Parameters,OFFICE3_FLR_5_WALL_NORTH,0,923.69,218.86,21.34,0,4.27,16.76,8.31,0.25,4,No,No
Surface Convection Parameters,OFFICE3_FLR_5_WALL_NORTH_WINDOW,0,923.69,218.86,21.34,0,4.27,16.76,8.31,0.25,1,No,No
Surface Convection Parameters,OFFICE3_FLR_5_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,16.76,8.31,0.25,0,No,No
Surface Convection Parameters,OFFICE3_FLR_5_WALL_WEST,0,571.16,149.36,21.34,0,4.27,16.76,8.31,0.25,4,No,No
Surface Convection Parameters,OFFICE3_FLR_5_WALL_WEST_WINDOW,0,571.16,149.36,21.34,0,4.27,16.76,8.31,0.25,1,No,No
Surface Convection Parameters,OFFICE3_FLR_5_FLOOR,0,0.00,0.00,0.00,0,4.27,16.76,8.31,0.25,0,No,No
Surface Convection Parameters,OFFICE3_FLR_5_CEILING,0,3390.98,263.65,0.00,0,4.27,16.76,8.31,0.25,0,No,No
Surface Convection Parameters,OFFICE3_FLR_5 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,16.76,8.31,0.25,0,No,No
Surface Convection Parameters,OFFICE4_MULT6_FLR_5_WALL_EAST,0,0.00,0.00,0.00,0,4.27,3.05,3.66,0.23,0,No,No
Surface Convection Parameters,OFFICE4_MULT6_FLR_5_WALL_NORTH,0,923.69,218.86,21.34,0,4.27,3.05,3.66,0.23,4,No,No
Surface Convection Parameters,OFFICE4_MULT6_FLR_5_WALL_NORTH_WINDOW,0,923.69,218.86,21.34,0,4.27,3.05,3.66,0.23,1,No,No
Surface Convection Parameters,OFFICE4_MULT6_FLR_5_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,3.05,3.66,0.23,0,No,No
Surface Convection Parameters,OFFICE4_MULT6_FLR_5_WALL_WEST,0,0.00,0.00,0.00,0,4.27,3.05,3.66,0.23,0,No,No
Surface Convection Parameters,OFFICE4_MULT6_FLR_5_FLOOR,0,0.00,0.00,0.00,0,4.27,3.05,3.66,0.23,0,No,No
Surface Convection Parameters,OFFICE4_MULT6_FLR_5_CEILING,0,3390.98,263.65,0.00,0,4.27,3.05,3.66,0.23,0,No,No
Surface Convection Parameters,OFFICE4_MULT6_FLR_5 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,3.05,3.66,0.23,0,No,No
Surface Convection Parameters,PATROOM1_MULT10_FLR_3_WALL_EAST,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM1_MULT10_FLR_3_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM1_MULT10_FLR_3_WALL_SOUTH,0,1014.74,182.89,21.34,0,4.27,4.57,4.57,0.25,4,No,No
Surface Convection Parameters,PATROOM1_MULT10_FLR_3_WALL_SOUTH_WINDOW,0,1014.74,182.89,21.34,0,4.27,4.57,4.57,0.25,1,No,No
Surface Convection Parameters,PATROOM1_MULT10_FLR_3_WALL_WEST,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM1_MULT10_FLR_3_FLOOR,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM1_MULT10_FLR_3_CEILING,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM1_MULT10_FLR_3 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM1_MULT10_FLR_4_WALL_EAST,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM1_MULT10_FLR_4_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM1_MULT10_FLR_4_WALL_SOUTH,0,1014.74,182.89,21.34,0,4.27,4.57,4.57,0.25,4,No,No
Surface Convection Parameters,PATROOM1_MULT10_FLR_4_WALL_SOUTH_WINDOW,0,1014.74,182.89,21.34,0,4.27,4.57,4.57,0.25,1,No,No
Surface Convection Parameters,PATROOM1_MULT10_FLR_4_WALL_WEST,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM1_MULT10_FLR_4_FLOOR,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM1_MULT10_FLR_4_CEILING,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM1_MULT10_FLR_4 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM2_FLR_3_WALL_EAST,0,564.63,218.86,21.34,0,4.27,12.19,5.72,0.25,4,No,No
Surface Convection Parameters,PATROOM2_FLR_3_WALL_EAST_WINDOW,0,564.63,218.86,21.34,0,4.27,12.19,5.72,0.25,1,No,No
Surface Convection Parameters,PATROOM2_FLR_3_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM2_FLR_3_WALL_SOUTH,0,1014.74,182.89,21.34,0,4.27,12.19,5.72,0.25,4,No,No
Surface Convection Parameters,PATROOM2_FLR_3_WALL_SOUTH_WINDOW,0,1014.74,182.89,21.34,0,4.27,12.19,5.72,0.25,1,No,No
Surface Convection Parameters,PATROOM2_FLR_3_WALL_WEST,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM2_FLR_3_FLOOR,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM2_FLR_3_CEILING,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM2_FLR_3 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM2_FLR_4_WALL_EAST,0,564.63,218.86,21.34,0,4.27,12.19,5.72,0.25,4,No,No
Surface Convection Parameters,PATROOM2_FLR_4_WALL_EAST_WINDOW,0,564.63,218.86,21.34,0,4.27,12.19,5.72,0.25,1,No,No
Surface Convection Parameters,PATROOM2_FLR_4_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM2_FLR_4_WALL_SOUTH,0,1014.74,182.89,21.34,0,4.27,12.19,5.72,0.25,4,No,No
Surface Convection Parameters,PATROOM2_FLR_4_WALL_SOUTH_WINDOW,0,1014.74,182.89,21.34,0,4.27,12.19,5.72,0.25,1,No,No
Surface Convection Parameters,PATROOM2_FLR_4_WALL_WEST,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM2_FLR_4_FLOOR,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM2_FLR_4_CEILING,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM2_FLR_4 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM3_MULT10_FLR_3_WALL_EAST,0,564.63,218.86,21.34,0,4.27,4.42,4.49,0.25,4,No,No
Surface Convection Parameters,PATROOM3_MULT10_FLR_3_WALL_EAST_WINDOW,0,564.63,218.86,21.34,0,4.27,4.42,4.49,0.25,1,No,No
Surface Convection Parameters,PATROOM3_MULT10_FLR_3_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM3_MULT10_FLR_3_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM3_MULT10_FLR_3_WALL_WEST,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM3_MULT10_FLR_3_FLOOR,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM3_MULT10_FLR_3_CEILING,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM3_MULT10_FLR_3 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM3_MULT10_FLR_4_WALL_EAST,0,564.63,218.86,21.34,0,4.27,4.42,4.49,0.25,4,No,No
Surface Convection Parameters,PATROOM3_MULT10_FLR_4_WALL_EAST_WINDOW,0,564.63,218.86,21.34,0,4.27,4.42,4.49,0.25,1,No,No
Surface Convection Parameters,PATROOM3_MULT10_FLR_4_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM3_MULT10_FLR_4_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM3_MULT10_FLR_4_WALL_WEST,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM3_MULT10_FLR_4_FLOOR,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM3_MULT10_FLR_4_CEILING,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM3_MULT10_FLR_4 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM4_FLR_3_WALL_EAST,0,564.63,218.86,21.34,0,4.27,12.19,5.72,0.25,4,No,No
Surface Convection Parameters,PATROOM4_FLR_3_WALL_EAST_WINDOW,0,564.63,218.86,21.34,0,4.27,12.19,5.72,0.25,1,No,No
Surface Convection Parameters,PATROOM4_FLR_3_WALL_NORTH,0,923.69,218.86,21.34,0,4.27,12.19,5.72,0.25,4,No,No
Surface Convection Parameters,PATROOM4_FLR_3_WALL_NORTH_WINDOW,0,923.69,218.86,21.34,0,4.27,12.19,5.72,0.25,1,No,No
Surface Convection Parameters,PATROOM4_FLR_3_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM4_FLR_3_WALL_WEST,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM4_FLR_3_FLOOR,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM4_FLR_3_CEILING,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM4_FLR_3 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM4_FLR_4_WALL_EAST,0,564.63,218.86,21.34,0,4.27,12.19,5.72,0.25,4,No,No
Surface Convection Parameters,PATROOM4_FLR_4_WALL_EAST_WINDOW,0,564.63,218.86,21.34,0,4.27,12.19,5.72,0.25,1,No,No
Surface Convection Parameters,PATROOM4_FLR_4_WALL_NORTH,0,923.69,218.86,21.34,0,4.27,12.19,5.72,0.25,4,No,No
Surface Convection Parameters,PATROOM4_FLR_4_WALL_NORTH_WINDOW,0,923.69,218.86,21.34,0,4.27,12.19,5.72,0.25,1,No,No
Surface Convection Parameters,PATROOM4_FLR_4_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM4_FLR_4_WALL_WEST,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM4_FLR_4_FLOOR,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM4_FLR_4_CEILING,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM4_FLR_4 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM5_MULT10_FLR_3_WALL_EAST,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM5_MULT10_FLR_3_WALL_NORTH,0,923.69,218.86,21.34,0,4.27,4.57,4.57,0.25,4,No,No
Surface Convection Parameters,PATROOM5_MULT10_FLR_3_WALL_NORTH_WINDOW,0,923.69,218.86,21.34,0,4.27,4.57,4.57,0.25,1,No,No
Surface Convection Parameters,PATROOM5_MULT10_FLR_3_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM5_MULT10_FLR_3_WALL_WEST,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM5_MULT10_FLR_3_FLOOR,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM5_MULT10_FLR_3_CEILING,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM5_MULT10_FLR_3 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM5_MULT10_FLR_4_WALL_EAST,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM5_MULT10_FLR_4_WALL_NORTH,0,923.69,218.86,21.34,0,4.27,4.57,4.57,0.25,4,No,No
Surface Convection Parameters,PATROOM5_MULT10_FLR_4_WALL_NORTH_WINDOW,0,923.69,218.86,21.34,0,4.27,4.57,4.57,0.25,1,No,No
Surface Convection Parameters,PATROOM5_MULT10_FLR_4_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM5_MULT10_FLR_4_WALL_WEST,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM5_MULT10_FLR_4_FLOOR,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM5_MULT10_FLR_4_CEILING,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM5_MULT10_FLR_4 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM6_FLR_3_WALL_EAST,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM6_FLR_3_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM6_FLR_3_WALL_SOUTH,0,1014.74,182.89,21.34,0,4.27,10.67,5.23,0.25,4,No,No
Surface Convection Parameters,PATROOM6_FLR_3_WALL_SOUTH_WINDOW,0,1014.74,182.89,21.34,0,4.27,10.67,5.23,0.25,1,No,No
Surface Convection Parameters,PATROOM6_FLR_3_WALL_WEST,0,571.16,149.36,21.34,0,4.27,10.67,5.23,0.25,4,No,No
Surface Convection Parameters,PATROOM6_FLR_3_WALL_WEST_WINDOW,0,571.16,149.36,21.34,0,4.27,10.67,5.23,0.25,1,No,No
Surface Convection Parameters,PATROOM6_FLR_3_FLOOR,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM6_FLR_3_CEILING,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM6_FLR_3 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM6_FLR_4_WALL_EAST,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM6_FLR_4_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM6_FLR_4_WALL_SOUTH,0,1014.74,182.89,21.34,0,4.27,10.67,5.23,0.25,4,No,No
Surface Convection Parameters,PATROOM6_FLR_4_WALL_SOUTH_WINDOW,0,1014.74,182.89,21.34,0,4.27,10.67,5.23,0.25,1,No,No
Surface Convection Parameters,PATROOM6_FLR_4_WALL_WEST,0,571.16,149.36,21.34,0,4.27,10.67,5.23,0.25,4,No,No
Surface Convection Parameters,PATROOM6_FLR_4_WALL_WEST_WINDOW,0,571.16,149.36,21.34,0,4.27,10.67,5.23,0.25,1,No,No
Surface Convection Parameters,PATROOM6_FLR_4_FLOOR,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM6_FLR_4_CEILING,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM6_FLR_4 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM7_MULT10_FLR_3_WALL_EAST,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM7_MULT10_FLR_3_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM7_MULT10_FLR_3_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM7_MULT10_FLR_3_WALL_WEST,0,571.16,149.36,21.34,0,4.27,4.42,4.49,0.25,4,No,No
Surface Convection Parameters,PATROOM7_MULT10_FLR_3_WALL_WEST_WINDOW,0,571.16,149.36,21.34,0,4.27,4.42,4.49,0.25,1,No,No
Surface Convection Parameters,PATROOM7_MULT10_FLR_3_FLOOR,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM7_MULT10_FLR_3_CEILING,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM7_MULT10_FLR_3 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM7_MULT10_FLR_4_WALL_EAST,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM7_MULT10_FLR_4_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM7_MULT10_FLR_4_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM7_MULT10_FLR_4_WALL_WEST,0,571.16,149.36,21.34,0,4.27,4.42,4.49,0.25,4,No,No
Surface Convection Parameters,PATROOM7_MULT10_FLR_4_WALL_WEST_WINDOW,0,571.16,149.36,21.34,0,4.27,4.42,4.49,0.25,1,No,No
Surface Convection Parameters,PATROOM7_MULT10_FLR_4_FLOOR,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM7_MULT10_FLR_4_CEILING,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM7_MULT10_FLR_4 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM8_FLR_3_WALL_EAST,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM8_FLR_3_WALL_NORTH,0,923.69,218.86,21.34,0,4.27,10.67,5.23,0.25,4,No,No
Surface Convection Parameters,PATROOM8_FLR_3_WALL_NORTH_WINDOW,0,923.69,218.86,21.34,0,4.27,10.67,5.23,0.25,1,No,No
Surface Convection Parameters,PATROOM8_FLR_3_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM8_FLR_3_WALL_WEST,0,571.16,149.36,21.34,0,4.27,10.67,5.23,0.25,4,No,No
Surface Convection Parameters,PATROOM8_FLR_3_WALL_WEST_WINDOW,0,571.16,149.36,21.34,0,4.27,10.67,5.23,0.25,1,No,No
Surface Convection Parameters,PATROOM8_FLR_3_FLOOR,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM8_FLR_3_CEILING,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM8_FLR_3 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM8_FLR_4_WALL_EAST,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM8_FLR_4_WALL_NORTH,0,923.69,218.86,21.34,0,4.27,10.67,5.23,0.25,4,No,No
Surface Convection Parameters,PATROOM8_FLR_4_WALL_NORTH_WINDOW,0,923.69,218.86,21.34,0,4.27,10.67,5.23,0.25,1,No,No
Surface Convection Parameters,PATROOM8_FLR_4_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM8_FLR_4_WALL_WEST,0,571.16,149.36,21.34,0,4.27,10.67,5.23,0.25,4,No,No
Surface Convection Parameters,PATROOM8_FLR_4_WALL_WEST_WINDOW,0,571.16,149.36,21.34,0,4.27,10.67,5.23,0.25,1,No,No
Surface Convection Parameters,PATROOM8_FLR_4_FLOOR,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM8_FLR_4_CEILING,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM8_FLR_4 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PHYSTHERAPY_FLR_3_WALL_EAST,0,0.00,0.00,0.00,0,4.27,0.00,22.07,-999.00,0,No,No
Surface Convection Parameters,PHYSTHERAPY_FLR_3_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,0.00,22.07,-999.00,0,No,No
Surface Convection Parameters,PHYSTHERAPY_FLR_3_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,0.00,22.07,-999.00,0,No,No
Surface Convection Parameters,PHYSTHERAPY_FLR_3_WALL_WEST,0,0.00,0.00,0.00,0,4.27,0.00,22.07,-999.00,0,No,No
Surface Convection Parameters,PHYSTHERAPY_FLR_3_FLOOR,0,0.00,0.00,0.00,0,4.27,0.00,22.07,-999.00,0,No,No
Surface Convection Parameters,PHYSTHERAPY_FLR_3_CEILING,0,0.00,0.00,0.00,0,4.27,0.00,22.07,-999.00,0,No,No
Surface Convection Parameters,PHYSTHERAPY_FLR_3 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,0.00,22.07,-999.00,0,No,No
Surface Convection Parameters,RADIOLOGY_FLR_4_WALL_EAST,0,0.00,0.00,0.00,0,4.27,0.00,22.07,-999.00,0,No,No
Surface Convection Parameters,RADIOLOGY_FLR_4_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,0.00,22.07,-999.00,0,No,No
Surface Convection Parameters,RADIOLOGY_FLR_4_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,0.00,22.07,-999.00,0,No,No
Surface Convection Parameters,RADIOLOGY_FLR_4_WALL_WEST,0,0.00,0.00,0.00,0,4.27,0.00,22.07,-999.00,0,No,No
Surface Convection Parameters,RADIOLOGY_FLR_4_FLOOR,0,0.00,0.00,0.00,0,4.27,0.00,22.07,-999.00,0,No,No
Surface Convection Parameters,RADIOLOGY_FLR_4_CEILING,0,0.00,0.00,0.00,0,4.27,0.00,22.07,-999.00,0,No,No
Surface Convection Parameters,RADIOLOGY_FLR_4 INTERNAL MASS,0,0.00,0.00,0.00,0,4.27,0.00,22.07,-999.00,0,No,No
! <Infiltration Airflow Stats - Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats, CORRIDOR_FLR_1_INFILTRATION,INFIL_QUARTER_ON_SCH,CORRIDOR_FLR_1,569.03,6.1,2.750E-002,4.833E-005,3.020E-004,4.076E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, CORRIDOR_FLR_2_INFILTRATION,INFIL_QUARTER_ON_SCH,CORRIDOR_FLR_2,569.03,6.1,2.750E-002,4.833E-005,3.020E-004,4.076E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, CORRIDOR_FLR_5_INFILTRATION,INFIL_QUARTER_ON_SCH,CORRIDOR_FLR_5,501.68,5.4,2.357E-002,4.699E-005,4.066E-005,3.963E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, CORRIDOR_NW_FLR_3_INFILTRATION,INFIL_QUARTER_ON_SCH,CORRIDOR_NW_FLR_3,566.71,6.1,1.375E-002,2.427E-005,3.020E-004,2.047E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, CORRIDOR_NW_FLR_4_INFILTRATION,INFIL_QUARTER_ON_SCH,CORRIDOR_NW_FLR_4,566.71,6.1,1.375E-002,2.427E-005,3.020E-004,2.047E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, CORRIDOR_SE_FLR_3_INFILTRATION,INFIL_QUARTER_ON_SCH,CORRIDOR_SE_FLR_3,566.71,6.1,1.375E-002,2.427E-005,3.020E-004,2.047E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, CORRIDOR_SE_FLR_4_INFILTRATION,INFIL_QUARTER_ON_SCH,CORRIDOR_SE_FLR_4,566.71,6.1,1.375E-002,2.427E-005,3.020E-004,2.047E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, DINING_FLR_5_INFILTRATION,INFIL_QUARTER_ON_SCH,DINING_FLR_5,696.77,75.0,6.876E-002,9.868E-005,7.438E-005,8.323E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, ER_EXAM1_MULT4_FLR_1_INFILTRATION,INFIL_QUARTER_ON_SCH,ER_EXAM1_MULT4_FLR_1,27.87,6.0,7.858E-003,2.819E-004,3.020E-004,0.238,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, ER_EXAM3_MULT4_FLR_1_INFILTRATION,INFIL_QUARTER_ON_SCH,ER_EXAM3_MULT4_FLR_1,27.87,6.0,5.893E-003,2.115E-004,3.020E-004,0.178,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, ER_NURSESTN_LOBBY_FLR_1_INFILTRATION,INFIL_QUARTER_ON_SCH,ER_NURSESTN_LOBBY_FLR_1,1235.61,17.7,3.340E-002,2.703E-005,3.020E-004,2.280E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, ER_TRAUMA1_FLR_1_INFILTRATION,INFIL_QUARTER_ON_SCH,ER_TRAUMA1_FLR_1,27.87,6.0,1.375E-002,4.934E-004,3.020E-004,0.416,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, ER_TRAUMA2_FLR_1_INFILTRATION,INFIL_QUARTER_ON_SCH,ER_TRAUMA2_FLR_1,27.87,6.0,1.375E-002,4.934E-004,3.020E-004,0.416,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, ER_TRIAGE_MULT4_FLR_1_INFILTRATION,INFIL_QUARTER_ON_SCH,ER_TRIAGE_MULT4_FLR_1,27.87,6.0,7.858E-003,2.819E-004,3.020E-004,0.238,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, ICU_FLR_2_INFILTRATION,INFIL_QUARTER_ON_SCH,ICU_FLR_2,617.96,33.2,6.483E-002,1.049E-004,3.020E-004,8.849E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, IC_PATROOM1_MULT5_FLR_2_INFILTRATION,INFIL_QUARTER_ON_SCH,IC_PATROOM1_MULT5_FLR_2,20.90,1.1,5.893E-003,2.819E-004,3.020E-004,0.238,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, IC_PATROOM2_FLR_2_INFILTRATION,INFIL_QUARTER_ON_SCH,IC_PATROOM2_FLR_2,27.87,1.5,1.375E-002,4.934E-004,3.020E-004,0.416,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, IC_PATROOM3_MULT6_FLR_2_INFILTRATION,INFIL_QUARTER_ON_SCH,IC_PATROOM3_MULT6_FLR_2,20.90,1.1,5.893E-003,2.819E-004,3.020E-004,0.238,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, KITCHEN_FLR_5_INFILTRATION,INFIL_QUARTER_ON_SCH,KITCHEN_FLR_5,929.03,50.0,7.858E-002,8.458E-005,6.608E-005,7.134E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, LOBBY_RECORDS_FLR_1_INFILTRATION,INFIL_QUARTER_ON_SCH,LOBBY_RECORDS_FLR_1,1474.81,21.1,0.124,8.391E-005,3.020E-004,7.077E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, NURSESTN_LOBBY_FLR_5_INFILTRATION,INFIL_QUARTER_ON_SCH,NURSESTN_LOBBY_FLR_5,1040.51,14.9,3.143E-002,3.021E-005,2.746E-005,2.548E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, OR1_FLR_2_INFILTRATION,INFIL_QUARTER_ON_SCH,OR1_FLR_2,55.74,3.0,1.964E-002,3.524E-004,3.020E-004,0.297,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, OR2_MULT5_FLR_2_INFILTRATION,INFIL_QUARTER_ON_SCH,OR2_MULT5_FLR_2,55.74,3.0,7.858E-003,1.410E-004,3.020E-004,0.119,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, OR3_FLR_2_INFILTRATION,INFIL_QUARTER_ON_SCH,OR3_FLR_2,55.74,3.0,1.179E-002,2.115E-004,3.020E-004,0.178,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, OR_NURSESTN_LOBBY_FLR_2_INFILTRATION,INFIL_QUARTER_ON_SCH,OR_NURSESTN_LOBBY_FLR_2,1012.64,14.5,5.501E-002,5.432E-005,3.020E-004,4.581E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, OFFICE1_FLR_5_INFILTRATION,INFIL_QUARTER_ON_SCH,OFFICE1_FLR_5,69.70,5.2,2.161E-002,3.101E-004,1.530E-004,0.262,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, OFFICE1_MULT4_FLR_1_INFILTRATION,INFIL_QUARTER_ON_SCH,OFFICE1_MULT4_FLR_1,13.94,1.0,3.929E-003,2.819E-004,3.020E-004,0.238,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, OFFICE2_MULT5_FLR_5_INFILTRATION,INFIL_QUARTER_ON_SCH,OFFICE2_MULT5_FLR_5,69.68,5.2,9.820E-003,1.409E-004,9.609E-005,0.119,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, OFFICE3_FLR_5_INFILTRATION,INFIL_QUARTER_ON_SCH,OFFICE3_FLR_5,69.68,5.2,2.161E-002,3.101E-004,1.530E-004,0.262,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, OFFICE4_MULT6_FLR_5_INFILTRATION,INFIL_QUARTER_ON_SCH,OFFICE4_MULT6_FLR_5,13.94,1.0,3.929E-003,2.819E-004,1.458E-004,0.238,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, PATROOM1_MULT10_FLR_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM1_MULT10_FLR_3,20.90,1.1,5.893E-003,2.819E-004,3.020E-004,0.238,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, PATROOM1_MULT10_FLR_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM1_MULT10_FLR_4,20.90,1.1,5.893E-003,2.819E-004,3.020E-004,0.238,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, PATROOM2_FLR_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM2_FLR_3,34.84,1.9,1.572E-002,4.511E-004,3.020E-004,0.380,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, PATROOM2_FLR_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM2_FLR_4,34.84,1.9,1.572E-002,4.511E-004,3.020E-004,0.380,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, PATROOM3_MULT10_FLR_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM3_MULT10_FLR_3,20.21,1.1,5.697E-003,2.819E-004,3.020E-004,0.238,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, PATROOM3_MULT10_FLR_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM3_MULT10_FLR_4,20.21,1.1,5.697E-003,2.819E-004,3.020E-004,0.238,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, PATROOM4_FLR_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM4_FLR_3,34.84,1.9,1.572E-002,4.511E-004,3.020E-004,0.380,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, PATROOM4_FLR_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM4_FLR_4,34.84,1.9,1.572E-002,4.511E-004,3.020E-004,0.380,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, PATROOM5_MULT10_FLR_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM5_MULT10_FLR_3,20.90,1.1,5.893E-003,2.819E-004,3.020E-004,0.238,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, PATROOM5_MULT10_FLR_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM5_MULT10_FLR_4,20.90,1.1,5.893E-003,2.819E-004,3.020E-004,0.238,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, PATROOM6_FLR_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM6_FLR_3,27.87,1.5,1.375E-002,4.934E-004,3.020E-004,0.416,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, PATROOM6_FLR_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM6_FLR_4,27.87,1.5,1.375E-002,4.934E-004,3.020E-004,0.416,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, PATROOM7_MULT10_FLR_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM7_MULT10_FLR_3,20.21,1.1,5.697E-003,2.819E-004,3.020E-004,0.238,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, PATROOM7_MULT10_FLR_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM7_MULT10_FLR_4,20.21,1.1,5.697E-003,2.819E-004,3.020E-004,0.238,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, PATROOM8_FLR_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM8_FLR_3,27.87,1.5,1.375E-002,4.934E-004,3.020E-004,0.416,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, PATROOM8_FLR_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM8_FLR_4,27.87,1.5,1.375E-002,4.934E-004,3.020E-004,0.416,1.000,0.000,0.000,0.000
! <Mixing Airflow Stats - Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/person Area {m3/s/person},ACH - Air Changes per Hour,From/Source Zone,Delta Temperature {C}
 Mixing Airflow Stats, KITCHEN_FLR_5 EXHAUST FANMIXING_0,HVACOPERATIONSCHD,KITCHEN_FLR_5,929.03,50.0,0.750,8.073E-004,1.500E-002,0.681,DINING_FLR_5,0.00
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,BASEMENT,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_FLR_2,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_FLR_5,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_NW_FLR_3,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_NW_FLR_4,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_SE_FLR_3,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_SE_FLR_4,Mixing/Well-Stirred
RoomAir Model,DINING_FLR_5,Mixing/Well-Stirred
RoomAir Model,ER_EXAM1_MULT4_FLR_1,Mixing/Well-Stirred
RoomAir Model,ER_EXAM3_MULT4_FLR_1,Mixing/Well-Stirred
RoomAir Model,ER_NURSESTN_LOBBY_FLR_1,Mixing/Well-Stirred
RoomAir Model,ER_TRAUMA1_FLR_1,Mixing/Well-Stirred
RoomAir Model,ER_TRAUMA2_FLR_1,Mixing/Well-Stirred
RoomAir Model,ER_TRIAGE_MULT4_FLR_1,Mixing/Well-Stirred
RoomAir Model,ICU_FLR_2,Mixing/Well-Stirred
RoomAir Model,ICU_NURSESTN_LOBBY_FLR_2,Mixing/Well-Stirred
RoomAir Model,IC_PATROOM1_MULT5_FLR_2,Mixing/Well-Stirred
RoomAir Model,IC_PATROOM2_FLR_2,Mixing/Well-Stirred
RoomAir Model,IC_PATROOM3_MULT6_FLR_2,Mixing/Well-Stirred
RoomAir Model,KITCHEN_FLR_5,Mixing/Well-Stirred
RoomAir Model,LAB_FLR_3,Mixing/Well-Stirred
RoomAir Model,LAB_FLR_4,Mixing/Well-Stirred
RoomAir Model,LOBBY_RECORDS_FLR_1,Mixing/Well-Stirred
RoomAir Model,NURSESTN_LOBBY_FLR_3,Mixing/Well-Stirred
RoomAir Model,NURSESTN_LOBBY_FLR_4,Mixing/Well-Stirred
RoomAir Model,NURSESTN_LOBBY_FLR_5,Mixing/Well-Stirred
RoomAir Model,OR1_FLR_2,Mixing/Well-Stirred
RoomAir Model,OR2_MULT5_FLR_2,Mixing/Well-Stirred
RoomAir Model,OR3_FLR_2,Mixing/Well-Stirred
RoomAir Model,OR4_FLR_2,Mixing/Well-Stirred
RoomAir Model,OR_NURSESTN_LOBBY_FLR_2,Mixing/Well-Stirred
RoomAir Model,OFFICE1_FLR_5,Mixing/Well-Stirred
RoomAir Model,OFFICE1_MULT4_FLR_1,Mixing/Well-Stirred
RoomAir Model,OFFICE2_MULT5_FLR_5,Mixing/Well-Stirred
RoomAir Model,OFFICE3_FLR_5,Mixing/Well-Stirred
RoomAir Model,OFFICE4_MULT6_FLR_5,Mixing/Well-Stirred
RoomAir Model,PATROOM1_MULT10_FLR_3,Mixing/Well-Stirred
RoomAir Model,PATROOM1_MULT10_FLR_4,Mixing/Well-Stirred
RoomAir Model,PATROOM2_FLR_3,Mixing/Well-Stirred
RoomAir Model,PATROOM2_FLR_4,Mixing/Well-Stirred
RoomAir Model,PATROOM3_MULT10_FLR_3,Mixing/Well-Stirred
RoomAir Model,PATROOM3_MULT10_FLR_4,Mixing/Well-Stirred
RoomAir Model,PATROOM4_FLR_3,Mixing/Well-Stirred
RoomAir Model,PATROOM4_FLR_4,Mixing/Well-Stirred
RoomAir Model,PATROOM5_MULT10_FLR_3,Mixing/Well-Stirred
RoomAir Model,PATROOM5_MULT10_FLR_4,Mixing/Well-Stirred
RoomAir Model,PATROOM6_FLR_3,Mixing/Well-Stirred
RoomAir Model,PATROOM6_FLR_4,Mixing/Well-Stirred
RoomAir Model,PATROOM7_MULT10_FLR_3,Mixing/Well-Stirred
RoomAir Model,PATROOM7_MULT10_FLR_4,Mixing/Well-Stirred
RoomAir Model,PATROOM8_FLR_3,Mixing/Well-Stirred
RoomAir Model,PATROOM8_FLR_4,Mixing/Well-Stirred
RoomAir Model,PHYSTHERAPY_FLR_3,Mixing/Well-Stirred
RoomAir Model,RADIOLOGY_FLR_4,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    4
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2000    
 Heating Sizing Factor Information, Zone BASEMENT,   1.2000    
 Heating Sizing Factor Information, Zone CORRIDOR_FLR_1,   1.2000    
 Heating Sizing Factor Information, Zone CORRIDOR_FLR_2,   1.2000    
 Heating Sizing Factor Information, Zone CORRIDOR_FLR_5,   1.2000    
 Heating Sizing Factor Information, Zone CORRIDOR_NW_FLR_3,   1.2000    
 Heating Sizing Factor Information, Zone CORRIDOR_NW_FLR_4,   1.2000    
 Heating Sizing Factor Information, Zone CORRIDOR_SE_FLR_3,   1.2000    
 Heating Sizing Factor Information, Zone CORRIDOR_SE_FLR_4,   1.2000    
 Heating Sizing Factor Information, Zone DINING_FLR_5,   1.2000    
 Heating Sizing Factor Information, Zone ER_EXAM1_MULT4_FLR_1,   1.2000    
 Heating Sizing Factor Information, Zone ER_EXAM3_MULT4_FLR_1,   1.2000    
 Heating Sizing Factor Information, Zone ER_NURSESTN_LOBBY_FLR_1,   1.2000    
 Heating Sizing Factor Information, Zone ER_TRAUMA1_FLR_1,   1.2000    
 Heating Sizing Factor Information, Zone ER_TRAUMA2_FLR_1,   1.2000    
 Heating Sizing Factor Information, Zone ER_TRIAGE_MULT4_FLR_1,   1.2000    
 Heating Sizing Factor Information, Zone ICU_FLR_2,   1.2000    
 Heating Sizing Factor Information, Zone ICU_NURSESTN_LOBBY_FLR_2,   1.2000    
 Heating Sizing Factor Information, Zone IC_PATROOM1_MULT5_FLR_2,   1.2000    
 Heating Sizing Factor Information, Zone IC_PATROOM2_FLR_2,   1.2000    
 Heating Sizing Factor Information, Zone IC_PATROOM3_MULT6_FLR_2,   1.2000    
 Heating Sizing Factor Information, Zone KITCHEN_FLR_5,   1.2000    
 Heating Sizing Factor Information, Zone LAB_FLR_3,   1.2000    
 Heating Sizing Factor Information, Zone LAB_FLR_4,   1.2000    
 Heating Sizing Factor Information, Zone LOBBY_RECORDS_FLR_1,   1.2000    
 Heating Sizing Factor Information, Zone NURSESTN_LOBBY_FLR_3,   1.2000    
 Heating Sizing Factor Information, Zone NURSESTN_LOBBY_FLR_4,   1.2000    
 Heating Sizing Factor Information, Zone NURSESTN_LOBBY_FLR_5,   1.2000    
 Heating Sizing Factor Information, Zone OR1_FLR_2,   1.2000    
 Heating Sizing Factor Information, Zone OR2_MULT5_FLR_2,   1.2000    
 Heating Sizing Factor Information, Zone OR3_FLR_2,   1.2000    
 Heating Sizing Factor Information, Zone OR4_FLR_2,   1.2000    
 Heating Sizing Factor Information, Zone OR_NURSESTN_LOBBY_FLR_2,   1.2000    
 Heating Sizing Factor Information, Zone OFFICE1_FLR_5,   1.2000    
 Heating Sizing Factor Information, Zone OFFICE1_MULT4_FLR_1,   1.2000    
 Heating Sizing Factor Information, Zone OFFICE2_MULT5_FLR_5,   1.2000    
 Heating Sizing Factor Information, Zone OFFICE3_FLR_5,   1.2000    
 Heating Sizing Factor Information, Zone OFFICE4_MULT6_FLR_5,   1.2000    
 Heating Sizing Factor Information, Zone PATROOM1_MULT10_FLR_3,   1.2000    
 Heating Sizing Factor Information, Zone PATROOM1_MULT10_FLR_4,   1.2000    
 Heating Sizing Factor Information, Zone PATROOM2_FLR_3,   1.2000    
 Heating Sizing Factor Information, Zone PATROOM2_FLR_4,   1.2000    
 Heating Sizing Factor Information, Zone PATROOM3_MULT10_FLR_3,   1.2000    
 Heating Sizing Factor Information, Zone PATROOM3_MULT10_FLR_4,   1.2000    
 Heating Sizing Factor Information, Zone PATROOM4_FLR_3,   1.2000    
 Heating Sizing Factor Information, Zone PATROOM4_FLR_4,   1.2000    
 Heating Sizing Factor Information, Zone PATROOM5_MULT10_FLR_3,   1.2000    
 Heating Sizing Factor Information, Zone PATROOM5_MULT10_FLR_4,   1.2000    
 Heating Sizing Factor Information, Zone PATROOM6_FLR_3,   1.2000    
 Heating Sizing Factor Information, Zone PATROOM6_FLR_4,   1.2000    
 Heating Sizing Factor Information, Zone PATROOM7_MULT10_FLR_3,   1.2000    
 Heating Sizing Factor Information, Zone PATROOM7_MULT10_FLR_4,   1.2000    
 Heating Sizing Factor Information, Zone PATROOM8_FLR_3,   1.2000    
 Heating Sizing Factor Information, Zone PATROOM8_FLR_4,   1.2000    
 Heating Sizing Factor Information, Zone PHYSTHERAPY_FLR_3,   1.2000    
 Heating Sizing Factor Information, Zone RADIOLOGY_FLR_4,   1.2000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.2000    
 Cooling Sizing Factor Information, Zone BASEMENT,   1.2000    
 Cooling Sizing Factor Information, Zone CORRIDOR_FLR_1,   1.2000    
 Cooling Sizing Factor Information, Zone CORRIDOR_FLR_2,   1.2000    
 Cooling Sizing Factor Information, Zone CORRIDOR_FLR_5,   1.2000    
 Cooling Sizing Factor Information, Zone CORRIDOR_NW_FLR_3,   1.2000    
 Cooling Sizing Factor Information, Zone CORRIDOR_NW_FLR_4,   1.2000    
 Cooling Sizing Factor Information, Zone CORRIDOR_SE_FLR_3,   1.2000    
 Cooling Sizing Factor Information, Zone CORRIDOR_SE_FLR_4,   1.2000    
 Cooling Sizing Factor Information, Zone DINING_FLR_5,   1.2000    
 Cooling Sizing Factor Information, Zone ER_EXAM1_MULT4_FLR_1,   1.2000    
 Cooling Sizing Factor Information, Zone ER_EXAM3_MULT4_FLR_1,   1.2000    
 Cooling Sizing Factor Information, Zone ER_NURSESTN_LOBBY_FLR_1,   1.2000    
 Cooling Sizing Factor Information, Zone ER_TRAUMA1_FLR_1,   1.2000    
 Cooling Sizing Factor Information, Zone ER_TRAUMA2_FLR_1,   1.2000    
 Cooling Sizing Factor Information, Zone ER_TRIAGE_MULT4_FLR_1,   1.2000    
 Cooling Sizing Factor Information, Zone ICU_FLR_2,   1.2000    
 Cooling Sizing Factor Information, Zone ICU_NURSESTN_LOBBY_FLR_2,   1.2000    
 Cooling Sizing Factor Information, Zone IC_PATROOM1_MULT5_FLR_2,   1.2000    
 Cooling Sizing Factor Information, Zone IC_PATROOM2_FLR_2,   1.2000    
 Cooling Sizing Factor Information, Zone IC_PATROOM3_MULT6_FLR_2,   1.2000    
 Cooling Sizing Factor Information, Zone KITCHEN_FLR_5,   1.2000    
 Cooling Sizing Factor Information, Zone LAB_FLR_3,   1.2000    
 Cooling Sizing Factor Information, Zone LAB_FLR_4,   1.2000    
 Cooling Sizing Factor Information, Zone LOBBY_RECORDS_FLR_1,   1.2000    
 Cooling Sizing Factor Information, Zone NURSESTN_LOBBY_FLR_3,   1.2000    
 Cooling Sizing Factor Information, Zone NURSESTN_LOBBY_FLR_4,   1.2000    
 Cooling Sizing Factor Information, Zone NURSESTN_LOBBY_FLR_5,   1.2000    
 Cooling Sizing Factor Information, Zone OR1_FLR_2,   1.2000    
 Cooling Sizing Factor Information, Zone OR2_MULT5_FLR_2,   1.2000    
 Cooling Sizing Factor Information, Zone OR3_FLR_2,   1.2000    
 Cooling Sizing Factor Information, Zone OR4_FLR_2,   1.2000    
 Cooling Sizing Factor Information, Zone OR_NURSESTN_LOBBY_FLR_2,   1.2000    
 Cooling Sizing Factor Information, Zone OFFICE1_FLR_5,   1.2000    
 Cooling Sizing Factor Information, Zone OFFICE1_MULT4_FLR_1,   1.2000    
 Cooling Sizing Factor Information, Zone OFFICE2_MULT5_FLR_5,   1.2000    
 Cooling Sizing Factor Information, Zone OFFICE3_FLR_5,   1.2000    
 Cooling Sizing Factor Information, Zone OFFICE4_MULT6_FLR_5,   1.2000    
 Cooling Sizing Factor Information, Zone PATROOM1_MULT10_FLR_3,   1.2000    
 Cooling Sizing Factor Information, Zone PATROOM1_MULT10_FLR_4,   1.2000    
 Cooling Sizing Factor Information, Zone PATROOM2_FLR_3,   1.2000    
 Cooling Sizing Factor Information, Zone PATROOM2_FLR_4,   1.2000    
 Cooling Sizing Factor Information, Zone PATROOM3_MULT10_FLR_3,   1.2000    
 Cooling Sizing Factor Information, Zone PATROOM3_MULT10_FLR_4,   1.2000    
 Cooling Sizing Factor Information, Zone PATROOM4_FLR_3,   1.2000    
 Cooling Sizing Factor Information, Zone PATROOM4_FLR_4,   1.2000    
 Cooling Sizing Factor Information, Zone PATROOM5_MULT10_FLR_3,   1.2000    
 Cooling Sizing Factor Information, Zone PATROOM5_MULT10_FLR_4,   1.2000    
 Cooling Sizing Factor Information, Zone PATROOM6_FLR_3,   1.2000    
 Cooling Sizing Factor Information, Zone PATROOM6_FLR_4,   1.2000    
 Cooling Sizing Factor Information, Zone PATROOM7_MULT10_FLR_3,   1.2000    
 Cooling Sizing Factor Information, Zone PATROOM7_MULT10_FLR_4,   1.2000    
 Cooling Sizing Factor Information, Zone PATROOM8_FLR_3,   1.2000    
 Cooling Sizing Factor Information, Zone PATROOM8_FLR_4,   1.2000    
 Cooling Sizing Factor Information, Zone PHYSTHERAPY_FLR_3,   1.2000    
 Cooling Sizing Factor Information, Zone RADIOLOGY_FLR_4,   1.2000    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}
 Zone Sizing Information, BASEMENT, Cooling, 46316.50387, 55579.80464, 3.48654, 4.18385, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 18:00:00, 28.63200, 1.87829E-002, 3739.34736, 100.58850, 1.00589
 Zone Sizing Information, BASEMENT, Heating, 4378.99941, 5254.79929, 0.12600, 1.00589, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -20.60000, 6.12575E-004, 3739.34736, 100.58850, 1.00589
 Zone Sizing Information, CORRIDOR_FLR_1, Cooling, 9921.05040, 11905.26048, 0.71742, 0.86090, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 20.71400, 1.57349E-002, 569.03112, 6.14554, 0.14226
 Zone Sizing Information, CORRIDOR_FLR_1, Heating, 12015.17417, 14418.20901, 0.34046, 0.40855, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -20.60000, 6.12575E-004, 569.03112, 6.14554, 0.14226
 Zone Sizing Information, CORRIDOR_FLR_2, Cooling, 8651.61804, 10381.94164, 0.62785, 1.34933, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 20.71400, 1.57349E-002, 569.03112, 6.14554, 0.14226
 Zone Sizing Information, CORRIDOR_FLR_2, Heating, 11847.70118, 14217.24141, 0.33562, 0.40275, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -20.60000, 6.12575E-004, 569.03112, 6.14554, 0.14226
 Zone Sizing Information, CORRIDOR_FLR_5, Cooling, 12665.39662, 15198.47594, 0.92055, 1.10466, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 20.71400, 1.57349E-002, 501.67642, 5.41810, 0.12542
 Zone Sizing Information, CORRIDOR_FLR_5, Heating, 22548.48040, 27058.17648, 0.64409, 0.77291, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -20.60000, 6.12575E-004, 501.67642, 5.41810, 0.12542
 Zone Sizing Information, CORRIDOR_NW_FLR_3, Cooling, 10218.82522, 12262.59026, 0.74203, 1.34382, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 20.71400, 1.57349E-002, 566.70854, 6.12045, 0.14168
 Zone Sizing Information, CORRIDOR_NW_FLR_3, Heating, 0.00000, 0.00000, 0.00000, 0.14168, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 566.70854, 6.12045, 0.14168
 Zone Sizing Information, CORRIDOR_NW_FLR_4, Cooling, 10715.78860, 12858.94632, 0.77747, 1.34382, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 20.71400, 1.57349E-002, 566.70854, 6.12045, 0.14168
 Zone Sizing Information, CORRIDOR_NW_FLR_4, Heating, 0.00000, 0.00000, 0.00000, 0.14168, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 566.70854, 6.12045, 0.14168
 Zone Sizing Information, CORRIDOR_SE_FLR_3, Cooling, 10400.04266, 12480.05119, 0.75491, 1.34382, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 20.71400, 1.57349E-002, 566.70854, 6.12045, 0.14168
 Zone Sizing Information, CORRIDOR_SE_FLR_3, Heating, 0.00000, 0.00000, 0.00000, 0.14168, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 566.70854, 6.12045, 0.14168
 Zone Sizing Information, CORRIDOR_SE_FLR_4, Cooling, 10913.13961, 13095.76753, 0.79149, 1.34382, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 20.71400, 1.57349E-002, 566.70854, 6.12045, 0.14168
 Zone Sizing Information, CORRIDOR_SE_FLR_4, Heating, 0.00000, 0.00000, 0.00000, 0.14168, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 566.70854, 6.12045, 0.14168
 Zone Sizing Information, DINING_FLR_5, Cooling, 29726.28745, 35671.54494, 2.23859, 2.68631, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 16:15:00, 30.34400, 1.87829E-002, 696.77280, 74.97259, 0.74973
 Zone Sizing Information, DINING_FLR_5, Heating, 35367.95636, 42441.54763, 1.01094, 1.21313, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -20.60000, 6.12575E-004, 696.77280, 74.97259, 0.74973
 Zone Sizing Information, ER_EXAM1_MULT4_FLR_1, Cooling, 7164.24769, 8597.09723, 0.53954, 1.58613, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 18:00:00, 28.63200, 1.87829E-002, 27.87091, 5.99220, 0.26436
 Zone Sizing Information, ER_EXAM1_MULT4_FLR_1, Heating, 1402.17852, 1682.61423, 4.04574E-002, 0.26436, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -20.60000, 6.12575E-004, 27.87091, 5.99220, 0.26436
 Zone Sizing Information, ER_EXAM3_MULT4_FLR_1, Cooling, 7203.45606, 8644.14727, 0.54246, 1.58613, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:45:00, 28.89950, 1.87829E-002, 27.87091, 5.99220, 0.26436
 Zone Sizing Information, ER_EXAM3_MULT4_FLR_1, Heating, 0.00000, 0.00000, 0.00000, 0.26436, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 27.87091, 5.99220, 0.26436
 Zone Sizing Information, ER_NURSESTN_LOBBY_FLR_1, Cooling, 40627.42834, 48752.91400, 3.05833, 3.66999, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 08:15:00, 23.79025, 1.87829E-002, 1235.61043, 17.66922, 0.17669
 Zone Sizing Information, ER_NURSESTN_LOBBY_FLR_1, Heating, 0.00000, 0.00000, 0.00000, 0.17669, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 1235.61043, 17.66922, 0.17669
 Zone Sizing Information, ER_TRAUMA1_FLR_1, Cooling, 2759.51015, 3311.41218, 0.20785, 0.39653, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 18:00:00, 28.63200, 1.87829E-002, 27.87091, 5.99220, 6.60890E-002
 Zone Sizing Information, ER_TRAUMA1_FLR_1, Heating, 1018.21529, 1221.85835, 2.93728E-002, 6.60890E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -20.60000, 6.12575E-004, 27.87091, 5.99220, 6.60890E-002
 Zone Sizing Information, ER_TRAUMA2_FLR_1, Cooling, 2662.17924, 3194.61509, 0.20059, 0.39653, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:00:00, 29.70200, 1.87829E-002, 27.87091, 5.99220, 6.60890E-002
 Zone Sizing Information, ER_TRAUMA2_FLR_1, Heating, 1015.96104, 1219.15324, 2.93077E-002, 6.60890E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -20.60000, 6.12575E-004, 27.87091, 5.99220, 6.60890E-002
 Zone Sizing Information, ER_TRIAGE_MULT4_FLR_1, Cooling, 8164.95716, 9797.94859, 0.61490, 1.58613, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 18:00:00, 28.63200, 1.87829E-002, 27.87091, 5.99220, 0.26436
 Zone Sizing Information, ER_TRIAGE_MULT4_FLR_1, Heating, 736.25654, 883.50785, 2.12446E-002, 0.26436, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -20.60000, 6.12575E-004, 27.87091, 5.99220, 0.26436
 Zone Sizing Information, ICU_FLR_2, Cooling, 32223.72378, 38668.46854, 2.42608, 4.39605, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:30:00, 29.16700, 1.87829E-002, 617.96447, 33.24642, 1.46535
 Zone Sizing Information, ICU_FLR_2, Heating, 1101.09218, 1321.31061, 3.17734E-002, 1.46535, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -20.60000, 6.12575E-004, 617.96447, 33.24642, 1.46535
 Zone Sizing Information, ICU_NURSESTN_LOBBY_FLR_2, Cooling, 24370.60409, 29244.72491, 1.83444, 2.20133, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 08:00:00, 23.28200, 1.84826E-002, 668.76778, 9.56338, 9.56338E-002
 Zone Sizing Information, ICU_NURSESTN_LOBBY_FLR_2, Heating, 0.00000, 0.00000, 0.00000, 9.56338E-002, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 668.76778, 9.56338, 9.56338E-002
 Zone Sizing Information, IC_PATROOM1_MULT5_FLR_2, Cooling, 5894.78701, 7073.74441, 0.44394, 0.74342, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 15:15:00, 31.03950, 1.87829E-002, 20.90318, 1.12459, 0.24781
 Zone Sizing Information, IC_PATROOM1_MULT5_FLR_2, Heating, 4746.94425, 5696.33310, 0.13695, 0.24781, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -20.60000, 6.12575E-004, 20.90318, 1.12459, 0.24781
 Zone Sizing Information, IC_PATROOM2_FLR_2, Cooling, 2669.25508, 3203.10609, 0.20105, 0.24126, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:15:00, 29.43450, 1.87829E-002, 27.87091, 1.49945, 6.60890E-002
 Zone Sizing Information, IC_PATROOM2_FLR_2, Heating, 2496.74145, 2996.08974, 7.20179E-002, 8.64215E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -20.60000, 6.12575E-004, 27.87091, 1.49945, 6.60890E-002
 Zone Sizing Information, IC_PATROOM3_MULT6_FLR_2, Cooling, 12344.43160, 14813.31792, 0.92956, 1.11547, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:15:00, 29.43450, 1.87829E-002, 20.90318, 1.12459, 0.29737
 Zone Sizing Information, IC_PATROOM3_MULT6_FLR_2, Heating, 5692.22442, 6830.66930, 0.16422, 0.29737, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -20.60000, 6.12575E-004, 20.90318, 1.12459, 0.29737
 Zone Sizing Information, KITCHEN_FLR_5, Cooling, 48855.73898, 58626.88678, 2.66575, 3.19890, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 20.71400, 1.57349E-002, 929.03040, 49.98173, 1.75103
 Zone Sizing Information, KITCHEN_FLR_5, Heating, 46839.42533, 56207.31039, 1.24467, 1.75103, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -20.60000, 6.12575E-004, 929.03040, 49.98173, 1.75103
 Zone Sizing Information, LAB_FLR_3, Cooling, 15123.48929, 18148.18714, 1.13850, 1.88200, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 08:45:00, 24.80675, 1.87829E-002, 264.77366, 14.24479, 1.88200
 Zone Sizing Information, LAB_FLR_3, Heating, 0.00000, 0.00000, 0.00000, 1.88200, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 264.77366, 14.24479, 1.88200
 Zone Sizing Information, LAB_FLR_4, Cooling, 15162.36157, 18194.83388, 1.14142, 1.88200, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 08:45:00, 24.80675, 1.87829E-002, 264.77366, 14.24479, 1.88200
 Zone Sizing Information, LAB_FLR_4, Heating, 0.00000, 0.00000, 0.00000, 1.88200, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 264.77366, 14.24479, 1.88200
 Zone Sizing Information, LOBBY_RECORDS_FLR_1, Cooling, 40442.45061, 48530.94073, 3.04472, 3.65367, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:15:00, 29.43450, 1.87829E-002, 1474.81061, 21.08978, 0.21090
 Zone Sizing Information, LOBBY_RECORDS_FLR_1, Heating, 41204.82266, 49445.78720, 1.17209, 1.40650, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -20.60000, 6.12575E-004, 1474.81061, 21.08978, 0.21090
 Zone Sizing Information, NURSESTN_LOBBY_FLR_3, Cooling, 24494.59246, 29393.51095, 1.84378, 2.21253, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 08:00:00, 23.28200, 1.84826E-002, 905.80464, 12.95300, 0.12953
 Zone Sizing Information, NURSESTN_LOBBY_FLR_3, Heating, 0.00000, 0.00000, 0.00000, 0.12953, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 905.80464, 12.95300, 0.12953
 Zone Sizing Information, NURSESTN_LOBBY_FLR_4, Cooling, 25060.62291, 30072.74749, 1.88638, 2.26366, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 08:00:00, 23.28200, 1.84826E-002, 905.80464, 12.95300, 0.12953
 Zone Sizing Information, NURSESTN_LOBBY_FLR_4, Heating, 0.00000, 0.00000, 0.00000, 0.12953, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 905.80464, 12.95300, 0.12953
 Zone Sizing Information, NURSESTN_LOBBY_FLR_5, Cooling, 34302.03073, 41162.43687, 2.58212, 3.09855, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:30:00, 29.16700, 1.87829E-002, 1040.51405, 14.87934, 0.14879
 Zone Sizing Information, NURSESTN_LOBBY_FLR_5, Heating, 36667.81907, 44001.38289, 1.04531, 1.25437, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -20.60000, 6.12575E-004, 1040.51405, 14.87934, 0.14879
 Zone Sizing Information, OR1_FLR_2, Cooling, 6108.52559, 7330.23071, 0.68694, 0.99129, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 07:00:00, 21.46300, 1.64954E-002, 55.74182, 2.99890, 0.19826
 Zone Sizing Information, OR1_FLR_2, Heating, 1117.20437, 1340.64525, 2.93813E-002, 0.19826, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -20.60000, 6.12575E-004, 55.74182, 2.99890, 0.19826
 Zone Sizing Information, OR2_MULT5_FLR_2, Cooling, 29585.91336, 35503.09603, 3.32492, 4.95646, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 07:00:00, 21.46300, 1.64954E-002, 55.74182, 2.99890, 0.99129
 Zone Sizing Information, OR2_MULT5_FLR_2, Heating, 0.00000, 0.00000, 0.00000, 0.99129, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 55.74182, 2.99890, 0.99129
 Zone Sizing Information, OR3_FLR_2, Cooling, 5861.28540, 7033.54248, 0.65870, 0.99129, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 07:00:00, 21.46300, 1.64954E-002, 55.74182, 2.99890, 0.19826
 Zone Sizing Information, OR3_FLR_2, Heating, 0.00000, 0.00000, 0.00000, 0.19826, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 55.74182, 2.99890, 0.19826
 Zone Sizing Information, OR4_FLR_2, Cooling, 21371.57083, 25645.88499, 2.39646, 3.96542, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 07:00:00, 21.46300, 1.64954E-002, 222.96730, 11.99562, 0.79308
 Zone Sizing Information, OR4_FLR_2, Heating, 0.00000, 0.00000, 0.00000, 0.79308, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 222.96730, 11.99562, 0.79308
 Zone Sizing Information, OR_NURSESTN_LOBBY_FLR_2, Cooling, 29367.39074, 35240.86888, 2.21086, 2.65304, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 12:45:00, 30.45100, 1.87829E-002, 1012.64314, 14.48079, 0.14481
 Zone Sizing Information, OR_NURSESTN_LOBBY_FLR_2, Heating, 20373.33223, 24447.99868, 0.57680, 0.69216, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -20.60000, 6.12575E-004, 1012.64314, 14.48079, 0.14481
 Zone Sizing Information, OFFICE1_FLR_5, Cooling, 5133.27047, 6159.92457, 0.38660, 0.46392, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:15:00, 29.43450, 1.87829E-002, 69.69557, 5.24808, 5.24808E-002
 Zone Sizing Information, OFFICE1_FLR_5, Heating, 7367.33941, 8840.80729, 0.21123, 0.25348, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -20.60000, 6.12575E-004, 69.69557, 5.24808, 5.24808E-002
 Zone Sizing Information, OFFICE1_MULT4_FLR_1, Cooling, 2827.68223, 3393.21868, 0.21295, 0.25554, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 13:15:00, 30.79875, 1.87829E-002, 13.93546, 1.04934, 4.19736E-002
 Zone Sizing Information, OFFICE1_MULT4_FLR_1, Heating, 5076.34826, 6091.61792, 0.14553, 0.17463, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -20.60000, 6.12575E-004, 13.93546, 1.04934, 4.19736E-002
 Zone Sizing Information, OFFICE2_MULT5_FLR_5, Cooling, 22365.40008, 26838.48009, 1.68392, 2.02070, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:30:00, 29.16700, 1.87829E-002, 69.67728, 5.24670, 0.26234
 Zone Sizing Information, OFFICE2_MULT5_FLR_5, Heating, 23862.49208, 28634.99050, 0.68322, 0.81986, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -20.60000, 6.12575E-004, 69.67728, 5.24670, 0.26234
 Zone Sizing Information, OFFICE3_FLR_5, Cooling, 4974.79384, 5969.75260, 0.37467, 0.44960, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:15:00, 29.43450, 1.87829E-002, 69.67728, 5.24670, 5.24670E-002
 Zone Sizing Information, OFFICE3_FLR_5, Heating, 7352.32364, 8822.78836, 0.21080, 0.25296, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -20.60000, 6.12575E-004, 69.67728, 5.24670, 5.24670E-002
 Zone Sizing Information, OFFICE4_MULT6_FLR_5, Cooling, 4152.54815, 4983.05779, 0.31273, 0.37527, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 15:45:00, 30.71850, 1.87829E-002, 13.93546, 1.04934, 6.29604E-002
 Zone Sizing Information, OFFICE4_MULT6_FLR_5, Heating, 9192.92146, 11031.50575, 0.26366, 0.31639, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -20.60000, 6.12575E-004, 13.93546, 1.04934, 6.29604E-002
 Zone Sizing Information, PATROOM1_MULT10_FLR_3, Cooling, 10596.21464, 12715.45756, 0.79800, 1.48683, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 15:30:00, 30.87900, 1.87829E-002, 20.90318, 1.12459, 0.49561
 Zone Sizing Information, PATROOM1_MULT10_FLR_3, Heating, 10389.23350, 12467.08020, 0.29973, 0.49561, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -20.60000, 6.12575E-004, 20.90318, 1.12459, 0.49561
 Zone Sizing Information, PATROOM1_MULT10_FLR_4, Cooling, 10574.63122, 12689.55746, 0.79638, 1.48683, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 15:30:00, 30.87900, 1.87829E-002, 20.90318, 1.12459, 0.49561
 Zone Sizing Information, PATROOM1_MULT10_FLR_4, Heating, 10473.08448, 12567.70138, 0.30215, 0.49561, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -20.60000, 6.12575E-004, 20.90318, 1.12459, 0.49561
 Zone Sizing Information, PATROOM2_FLR_3, Cooling, 2272.80791, 2727.36950, 0.17121, 0.24785, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 13:30:00, 30.93250, 1.87829E-002, 34.83864, 1.87431, 8.26170E-002
 Zone Sizing Information, PATROOM2_FLR_3, Heating, 2966.08243, 3559.29892, 8.55579E-002, 0.10267, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -20.60000, 6.12575E-004, 34.83864, 1.87431, 8.26170E-002
 Zone Sizing Information, PATROOM2_FLR_4, Cooling, 2266.57220, 2719.88664, 0.17074, 0.24785, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 13:30:00, 30.93250, 1.87829E-002, 34.83864, 1.87431, 8.26170E-002
 Zone Sizing Information, PATROOM2_FLR_4, Heating, 2984.98109, 3581.97730, 8.61031E-002, 0.10332, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -20.60000, 6.12575E-004, 34.83864, 1.87431, 8.26170E-002
 Zone Sizing Information, PATROOM3_MULT10_FLR_3, Cooling, 15401.28308, 18481.53970, 1.15982, 1.43767, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 09:00:00, 25.31500, 1.87829E-002, 20.20824, 1.08720, 0.47922
 Zone Sizing Information, PATROOM3_MULT10_FLR_3, Heating, 9955.82313, 11946.98776, 0.28723, 0.47922, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -20.60000, 6.12575E-004, 20.20824, 1.08720, 0.47922
 Zone Sizing Information, PATROOM3_MULT10_FLR_4, Cooling, 15345.22373, 18414.26847, 1.15560, 1.43767, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 09:00:00, 25.31500, 1.87829E-002, 20.20824, 1.08720, 0.47922
 Zone Sizing Information, PATROOM3_MULT10_FLR_4, Heating, 10011.56917, 12013.88300, 0.28883, 0.47922, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -20.60000, 6.12575E-004, 20.20824, 1.08720, 0.47922
 Zone Sizing Information, PATROOM4_FLR_3, Cooling, 2200.27213, 2640.32656, 0.16574, 0.24785, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 09:30:00, 26.22450, 1.87829E-002, 34.83864, 1.87431, 8.26170E-002
 Zone Sizing Information, PATROOM4_FLR_3, Heating, 2961.00367, 3553.20441, 8.54114E-002, 0.10249, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -20.60000, 6.12575E-004, 34.83864, 1.87431, 8.26170E-002
 Zone Sizing Information, PATROOM4_FLR_4, Cooling, 2192.52058, 2631.02470, 0.16516, 0.24785, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 09:30:00, 26.22450, 1.87829E-002, 34.83864, 1.87431, 8.26170E-002
 Zone Sizing Information, PATROOM4_FLR_4, Heating, 2979.82188, 3575.78626, 8.59542E-002, 0.10315, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -20.60000, 6.12575E-004, 34.83864, 1.87431, 8.26170E-002
 Zone Sizing Information, PATROOM5_MULT10_FLR_3, Cooling, 9472.63174, 11367.15809, 0.71340, 1.48683, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 15:15:00, 31.03950, 1.87829E-002, 20.90318, 1.12459, 0.49561
 Zone Sizing Information, PATROOM5_MULT10_FLR_3, Heating, 10395.84007, 12475.00808, 0.29992, 0.49561, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -20.60000, 6.12575E-004, 20.90318, 1.12459, 0.49561
 Zone Sizing Information, PATROOM5_MULT10_FLR_4, Cooling, 9462.72760, 11355.27312, 0.71265, 1.48683, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 15:15:00, 31.03950, 1.87829E-002, 20.90318, 1.12459, 0.49561
 Zone Sizing Information, PATROOM5_MULT10_FLR_4, Heating, 10479.55050, 12575.46060, 0.30233, 0.49561, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -20.60000, 6.12575E-004, 20.90318, 1.12459, 0.49561
 Zone Sizing Information, PATROOM6_FLR_3, Cooling, 2453.96227, 2944.75472, 0.18485, 0.22183, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:00:00, 29.70200, 1.87829E-002, 27.87091, 1.49945, 6.60890E-002
 Zone Sizing Information, PATROOM6_FLR_3, Heating, 2629.76427, 3155.71713, 7.58550E-002, 9.10260E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -20.60000, 6.12575E-004, 27.87091, 1.49945, 6.60890E-002
 Zone Sizing Information, PATROOM6_FLR_4, Cooling, 2442.45254, 2930.94305, 0.18399, 0.22078, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:00:00, 29.70200, 1.87829E-002, 27.87091, 1.49945, 6.60890E-002
 Zone Sizing Information, PATROOM6_FLR_4, Heating, 2648.36681, 3178.04017, 7.63916E-002, 9.16699E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -20.60000, 6.12575E-004, 27.87091, 1.49945, 6.60890E-002
 Zone Sizing Information, PATROOM7_MULT10_FLR_3, Cooling, 17475.05434, 20970.06521, 1.31591, 1.57910, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:15:00, 29.43450, 1.87829E-002, 20.20824, 1.08720, 0.47922
 Zone Sizing Information, PATROOM7_MULT10_FLR_3, Heating, 10044.82164, 12053.78597, 0.28979, 0.47922, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -20.60000, 6.12575E-004, 20.20824, 1.08720, 0.47922
 Zone Sizing Information, PATROOM7_MULT10_FLR_4, Cooling, 17397.69164, 20877.22996, 1.31009, 1.57211, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:15:00, 29.43450, 1.87829E-002, 20.20824, 1.08720, 0.47922
 Zone Sizing Information, PATROOM7_MULT10_FLR_4, Heating, 10125.88995, 12151.06794, 0.29213, 0.47922, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -20.60000, 6.12575E-004, 20.20824, 1.08720, 0.47922
 Zone Sizing Information, PATROOM8_FLR_3, Cooling, 2346.72019, 2816.06423, 0.17676, 0.21211, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:15:00, 29.43450, 1.87829E-002, 27.87091, 1.49945, 6.60890E-002
 Zone Sizing Information, PATROOM8_FLR_3, Heating, 2625.05475, 3150.06570, 7.57191E-002, 9.08629E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -20.60000, 6.12575E-004, 27.87091, 1.49945, 6.60890E-002
 Zone Sizing Information, PATROOM8_FLR_4, Cooling, 2337.39837, 2804.87805, 0.17606, 0.21127, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:15:00, 29.43450, 1.87829E-002, 27.87091, 1.49945, 6.60890E-002
 Zone Sizing Information, PATROOM8_FLR_4, Heating, 2643.57118, 3172.28541, 7.62532E-002, 9.15038E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -20.60000, 6.12575E-004, 27.87091, 1.49945, 6.60890E-002
 Zone Sizing Information, PHYSTHERAPY_FLR_3, Cooling, 15273.51706, 18328.22047, 1.14976, 3.46970, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 08:00:00, 23.28200, 1.84826E-002, 487.74096, 26.24041, 0.20992
 Zone Sizing Information, PHYSTHERAPY_FLR_3, Heating, 0.00000, 0.00000, 0.00000, 0.20992, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 487.74096, 26.24041, 0.20992
 Zone Sizing Information, RADIOLOGY_FLR_4, Cooling, 29085.98988, 34903.18786, 2.18958, 8.67425, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 08:00:00, 23.28200, 1.84826E-002, 487.74096, 26.24041, 1.73485
 Zone Sizing Information, RADIOLOGY_FLR_4, Heating, 0.00000, 0.00000, 0.00000, 1.73485, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 487.74096, 26.24041, 1.73485
! <System Sizing Information>, System Name, Field Description, Value
 System Sizing Information, CAV_1, Calculated Cooling Design Air Flow Rate [m3/s], 15.56503
 System Sizing Information, CAV_1, User Cooling Design Air Flow Rate [m3/s], 15.56503
 System Sizing Information, CAV_1, Calculated Heating Design Air Flow Rate [m3/s], 4.18921
 System Sizing Information, CAV_1, User Heating Design Air Flow Rate [m3/s], 4.18921
 System Sizing Information, CAV_2, Calculated Cooling Design Air Flow Rate [m3/s], 12.07536
 System Sizing Information, CAV_2, User Cooling Design Air Flow Rate [m3/s], 12.07536
 System Sizing Information, CAV_2, Calculated Heating Design Air Flow Rate [m3/s], 2.65501
 System Sizing Information, CAV_2, User Heating Design Air Flow Rate [m3/s], 2.65501
 System Sizing Information, VAV_1, Calculated Cooling Design Air Flow Rate [m3/s], 24.32116
 System Sizing Information, VAV_1, User Cooling Design Air Flow Rate [m3/s], 24.32116
 System Sizing Information, VAV_1, Calculated Heating Design Air Flow Rate [m3/s], 7.60527
 System Sizing Information, VAV_1, User Heating Design Air Flow Rate [m3/s], 7.60527
 System Sizing Information, VAV_2, Calculated Cooling Design Air Flow Rate [m3/s], 41.24425
 System Sizing Information, VAV_2, User Cooling Design Air Flow Rate [m3/s], 41.24425
 System Sizing Information, VAV_2, Calculated Heating Design Air Flow Rate [m3/s], 12.94984
 System Sizing Information, VAV_2, User Heating Design Air Flow Rate [m3/s], 12.94984
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 4.18385
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.11887E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 1.12036E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.25516
 Component Sizing Information, Coil:Heating:Water, BASEMENT VAV BOX REHEAT COIL, Design Coil Load [W], 52039.42289
 Component Sizing Information, Coil:Heating:Water, BASEMENT VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 1.12036E-003
 Component Sizing Information, Coil:Heating:Water, BASEMENT VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 4256.11493
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEMENT VAV BOX REHEAT COIL,85375.15
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.86090
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.51292E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 3.64675E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.40855
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_FLR_1 VAV BOX REHEAT COIL, Design Coil Load [W], 16938.69311
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_FLR_1 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 3.64675E-004
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_FLR_1 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 875.76783
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_FLR_1 VAV BOX REHEAT COIL,24203.49
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 1.34933
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.85692
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 3.61326E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.40480
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_FLR_2 VAV BOX REHEAT COIL, Design Coil Load [W], 16783.15576
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_FLR_2 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 3.61326E-004
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_FLR_2 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 1372.63321
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_FLR_2 VAV BOX REHEAT COIL,27534.21
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 1.10466
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.92282
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 6.89907E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.77291
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_FLR_5 VAV BOX REHEAT COIL, Design Coil Load [W], 32045.34374
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_FLR_5 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 6.89907E-004
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_FLR_5 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 1123.73818
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_FLR_5 VAV BOX REHEAT COIL,38656.42
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 1.34382
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.85692
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 3.59852E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.40315
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL, Design Coil Load [W], 16714.67126
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 3.59852E-004
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 1367.03211
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL,27421.86
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 1.34382
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.85692
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 3.59852E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.40315
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL, Design Coil Load [W], 16714.67126
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 3.59852E-004
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 1367.03211
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL,27421.86
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 1.34382
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.85692
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 3.59852E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.40315
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL, Design Coil Load [W], 16714.67126
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 3.59852E-004
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 1367.03211
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL,27421.86
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 1.34382
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.85692
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 3.59852E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.40315
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL, Design Coil Load [W], 16714.67126
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 3.59852E-004
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 1367.03211
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL,27421.86
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 2.68631
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.52706
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 1.08285E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.21313
 Component Sizing Information, Coil:Heating:Water, DINING_FLR_5 VAV BOX REHEAT COIL, Design Coil Load [W], 50297.12074
 Component Sizing Information, Coil:Heating:Water, DINING_FLR_5 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 1.08285E-003
 Component Sizing Information, Coil:Heating:Water, DINING_FLR_5 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 2732.70423
Water Heating Coil Capacity Information,Coil:Heating:Water,DINING_FLR_5 VAV BOX REHEAT COIL,73183.78
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 1.58613
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.42275E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 1.41579E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.58613
 Component Sizing Information, Coil:Heating:Water, ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL, Design Coil Load [W], 65761.87162
 Component Sizing Information, Coil:Heating:Water, ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 1.41579E-003
 Component Sizing Information, Coil:Heating:Water, ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 1613.52722
Water Heating Coil Capacity Information,Coil:Heating:Water,ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL,65134.96
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 1.58613
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.42275E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 1.41579E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.58613
 Component Sizing Information, Coil:Heating:Water, ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL, Design Coil Load [W], 65761.87162
 Component Sizing Information, Coil:Heating:Water, ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 1.41579E-003
 Component Sizing Information, Coil:Heating:Water, ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 1613.52722
Water Heating Coil Capacity Information,Coil:Heating:Water,ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL,65134.96
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 3.66999
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.68413
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 9.82759E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.10100
 Component Sizing Information, Coil:Heating:Water, ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL, Design Coil Load [W], 45647.95848
 Component Sizing Information, Coil:Heating:Water, ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 9.82759E-004
 Component Sizing Information, Coil:Heating:Water, ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 3733.38033
Water Heating Coil Capacity Information,Coil:Heating:Water,ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL,74889.40
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.39653
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.42275E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 3.53948E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.39653
 Component Sizing Information, Coil:Heating:Water, ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL, Design Coil Load [W], 16440.46790
 Component Sizing Information, Coil:Heating:Water, ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 3.53948E-004
 Component Sizing Information, Coil:Heating:Water, ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 403.38180
Water Heating Coil Capacity Information,Coil:Heating:Water,ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL,16283.74
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.39653
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.42275E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 3.53948E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.39653
 Component Sizing Information, Coil:Heating:Water, ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL, Design Coil Load [W], 16440.46790
 Component Sizing Information, Coil:Heating:Water, ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 3.53948E-004
 Component Sizing Information, Coil:Heating:Water, ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 403.38180
Water Heating Coil Capacity Information,Coil:Heating:Water,ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL,16283.74
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 1.58613
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.42275E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 1.41579E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.58613
 Component Sizing Information, Coil:Heating:Water, ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL, Design Coil Load [W], 65761.87162
 Component Sizing Information, Coil:Heating:Water, ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 1.41579E-003
 Component Sizing Information, Coil:Heating:Water, ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 1613.52722
Water Heating Coil Capacity Information,Coil:Heating:Water,ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL,65134.96
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 4.39605
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.11376E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 3.92395E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 4.39605
 Component Sizing Information, Coil:Heating:Water, ICU_FLR_2 VAV BOX REHEAT COIL, Design Coil Load [W], 182262.55805
 Component Sizing Information, Coil:Heating:Water, ICU_FLR_2 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 3.92395E-003
 Component Sizing Information, Coil:Heating:Water, ICU_FLR_2 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 4471.97731
Water Heating Coil Capacity Information,Coil:Heating:Water,ICU_FLR_2 VAV BOX REHEAT COIL,180525.03
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 2.20133
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.61732
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 5.89478E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.66040
 Component Sizing Information, Coil:Heating:Water, ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL, Design Coil Load [W], 27380.51301
 Component Sizing Information, Coil:Heating:Water, ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 5.89478E-004
 Component Sizing Information, Coil:Heating:Water, ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 2239.35247
Water Heating Coil Capacity Information,Coil:Heating:Water,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,44920.09
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.74342
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.11294E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 6.63578E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.74342
 Component Sizing Information, Coil:Heating:Water, IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL, Design Coil Load [W], 30822.37909
 Component Sizing Information, Coil:Heating:Water, IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 6.63578E-004
 Component Sizing Information, Coil:Heating:Water, IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 756.25505
Water Heating Coil Capacity Information,Coil:Heating:Water,IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL,30528.55
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.24126
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.65638E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 2.15352E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.24126
 Component Sizing Information, Coil:Heating:Water, IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL, Design Coil Load [W], 10002.81563
 Component Sizing Information, Coil:Heating:Water, IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 2.15352E-004
 Component Sizing Information, Coil:Heating:Water, IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 245.42816
Water Heating Coil Capacity Information,Coil:Heating:Water,IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL,9907.46
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 1.11547
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.89397E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 9.95680E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.11547
 Component Sizing Information, Coil:Heating:Water, IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL, Design Coil Load [W], 46248.11299
 Component Sizing Information, Coil:Heating:Water, IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 9.95680E-004
 Component Sizing Information, Coil:Heating:Water, IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 1134.73943
Water Heating Coil Capacity Information,Coil:Heating:Water,IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL,45807.23
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, KITCHEN_FLR_5 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 3.19890
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, KITCHEN_FLR_5 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.44327E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, KITCHEN_FLR_5 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, KITCHEN_FLR_5 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 2.85537E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, KITCHEN_FLR_5 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.19890
 Component Sizing Information, Coil:Heating:Water, KITCHEN_FLR_5 VAV BOX REHEAT COIL, Design Coil Load [W], 132628.25677
 Component Sizing Information, Coil:Heating:Water, KITCHEN_FLR_5 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 2.85537E-003
 Component Sizing Information, Coil:Heating:Water, KITCHEN_FLR_5 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 3254.15468
Water Heating Coil Capacity Information,Coil:Heating:Water,KITCHEN_FLR_5 VAV BOX REHEAT COIL,131363.90
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 1.88200
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.10796E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 1.67989E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.88200
 Component Sizing Information, Coil:Heating:Water, LAB_FLR_3 VAV BOX REHEAT COIL, Design Coil Load [W], 78028.71538
 Component Sizing Information, Coil:Heating:Water, LAB_FLR_3 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 1.67989E-003
 Component Sizing Information, Coil:Heating:Water, LAB_FLR_3 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 1914.50536
Water Heating Coil Capacity Information,Coil:Heating:Water,LAB_FLR_3 VAV BOX REHEAT COIL,77284.86
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 1.88200
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.10796E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 1.67989E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.88200
 Component Sizing Information, Coil:Heating:Water, LAB_FLR_4 VAV BOX REHEAT COIL, Design Coil Load [W], 78028.71538
 Component Sizing Information, Coil:Heating:Water, LAB_FLR_4 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 1.67989E-003
 Component Sizing Information, Coil:Heating:Water, LAB_FLR_4 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 1914.50536
Water Heating Coil Capacity Information,Coil:Heating:Water,LAB_FLR_4 VAV BOX REHEAT COIL,77284.86
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 3.65367
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.82022
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 1.25546E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.40650
 Component Sizing Information, Coil:Heating:Water, LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL, Design Coil Load [W], 58314.36304
 Component Sizing Information, Coil:Heating:Water, LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 1.25546E-003
 Component Sizing Information, Coil:Heating:Water, LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 3716.77168
Water Heating Coil Capacity Information,Coil:Heating:Water,LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL,89468.47
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 2.21253
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.83189
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 5.92478E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.66376
 Component Sizing Information, Coil:Heating:Water, NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL, Design Coil Load [W], 27519.84816
 Component Sizing Information, Coil:Heating:Water, NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 5.92478E-004
 Component Sizing Information, Coil:Heating:Water, NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 2250.74819
Water Heating Coil Capacity Information,Coil:Heating:Water,NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL,45148.68
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 2.26366
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.81311
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 6.06168E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.67910
 Component Sizing Information, Coil:Heating:Water, NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL, Design Coil Load [W], 28155.77570
 Component Sizing Information, Coil:Heating:Water, NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 6.06168E-004
 Component Sizing Information, Coil:Heating:Water, NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 2302.75839
Water Heating Coil Capacity Information,Coil:Heating:Water,NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL,46191.97
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 3.09855
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.68236
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 1.11966E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.25437
 Component Sizing Information, Coil:Heating:Water, NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL, Design Coil Load [W], 52006.77487
 Component Sizing Information, Coil:Heating:Water, NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 1.11966E-003
 Component Sizing Information, Coil:Heating:Water, NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 3152.06603
Water Heating Coil Capacity Information,Coil:Heating:Water,NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL,78537.58
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR1_FLR_2 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.99129
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR1_FLR_2 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.77836E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR1_FLR_2 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR1_FLR_2 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 8.84835E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR1_FLR_2 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.99129
 Component Sizing Information, Coil:Heating:Water, OR1_FLR_2 VAV BOX REHEAT COIL, Design Coil Load [W], 41099.49061
 Component Sizing Information, Coil:Heating:Water, OR1_FLR_2 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 8.84835E-004
 Component Sizing Information, Coil:Heating:Water, OR1_FLR_2 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 1008.41331
Water Heating Coil Capacity Information,Coil:Heating:Water,OR1_FLR_2 VAV BOX REHEAT COIL,40707.69
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR2_MULT5_FLR_2 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 4.95646
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR2_MULT5_FLR_2 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.77836E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR2_MULT5_FLR_2 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR2_MULT5_FLR_2 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 4.42418E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR2_MULT5_FLR_2 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 4.95646
 Component Sizing Information, Coil:Heating:Water, OR2_MULT5_FLR_2 VAV BOX REHEAT COIL, Design Coil Load [W], 205497.45304
 Component Sizing Information, Coil:Heating:Water, OR2_MULT5_FLR_2 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 4.42418E-003
 Component Sizing Information, Coil:Heating:Water, OR2_MULT5_FLR_2 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 5042.06655
Water Heating Coil Capacity Information,Coil:Heating:Water,OR2_MULT5_FLR_2 VAV BOX REHEAT COIL,203538.43
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR3_FLR_2 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.99129
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR3_FLR_2 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.77836E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR3_FLR_2 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR3_FLR_2 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 8.84835E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR3_FLR_2 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.99129
 Component Sizing Information, Coil:Heating:Water, OR3_FLR_2 VAV BOX REHEAT COIL, Design Coil Load [W], 41099.49061
 Component Sizing Information, Coil:Heating:Water, OR3_FLR_2 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 8.84835E-004
 Component Sizing Information, Coil:Heating:Water, OR3_FLR_2 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 1008.41331
Water Heating Coil Capacity Information,Coil:Heating:Water,OR3_FLR_2 VAV BOX REHEAT COIL,40707.69
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR4_FLR_2 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 3.96542
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR4_FLR_2 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.77847E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR4_FLR_2 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR4_FLR_2 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 3.53956E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR4_FLR_2 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.96542
 Component Sizing Information, Coil:Heating:Water, OR4_FLR_2 VAV BOX REHEAT COIL, Design Coil Load [W], 164408.28611
 Component Sizing Information, Coil:Heating:Water, OR4_FLR_2 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 3.53956E-003
 Component Sizing Information, Coil:Heating:Water, OR4_FLR_2 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 4033.90654
Water Heating Coil Capacity Information,Coil:Heating:Water,OR4_FLR_2 VAV BOX REHEAT COIL,162840.97
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 2.65304
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.77560
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 7.10436E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.79591
 Component Sizing Information, Coil:Heating:Water, OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL, Design Coil Load [W], 32998.88428
 Component Sizing Information, Coil:Heating:Water, OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 7.10436E-004
 Component Sizing Information, Coil:Heating:Water, OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 2698.85860
Water Heating Coil Capacity Information,Coil:Heating:Water,OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,54137.51
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.46392
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.30527
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 2.26256E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.25348
 Component Sizing Information, Coil:Heating:Water, OFFICE1_FLR_5 VAV BOX REHEAT COIL, Design Coil Load [W], 10509.29424
 Component Sizing Information, Coil:Heating:Water, OFFICE1_FLR_5 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 2.26256E-004
 Component Sizing Information, Coil:Heating:Water, OFFICE1_FLR_5 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 471.93088
Water Heating Coil Capacity Information,Coil:Heating:Water,OFFICE1_FLR_5 VAV BOX REHEAT COIL,14200.81
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.25554
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.44324
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 1.55879E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.17463
 Component Sizing Information, Coil:Heating:Water, OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL, Design Coil Load [W], 7240.37495
 Component Sizing Information, Coil:Heating:Water, OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 1.55879E-004
 Component Sizing Information, Coil:Heating:Water, OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 259.95601
Water Heating Coil Capacity Information,Coil:Heating:Water,OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL,8836.48
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 2.02070
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.35033
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 7.31818E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.81986
 Component Sizing Information, Coil:Heating:Water, OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL, Design Coil Load [W], 33992.02535
 Component Sizing Information, Coil:Heating:Water, OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 7.31818E-004
 Component Sizing Information, Coil:Heating:Water, OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 2055.60164
Water Heating Coil Capacity Information,Coil:Heating:Water,OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL,51295.61
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.44960
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.31491
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 2.25793E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.25296
 Component Sizing Information, Coil:Heating:Water, OFFICE3_FLR_5 VAV BOX REHEAT COIL, Design Coil Load [W], 10487.82212
 Component Sizing Information, Coil:Heating:Water, OFFICE3_FLR_5 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 2.25793E-004
 Component Sizing Information, Coil:Heating:Water, OFFICE3_FLR_5 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 457.36402
Water Heating Coil Capacity Information,Coil:Heating:Water,OFFICE3_FLR_5 VAV BOX REHEAT COIL,13996.81
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.37527
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.45274
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 2.82411E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.31639
 Component Sizing Information, Coil:Heating:Water, OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL, Design Coil Load [W], 13117.63226
 Component Sizing Information, Coil:Heating:Water, OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 2.82411E-004
 Component Sizing Information, Coil:Heating:Water, OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 381.75501
Water Heating Coil Capacity Information,Coil:Heating:Water,OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL,14343.76
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 1.48683
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.11294E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 1.32716E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.48683
 Component Sizing Information, Coil:Heating:Water, PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL, Design Coil Load [W], 61644.75818
 Component Sizing Information, Coil:Heating:Water, PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 1.32716E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 1512.51010
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL,61057.09
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 1.48683
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.11294E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 1.32716E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.48683
 Component Sizing Information, Coil:Heating:Water, PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL, Design Coil Load [W], 61644.75818
 Component Sizing Information, Coil:Heating:Water, PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 1.32716E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 1512.51010
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL,61057.09
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.24785
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.11423E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 2.21233E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.24785
 Component Sizing Information, Coil:Heating:Water, PATROOM2_FLR_3 VAV BOX REHEAT COIL, Design Coil Load [W], 10275.99209
 Component Sizing Information, Coil:Heating:Water, PATROOM2_FLR_3 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 2.21233E-004
 Component Sizing Information, Coil:Heating:Water, PATROOM2_FLR_3 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 252.13079
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM2_FLR_3 VAV BOX REHEAT COIL,10178.03
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.24785
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.11423E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 2.21233E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.24785
 Component Sizing Information, Coil:Heating:Water, PATROOM2_FLR_4 VAV BOX REHEAT COIL, Design Coil Load [W], 10275.99209
 Component Sizing Information, Coil:Heating:Water, PATROOM2_FLR_4 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 2.21233E-004
 Component Sizing Information, Coil:Heating:Water, PATROOM2_FLR_4 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 252.13079
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM2_FLR_4 VAV BOX REHEAT COIL,10178.03
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 1.43767
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.11428E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 1.28328E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.43767
 Component Sizing Information, Coil:Heating:Water, PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL, Design Coil Load [W], 59606.55858
 Component Sizing Information, Coil:Heating:Water, PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 1.28328E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 1462.50102
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL,59038.32
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 1.43767
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.11428E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 1.28328E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.43767
 Component Sizing Information, Coil:Heating:Water, PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL, Design Coil Load [W], 59606.55858
 Component Sizing Information, Coil:Heating:Water, PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 1.28328E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 1462.50102
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL,59038.32
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.24785
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.11423E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 2.21233E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.24785
 Component Sizing Information, Coil:Heating:Water, PATROOM4_FLR_3 VAV BOX REHEAT COIL, Design Coil Load [W], 10275.99209
 Component Sizing Information, Coil:Heating:Water, PATROOM4_FLR_3 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 2.21233E-004
 Component Sizing Information, Coil:Heating:Water, PATROOM4_FLR_3 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 252.13079
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM4_FLR_3 VAV BOX REHEAT COIL,10178.03
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.24785
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.11423E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 2.21233E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.24785
 Component Sizing Information, Coil:Heating:Water, PATROOM4_FLR_4 VAV BOX REHEAT COIL, Design Coil Load [W], 10275.99209
 Component Sizing Information, Coil:Heating:Water, PATROOM4_FLR_4 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 2.21233E-004
 Component Sizing Information, Coil:Heating:Water, PATROOM4_FLR_4 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 252.13079
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM4_FLR_4 VAV BOX REHEAT COIL,10178.03
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 1.48683
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.11294E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 1.32716E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.48683
 Component Sizing Information, Coil:Heating:Water, PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL, Design Coil Load [W], 61644.75818
 Component Sizing Information, Coil:Heating:Water, PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 1.32716E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 1512.51010
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL,61057.09
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 1.48683
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.11294E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 1.32716E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.48683
 Component Sizing Information, Coil:Heating:Water, PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL, Design Coil Load [W], 61644.75818
 Component Sizing Information, Coil:Heating:Water, PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 1.32716E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 1512.51010
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL,61057.09
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.22183
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.95902E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 1.98003E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.22183
 Component Sizing Information, Coil:Heating:Water, PATROOM6_FLR_3 VAV BOX REHEAT COIL, Design Coil Load [W], 9196.99107
 Component Sizing Information, Coil:Heating:Water, PATROOM6_FLR_3 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 1.98003E-004
 Component Sizing Information, Coil:Heating:Water, PATROOM6_FLR_3 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 225.65652
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM6_FLR_3 VAV BOX REHEAT COIL,9109.32
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.22078
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.92170E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 1.97074E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.22078
 Component Sizing Information, Coil:Heating:Water, PATROOM6_FLR_4 VAV BOX REHEAT COIL, Design Coil Load [W], 9153.86015
 Component Sizing Information, Coil:Heating:Water, PATROOM6_FLR_4 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 1.97074E-004
 Component Sizing Information, Coil:Heating:Water, PATROOM6_FLR_4 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 224.59827
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM6_FLR_4 VAV BOX REHEAT COIL,9066.60
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 1.57910
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.81413E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 1.40951E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.57910
 Component Sizing Information, Coil:Heating:Water, PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL, Design Coil Load [W], 65470.21238
 Component Sizing Information, Coil:Heating:Water, PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 1.40951E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 1606.37109
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL,64846.08
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 1.57211
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.77954E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 1.40328E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.57211
 Component Sizing Information, Coil:Heating:Water, PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL, Design Coil Load [W], 65180.39615
 Component Sizing Information, Coil:Heating:Water, PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 1.40328E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 1599.26019
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL,64559.03
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.21211
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.61046E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 1.89331E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.21211
 Component Sizing Information, Coil:Heating:Water, PATROOM8_FLR_3 VAV BOX REHEAT COIL, Design Coil Load [W], 8794.20689
 Component Sizing Information, Coil:Heating:Water, PATROOM8_FLR_3 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 1.89331E-004
 Component Sizing Information, Coil:Heating:Water, PATROOM8_FLR_3 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 215.77385
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM8_FLR_3 VAV BOX REHEAT COIL,8710.37
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.21127
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.58023E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 1.88579E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.21127
 Component Sizing Information, Coil:Heating:Water, PATROOM8_FLR_4 VAV BOX REHEAT COIL, Design Coil Load [W], 8759.27730
 Component Sizing Information, Coil:Heating:Water, PATROOM8_FLR_4 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 1.88579E-004
 Component Sizing Information, Coil:Heating:Water, PATROOM8_FLR_4 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 214.91682
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM8_FLR_4 VAV BOX REHEAT COIL,8675.77
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 3.46970
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.13415E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 9.29124E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.04091
 Component Sizing Information, Coil:Heating:Water, PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL, Design Coil Load [W], 43156.67913
 Component Sizing Information, Coil:Heating:Water, PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 9.29124E-004
 Component Sizing Information, Coil:Heating:Water, PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 3529.62766
Water Heating Coil Capacity Information,Coil:Heating:Water,PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL,70802.25
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 8.67425
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.33536E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 2.32281E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.60228
 Component Sizing Information, Coil:Heating:Water, RADIOLOGY_FLR_4 VAV BOX REHEAT COIL, Design Coil Load [W], 107891.69783
 Component Sizing Information, Coil:Heating:Water, RADIOLOGY_FLR_4 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 2.32281E-003
 Component Sizing Information, Coil:Heating:Water, RADIOLOGY_FLR_4 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 8824.06915
Water Heating Coil Capacity Information,Coil:Heating:Water,RADIOLOGY_FLR_4 VAV BOX REHEAT COIL,177005.61
 Component Sizing Information, Branch, CAV_1 AIR LOOP MAIN BRANCH, Maximum Flow Rate [m3/s], 15.56503
 Component Sizing Information, AirLoopHVAC, CAV_1, Design Supply Air Flow Rate [m3/s], 15.56503
 Component Sizing Information, Branch, CAV_2 AIR LOOP MAIN BRANCH, Maximum Flow Rate [m3/s], 12.07536
 Component Sizing Information, AirLoopHVAC, CAV_2, Design Supply Air Flow Rate [m3/s], 12.07536
 Component Sizing Information, Branch, VAV_1 AIR LOOP MAIN BRANCH, Maximum Flow Rate [m3/s], 24.32116
 Component Sizing Information, AirLoopHVAC, VAV_1, Design Supply Air Flow Rate [m3/s], 24.32116
 Component Sizing Information, Branch, VAV_2 AIR LOOP MAIN BRANCH, Maximum Flow Rate [m3/s], 41.24425
 Component Sizing Information, AirLoopHVAC, VAV_2, Design Supply Air Flow Rate [m3/s], 41.24425
 Component Sizing Information, Controller:OutdoorAir, CAV_1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 15.56503
 Component Sizing Information, Controller:OutdoorAir, CAV_1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 4.16363
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, CAV_1_COOLC, Design Coil Load [W], 492176.16392
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, CAV_1_COOLC, Maximum Water Flow Rate [m3/s], 1.75791E-002
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, CAV_1_COOLC, Number of Tubes per Row, 242.00000
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, CAV_1_COOLC, Fin Diameter [m], 6.13140
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, CAV_1_COOLC, Minimum Airflow Area [m2], 8.05318
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, CAV_1_COOLC, Fin Surface Area [m2], 1436.76008
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, CAV_1_COOLC, Total Tube Inside Area [m2], 92.31816
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, CAV_1_COOLC, Tube Outside Surface Area [m2], 94.65588
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, CAV_1_COOLC, Coil Depth [m], 0.15600
! <Water Cooling Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W},Nominal Sensible Capacity {W},Nominal Latent Capacity {W},Nominal Sensible Heat Ratio
Water Cooling Coil Capacity Information,Coil:Cooling:Water:DetailedGeometry,CAV_1_COOLC,488241.87,315609.60,172632.28,0.65
 Component Sizing Information, Coil:Heating:Water, CAV_1_HEATC, Design Coil Load [W], 111447.84279
 Component Sizing Information, Coil:Heating:Water, CAV_1_HEATC, Maximum Water Flow Rate [m3/s], 2.39937E-003
 Component Sizing Information, Coil:Heating:Water, CAV_1_HEATC, U-Factor Times Area Value [W/K], 1795.06696
Water Heating Coil Capacity Information,Coil:Heating:Water,CAV_1_HEATC,101189.67
 Component Sizing Information, Fan:VariableVolume, CAV_1_FAN, Maximum Flow Rate [m3/s], 15.56503
 Component Sizing Information, Controller:WaterCoil, CAV_1_COOLC_CONTROLLER, Maximum Actuated Flow [m3/s], 1.75791E-002
 Component Sizing Information, Controller:WaterCoil, CAV_1_COOLC_CONTROLLER, Controller Convergence Tolerance, 2.70884E-005
 Component Sizing Information, Controller:WaterCoil, CAV_1_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 2.39937E-003
 Component Sizing Information, Controller:OutdoorAir, CAV_2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 12.07536
 Component Sizing Information, Controller:OutdoorAir, CAV_2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.54439
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, CAV_2_COOLC, Design Coil Load [W], 258010.55615
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, CAV_2_COOLC, Maximum Water Flow Rate [m3/s], 9.21539E-003
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, CAV_2_COOLC, Number of Tubes per Row, 127.00000
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, CAV_2_COOLC, Fin Diameter [m], 4.75674
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, CAV_2_COOLC, Minimum Airflow Area [m2], 6.24766
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, CAV_2_COOLC, Fin Surface Area [m2], 1114.63941
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, CAV_2_COOLC, Total Tube Inside Area [m2], 48.44796
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, CAV_2_COOLC, Tube Outside Surface Area [m2], 49.67478
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, CAV_2_COOLC, Coil Depth [m], 0.15600
Water Cooling Coil Capacity Information,Coil:Cooling:Water:DetailedGeometry,CAV_2_COOLC,308257.53,213832.75,94424.78,0.69
 Component Sizing Information, Coil:Heating:Water, CAV_2_HEATC, Design Coil Load [W], 78537.84286
 Component Sizing Information, Coil:Heating:Water, CAV_2_HEATC, Maximum Water Flow Rate [m3/s], 1.69085E-003
 Component Sizing Information, Coil:Heating:Water, CAV_2_HEATC, U-Factor Times Area Value [W/K], 1267.57994
Water Heating Coil Capacity Information,Coil:Heating:Water,CAV_2_HEATC,71852.42
 Component Sizing Information, Fan:VariableVolume, CAV_2_FAN, Maximum Flow Rate [m3/s], 12.07536
 Component Sizing Information, Controller:WaterCoil, CAV_2_COOLC_CONTROLLER, Maximum Actuated Flow [m3/s], 9.21539E-003
 Component Sizing Information, Controller:WaterCoil, CAV_2_COOLC_CONTROLLER, Controller Convergence Tolerance, 5.16734E-005
 Component Sizing Information, Controller:WaterCoil, CAV_2_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 1.69085E-003
 Component Sizing Information, Controller:OutdoorAir, VAV_1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 24.32116
 Component Sizing Information, Controller:OutdoorAir, VAV_1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 5.18069
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, VAV_1_COOLC, Design Coil Load [W], 698560.39048
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, VAV_1_COOLC, Maximum Water Flow Rate [m3/s], 2.49505E-002
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, VAV_1_COOLC, Number of Tubes per Row, 344.00000
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, VAV_1_COOLC, Fin Diameter [m], 9.58063
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, VAV_1_COOLC, Minimum Airflow Area [m2], 12.58351
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, VAV_1_COOLC, Fin Surface Area [m2], 2245.01218
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, VAV_1_COOLC, Total Tube Inside Area [m2], 131.22912
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, VAV_1_COOLC, Tube Outside Surface Area [m2], 134.55216
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, VAV_1_COOLC, Coil Depth [m], 0.15600
Water Cooling Coil Capacity Information,Coil:Cooling:Water:DetailedGeometry,VAV_1_COOLC,729557.61,478361.48,251196.12,0.66
 Component Sizing Information, Coil:Heating:Water, VAV_1_HEATC, Design Coil Load [W], 229845.06255
 Component Sizing Information, Coil:Heating:Water, VAV_1_HEATC, Maximum Water Flow Rate [m3/s], 4.94836E-003
 Component Sizing Information, Coil:Heating:Water, VAV_1_HEATC, U-Factor Times Area Value [W/K], 3204.25138
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_1_HEATC,180521.22
 Component Sizing Information, Fan:VariableVolume, VAV_1_FAN, Maximum Flow Rate [m3/s], 24.32116
 Component Sizing Information, Controller:WaterCoil, VAV_1_COOLC_CONTROLLER, Maximum Actuated Flow [m3/s], 2.49505E-002
 Component Sizing Information, Controller:WaterCoil, VAV_1_COOLC_CONTROLLER, Controller Convergence Tolerance, 1.90854E-005
 Component Sizing Information, Controller:WaterCoil, VAV_1_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 4.94836E-003
 Component Sizing Information, Controller:OutdoorAir, VAV_2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 41.24425
 Component Sizing Information, Controller:OutdoorAir, VAV_2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 9.48834
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, VAV_2_COOLC, Design Coil Load [W], 1226271.03582
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, VAV_2_COOLC, Maximum Water Flow Rate [m3/s], 4.37988E-002
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, VAV_2_COOLC, Number of Tubes per Row, 603.00000
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, VAV_2_COOLC, Fin Diameter [m], 16.24699
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, VAV_2_COOLC, Minimum Airflow Area [m2], 21.33933
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, VAV_2_COOLC, Fin Surface Area [m2], 3807.13038
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, VAV_2_COOLC, Total Tube Inside Area [m2], 230.03244
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, VAV_2_COOLC, Tube Outside Surface Area [m2], 235.85742
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, VAV_2_COOLC, Coil Depth [m], 0.15600
Water Cooling Coil Capacity Information,Coil:Cooling:Water:DetailedGeometry,VAV_2_COOLC,1257633.97,820252.79,437381.17,0.65
 Component Sizing Information, Coil:Heating:Water, VAV_2_HEATC, Design Coil Load [W], 422296.98594
 Component Sizing Information, Coil:Heating:Water, VAV_2_HEATC, Maximum Water Flow Rate [m3/s], 9.09167E-003
 Component Sizing Information, Coil:Heating:Water, VAV_2_HEATC, U-Factor Times Area Value [W/K], 5799.58264
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_2_HEATC,325334.29
 Component Sizing Information, Fan:VariableVolume, VAV_2_FAN, Maximum Flow Rate [m3/s], 41.24425
 Component Sizing Information, Controller:WaterCoil, VAV_2_COOLC_CONTROLLER, Maximum Actuated Flow [m3/s], 4.37988E-002
 Component Sizing Information, Controller:WaterCoil, VAV_2_COOLC_CONTROLLER, Controller Convergence Tolerance, 1.08722E-005
 Component Sizing Information, Controller:WaterCoil, VAV_2_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 9.09167E-003
 Component Sizing Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER, Reference Chilled Water Flow Rate [m3/s], 9.55439E-002
 Component Sizing Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER, Reference Capacity [W], 2694263.72419
 Component Sizing Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER, Reference Condenser Water Flow Rate [m3/s], 0.13281
! <Chiller Standard Rating Information>, Component Type, Component Name, IPLV in SI Units {W/W}, IPLV in IP Units {Btu/W-h}
 Chiller Standard Rating Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER, 6.18, 21.08
 Component Sizing Information, PlantLoop, COOLSYS1, Maximum Loop Flow Rate [m3/s], 9.55439E-002
 Component Sizing Information, PlantLoop, COOLSYS1, Plant Loop Volume [m3], 107.48684
 Component Sizing Information, Boiler:HotWater, HEATSYS1 BOILER, Nominal Capacity [W], 3402470.55985
 Component Sizing Information, Boiler:HotWater, HEATSYS1 BOILER, Design Water Flow Rate [m3/s], 7.29676E-002
 Component Sizing Information, PlantLoop, HEATSYS1, Maximum Loop Flow Rate [m3/s], 7.29676E-002
 Component Sizing Information, PlantLoop, HEATSYS1, Plant Loop Volume [m3], 82.08853
 Component Sizing Information, PlantLoop, SWHSYS1, Maximum Loop Flow Rate [m3/s], 2.88593E-004
 Component Sizing Information, PlantLoop, SWHSYS1, Plant Loop Volume [m3], 0.32467
 Component Sizing Information, WaterHeater:Mixed, SWHSYS1 WATER HEATER, Use Side Design Flow Rate [m3/s], 2.88593E-004
Water Heater Information,WaterHeater:Mixed,SWHSYS1 WATER HEATER,3.0000,845000.0,0.232,0.6813
 Component Sizing Information, CoolingTower:SingleSpeed, TOWERWATERSYS COOLTOWER, Design Water Flow Rate [m3/s], 0.13281
 Component Sizing Information, CoolingTower:SingleSpeed, TOWERWATERSYS COOLTOWER, Fan Power at Design Air Flow Rate [W], 32637.59353
 Component Sizing Information, CoolingTower:SingleSpeed, TOWERWATERSYS COOLTOWER, Design Air Flow Rate [m3/s], 87.96454
 Component Sizing Information, CoolingTower:SingleSpeed, TOWERWATERSYS COOLTOWER, U-Factor Times Area Value at Design Air Flow Rate [W/C], 187810.55998
 Component Sizing Information, CoolingTower:SingleSpeed, TOWERWATERSYS COOLTOWER, Air Flow Rate in Free Convection Regime [m3/s], 8.79645
 Component Sizing Information, CoolingTower:SingleSpeed, TOWERWATERSYS COOLTOWER, U-Factor Times Area Value at Free Convection Air Flow Rate [W/C], 18781.05600
 Component Sizing Information, CondenserLoop, TOWERWATERSYS, Maximum Loop Flow Rate [m3/s], 0.13281
 Component Sizing Information, CondenserLoop, TOWERWATERSYS, Condenser Loop Volume [m3], 149.40799
 Component Sizing Information, Pump:VariableSpeed, COOLSYS1 PUMP, Rated Flow Rate [m3/s], 9.55439E-002
 Component Sizing Information, Pump:VariableSpeed, COOLSYS1 PUMP, Rated Power Consumption [W], 24410.23028
 Component Sizing Information, Pump:VariableSpeed, HEATSYS1 PUMP, Rated Flow Rate [m3/s], 7.29676E-002
 Component Sizing Information, Pump:VariableSpeed, HEATSYS1 PUMP, Rated Power Consumption [W], 18642.28092
 Component Sizing Information, Pump:VariableSpeed, SWHSYS1 PUMP, Rated Flow Rate [m3/s], 2.88593E-004
 Component Sizing Information, Pump:VariableSpeed, SWHSYS1 PUMP, Rated Power Consumption [W], 73.73191
 Component Sizing Information, Pump:ConstantSpeed, TOWERWATERSYS PUMP, Rated Flow Rate [m3/s], 0.13281
 Component Sizing Information, Pump:ConstantSpeed, TOWERWATERSYS PUMP, Rated Power Consumption [W], 35100.52873
! <Zone/Shading Surfaces>,<Zone Name>/#Shading Surfaces,# Surfaces
! <HeatTransfer/Shading/Frame/Divider_Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction/Transmittance Schedule,Nominal U (w/o film coefs)/Min Schedule Value,Nominal U (with film coefs)/Max Schedule Value,Solar Diffusing,Area (Net),Area (Gross),Area (Sunlit Calc),Azimuth,Tilt,~Width,~Height,Reveal,<ExtBoundCondition>,<ExtConvCoeffCalc>,<IntConvCoeffCalc>,<SunExposure>,<WindExposure>,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
! <Units>,,,,,{W/m2-K}/{},{W/m2-K}/{},{},{m2},{m2},{m2},{deg},{deg},{m},{m},{m},,,,,,,,,,
Shading_Surfaces,Number of Shading Surfaces,    2
Shading_Surface,CANOPY,Detached Shading:Building,,None,,0.0,0.0, ,83.61,83.61,83.61,180.00,0.00,9.14,9.14,,,,,,,,,,,4
Shading_Surface,Mir-CANOPY,Detached Shading:Building,,None,,0.0,0.0, ,83.61,83.61,83.61,0.00,180.00,9.14,9.14,,,,,,,,,,,4
Zone_Surfaces,BASEMENT,    7
HeatTransfer_Surface,BASEMENT_WALL_EAST,Wall,,CTF - ConductionTransferFunction,UNDERGROUND WALL NON-RES,6.368,3.260,,130.10,130.10,130.10,90.00,90.00,53.34,2.44,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,BASEMENT_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,UNDERGROUND WALL NON-RES,6.368,3.260,,170.98,170.98,170.98,0.00,90.00,70.10,2.44,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,BASEMENT_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,UNDERGROUND WALL NON-RES,6.368,3.260,,170.98,170.98,170.98,180.00,90.00,70.10,2.44,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,BASEMENT_WALL_WEST,Wall,,CTF - ConductionTransferFunction,UNDERGROUND WALL NON-RES,6.368,3.260,,130.10,130.10,130.10,270.00,90.00,53.34,2.44,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,BASEMENT_FLOOR,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,12.904,3.120,,3739.35,3739.35,3739.35,0.00,180.00,70.10,53.34,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,BASEMENT_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,3739.35,3739.35,3739.35,90.00,0.00,53.34,70.10,0.00,BASEMENT_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,BASEMENT INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,7478.69,7478.69,7478.69,0.00,90.00,7478.69,1.00,0.00,BASEMENT INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,CORRIDOR_FLR_1,    8
HeatTransfer_Surface,CORRIDOR_FLR_1_WALL_1_WEST,Wall,,CTF - ConductionTransferFunction,AIR-WALL,4.809,2.796,,162.62,162.62,162.62,270.00,90.00,38.10,4.27,0.00,LOBBY_FLR_1_WALL_1_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_FLR_1_WALL_2_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,65.05,65.05,65.05,270.00,90.00,15.24,4.27,0.00,LOBBY_FLR_1_WALL_2_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_FLR_1_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,227.67,227.67,227.67,90.00,90.00,53.34,4.27,0.00,CORRIDOR_FLR_1_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_FLR_1_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,45.53,45.53,45.53,0.00,90.00,10.67,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_FLR_1_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,45.53,45.53,45.53,180.00,90.00,10.67,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,569.03,569.03,569.03,0.00,180.00,10.67,53.34,0.00,CORRIDOR_FLR_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,CORRIDOR_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,569.03,569.03,569.03,180.00,0.00,10.67,53.34,0.00,CORRIDOR_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,CORRIDOR_FLR_1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1138.06,1138.06,1138.06,0.00,90.00,1138.06,1.00,0.00,CORRIDOR_FLR_1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,CORRIDOR_FLR_2,    7
HeatTransfer_Surface,CORRIDOR_FLR_2_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,227.67,227.67,227.67,90.00,90.00,53.34,4.27,0.00,CORRIDOR_FLR_2_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_FLR_2_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,45.53,45.53,45.53,0.00,90.00,10.67,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_FLR_2_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,45.53,45.53,45.53,180.00,90.00,10.67,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_FLR_2_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,227.67,227.67,227.67,270.00,90.00,53.34,4.27,0.00,CORRIDOR_FLR_2_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,569.03,569.03,569.03,0.00,180.00,10.67,53.34,0.00,CORRIDOR_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,CORRIDOR_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,569.03,569.03,569.03,180.00,0.00,10.67,53.34,0.00,CORRIDOR_FLR_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,CORRIDOR_FLR_2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1138.06,1138.06,1138.06,0.00,90.00,1138.06,1.00,0.00,CORRIDOR_FLR_2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,CORRIDOR_FLR_5,   11
HeatTransfer_Surface,CORRIDOR_FLR_5_WALL_1_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,182.14,182.14,182.14,90.00,90.00,42.67,4.27,0.00,NURSESAT_FLR_5_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_FLR_5_WALL_1_NORTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,52.04,52.04,52.04,0.00,90.00,12.19,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_FLR_5_WALL_1_SOUTH,Wall,,CTF - ConductionTransferFunction,AIR-WALL,4.809,2.796,,104.08,104.08,104.08,180.00,90.00,24.38,4.27,0.00,NURSESAT_FLR_5_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_FLR_5_WALL_1_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,208.16,208.16,208.16,270.00,90.00,48.77,4.27,0.00,CORRIDOR_FLR_5_WALL_1_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_FLR_5_WALL_2_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,45.53,45.53,45.53,90.00,90.00,10.67,4.27,0.00,KITCHEN_FLR_5_WALL_2_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_FLR_5_WALL_2_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,78.06,78.06,78.06,0.00,90.00,18.29,4.27,0.00,CORRIDOR_FLR_5_WALL_2_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_FLR_5_WALL_2_SOUTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,26.02,26.02,26.02,180.00,90.00,6.10,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_FLR_5_WALL_2_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,270.00,90.00,4.57,4.27,0.00,CORRIDOR_FLR_5_WALL_2_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_FLR_5_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,501.68,501.68,501.68,180.00,180.00,22.40,22.40,0.00,CORRIDOR_FLR_5_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,8
HeatTransfer_Surface,CORRIDOR_FLR_5_CEILING,Roof,,CTF - ConductionTransferFunction,IEAD NON-RES ROOF,0.376,0.351,,501.68,501.68,501.68,90.00,0.00,22.40,22.40,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,8
HeatTransfer_Surface,CORRIDOR_FLR_5 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1003.35,1003.35,1003.35,0.00,90.00,1003.35,1.00,0.00,CORRIDOR_FLR_5 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,CORRIDOR_NW_FLR_3,   16
HeatTransfer_Surface,CORRIDOR_NW_FLR_3_WALL_1_EAST,Wall,,CTF - ConductionTransferFunction,AIR-WALL,4.809,2.796,,38.80,38.80,38.80,90.00,90.00,9.09,4.27,0.00,NURSESAT_LOBBY_FLR_3_WALL_1_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_NW_FLR_3_WALL_1_NORTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,45.53,45.53,45.53,0.00,90.00,10.67,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_NW_FLR_3_WALL_1_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,270.00,90.00,4.57,4.27,0.00,CORRIDOR_NW_FLR_3_WALL_1_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_NW_FLR_3_WALL_2_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,90.00,90.00,4.57,4.27,0.00,CORRIDOR_NW_FLR_3_WALL_2_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_NW_FLR_3_WALL_2_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,104.08,104.08,104.08,0.00,90.00,24.38,4.27,0.00,CORRIDOR_NW_FLR_3_WALL_2_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_NW_FLR_3_WALL_2_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,91.07,91.07,91.07,180.00,90.00,21.34,4.27,0.00,PHYSTHERAPY_FLR_3_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_NW_FLR_3_WALL_2_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,162.62,162.62,162.62,270.00,90.00,38.10,4.27,0.00,CORRIDOR_NW_FLR_3_WALL_2_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_NW_FLR_3_WALL_3_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,26.02,26.02,26.02,90.00,90.00,6.10,4.27,0.00,CORRIDOR_NW_FLR_3_WALL_3_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_NW_FLR_3_WALL_3_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,110.58,110.58,110.58,0.00,90.00,25.91,4.27,0.00,CORRIDOR_NW_FLR_3_WALL_3_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_NW_FLR_3_WALL_3_SOUTH,Wall,,CTF - ConductionTransferFunction,AIR-WALL,4.809,2.796,,130.10,130.10,130.10,180.00,90.00,30.48,4.27,0.00,NURSESAT_LOBBY_FLR_3_WALL_2_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_NW_FLR_3_WALL_4_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,97.80,97.80,97.80,90.00,90.00,22.91,4.27,0.00,LAB_FLR_3_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_NW_FLR_3_WALL_4_SOUTH,Wall,,CTF - ConductionTransferFunction,AIR-WALL,4.809,2.796,,19.51,19.51,19.51,180.00,90.00,4.57,4.27,0.00,CORRIDOR_SE_FLR_3_WALL_3_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_NW_FLR_3_WALL_5_SOUTH,Wall,,CTF - ConductionTransferFunction,AIR-WALL,4.809,2.796,,19.51,19.51,19.51,180.00,90.00,4.57,4.27,0.00,CORRIDOR_NW_FLR_3_WALL_1_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_NW_FLR_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,566.71,566.71,566.71,180.00,180.00,23.81,23.81,0.00,CORRIDOR_NW_FLR_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,10
HeatTransfer_Surface,CORRIDOR_NW_FLR_3_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,566.71,566.71,566.71,90.00,0.00,23.81,23.81,0.00,CORRIDOR_NW_FLR_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,10
HeatTransfer_Surface,CORRIDOR_NW_FLR_3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1133.42,1133.42,1133.42,0.00,90.00,1133.42,1.00,0.00,CORRIDOR_NW_FLR_3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,CORRIDOR_NW_FLR_4,   16
HeatTransfer_Surface,CORRIDOR_NW_FLR_4_WALL_1_EAST,Wall,,CTF - ConductionTransferFunction,AIR-WALL,4.809,2.796,,38.80,38.80,38.80,90.00,90.00,9.09,4.27,0.00,NURSESAT_LOBBY_FLR_4_WALL_1_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_NW_FLR_4_WALL_1_NORTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,45.53,45.53,45.53,0.00,90.00,10.67,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_NW_FLR_4_WALL_1_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,270.00,90.00,4.57,4.27,0.00,CORRIDOR_NW_FLR_4_WALL_1_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_NW_FLR_4_WALL_2_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,90.00,90.00,4.57,4.27,0.00,CORRIDOR_NW_FLR_4_WALL_2_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_NW_FLR_4_WALL_2_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,104.08,104.08,104.08,0.00,90.00,24.38,4.27,0.00,CORRIDOR_NW_FLR_4_WALL_2_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_NW_FLR_4_WALL_2_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,91.07,91.07,91.07,180.00,90.00,21.34,4.27,0.00,RADIOLOGY_FLR_4_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_NW_FLR_4_WALL_2_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,162.62,162.62,162.62,270.00,90.00,38.10,4.27,0.00,CORRIDOR_NW_FLR_4_WALL_2_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_NW_FLR_4_WALL_3_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,26.02,26.02,26.02,90.00,90.00,6.10,4.27,0.00,CORRIDOR_NW_FLR_4_WALL_3_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_NW_FLR_4_WALL_3_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,110.58,110.58,110.58,0.00,90.00,25.91,4.27,0.00,CORRIDOR_NW_FLR_4_WALL_3_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_NW_FLR_4_WALL_3_SOUTH,Wall,,CTF - ConductionTransferFunction,AIR-WALL,4.809,2.796,,130.10,130.10,130.10,180.00,90.00,30.48,4.27,0.00,NURSESAT_LOBBY_FLR_4_WALL_2_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_NW_FLR_4_WALL_4_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,97.80,97.80,97.80,90.00,90.00,22.91,4.27,0.00,LAB_FLR_4_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_NW_FLR_4_WALL_4_SOUTH,Wall,,CTF - ConductionTransferFunction,AIR-WALL,4.809,2.796,,19.51,19.51,19.51,180.00,90.00,4.57,4.27,0.00,CORRIDOR_SE_FLR_4_WALL_3_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_NW_FLR_4_WALL_5_SOUTH,Wall,,CTF - ConductionTransferFunction,AIR-WALL,4.809,2.796,,19.51,19.51,19.51,180.00,90.00,4.57,4.27,0.00,CORRIDOR_NW_FLR_4_WALL_1_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_NW_FLR_4_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,566.71,566.71,566.71,180.00,180.00,23.81,23.81,0.00,CORRIDOR_NW_FLR_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,10
HeatTransfer_Surface,CORRIDOR_NW_FLR_4_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,566.71,566.71,566.71,90.00,0.00,23.81,23.81,0.00,CORRIDOR_NW_FLR_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,10
HeatTransfer_Surface,CORRIDOR_NW_FLR_4 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1133.42,1133.42,1133.42,0.00,90.00,1133.42,1.00,0.00,CORRIDOR_NW_FLR_4 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,CORRIDOR_SE_FLR_3,   16
HeatTransfer_Surface,CORRIDOR_NW_FLR_3_WALL_1_SOUTH,Wall,,CTF - ConductionTransferFunction,AIR-WALL,4.809,2.796,,19.51,19.51,19.51,0.00,90.00,4.57,4.27,0.00,CORRIDOR_NW_FLR_3_WALL_5_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_SE_FLR_3_WALL_1_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,162.62,162.62,162.62,90.00,90.00,38.10,4.27,0.00,CORRIDOR_SE_FLR_3_WALL_1_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_SE_FLR_3_WALL_1_NORTH,Wall,,CTF - ConductionTransferFunction,AIR-WALL,4.809,2.796,,136.60,136.60,136.60,0.00,90.00,32.00,4.27,0.00,NURSESAT_LOBBY_FLR_3_WALL_1_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_SE_FLR_3_WALL_1_SOUTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,45.53,45.53,45.53,180.00,90.00,10.67,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_SE_FLR_3_WALL_1_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,97.57,97.57,97.57,270.00,90.00,22.86,4.27,0.00,PHYSTHERAPY_FLR_3_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_SE_FLR_3_WALL_2_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,90.00,90.00,4.57,4.27,0.00,CORRIDOR_SE_FLR_3_WALL_2_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_SE_FLR_3_WALL_2_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,84.56,84.56,84.56,0.00,90.00,19.81,4.27,0.00,LAB_FLR_3_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_SE_FLR_3_WALL_2_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,104.08,104.08,104.08,180.00,90.00,24.38,4.27,0.00,CORRIDOR_SE_FLR_3_WALL_2_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_SE_FLR_3_WALL_2_WEST,Wall,,CTF - ConductionTransferFunction,AIR-WALL,4.809,2.796,,39.03,39.03,39.03,270.00,90.00,9.14,4.27,0.00,NURSESAT_LOBBY_FLR_3_WALL_2_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_SE_FLR_3_WALL_3_NORTH,Wall,,CTF - ConductionTransferFunction,AIR-WALL,4.809,2.796,,19.51,19.51,19.51,0.00,90.00,4.57,4.27,0.00,CORRIDOR_NW_FLR_3_WALL_4_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_SE_FLR_3_WALL_3_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,110.58,110.58,110.58,180.00,90.00,25.91,4.27,0.00,CORRIDOR_SE_FLR_3_WALL_3_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_SE_FLR_3_WALL_3_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,26.02,26.02,26.02,270.00,90.00,6.10,4.27,0.00,CORRIDOR_SE_FLR_3_WALL_3_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_SE_FLR_3_WALL_4_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,270.00,90.00,4.57,4.27,0.00,CORRIDOR_SE_FLR_3_WALL_4_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_SE_FLR_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,566.71,566.71,566.71,180.00,180.00,23.81,23.81,0.00,CORRIDOR_SE_FLR_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,10
HeatTransfer_Surface,CORRIDOR_SE_FLR_3_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,566.71,566.71,566.71,270.00,0.00,23.81,23.81,0.00,CORRIDOR_SE_FLR_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,10
HeatTransfer_Surface,CORRIDOR_SE_FLR_3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1133.42,1133.42,1133.42,0.00,90.00,1133.42,1.00,0.00,CORRIDOR_SE_FLR_3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,CORRIDOR_SE_FLR_4,   16
HeatTransfer_Surface,CORRIDOR_NW_FLR_4_WALL_1_SOUTH,Wall,,CTF - ConductionTransferFunction,AIR-WALL,4.809,2.796,,19.51,19.51,19.51,0.00,90.00,4.57,4.27,0.00,CORRIDOR_NW_FLR_4_WALL_5_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_SE_FLR_4_WALL_1_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,162.62,162.62,162.62,90.00,90.00,38.10,4.27,0.00,CORRIDOR_SE_FLR_4_WALL_1_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_SE_FLR_4_WALL_1_NORTH,Wall,,CTF - ConductionTransferFunction,AIR-WALL,4.809,2.796,,136.60,136.60,136.60,0.00,90.00,32.00,4.27,0.00,NURSESAT_LOBBY_FLR_4_WALL_1_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_SE_FLR_4_WALL_1_SOUTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,45.53,45.53,45.53,180.00,90.00,10.67,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_SE_FLR_4_WALL_1_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,97.57,97.57,97.57,270.00,90.00,22.86,4.27,0.00,RADIOLOGY_FLR_4_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_SE_FLR_4_WALL_2_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,90.00,90.00,4.57,4.27,0.00,CORRIDOR_SE_FLR_4_WALL_2_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_SE_FLR_4_WALL_2_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,84.56,84.56,84.56,0.00,90.00,19.81,4.27,0.00,LAB_FLR_4_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_SE_FLR_4_WALL_2_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,104.08,104.08,104.08,180.00,90.00,24.38,4.27,0.00,CORRIDOR_SE_FLR_4_WALL_2_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_SE_FLR_4_WALL_2_WEST,Wall,,CTF - ConductionTransferFunction,AIR-WALL,4.809,2.796,,39.03,39.03,39.03,270.00,90.00,9.14,4.27,0.00,NURSESAT_LOBBY_FLR_4_WALL_2_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_SE_FLR_4_WALL_3_NORTH,Wall,,CTF - ConductionTransferFunction,AIR-WALL,4.809,2.796,,19.51,19.51,19.51,0.00,90.00,4.57,4.27,0.00,CORRIDOR_NW_FLR_4_WALL_4_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_SE_FLR_4_WALL_3_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,110.58,110.58,110.58,180.00,90.00,25.91,4.27,0.00,CORRIDOR_SE_FLR_4_WALL_3_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_SE_FLR_4_WALL_3_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,26.02,26.02,26.02,270.00,90.00,6.10,4.27,0.00,CORRIDOR_SE_FLR_4_WALL_3_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_SE_FLR_4_WALL_4_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,270.00,90.00,4.57,4.27,0.00,CORRIDOR_SE_FLR_4_WALL_4_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_SE_FLR_4_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,566.71,566.71,566.71,180.00,180.00,23.81,23.81,0.00,CORRIDOR_SE_FLR_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,10
HeatTransfer_Surface,CORRIDOR_SE_FLR_4_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,566.71,566.71,566.71,270.00,0.00,23.81,23.81,0.00,CORRIDOR_SE_FLR_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,10
HeatTransfer_Surface,CORRIDOR_SE_FLR_4 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1133.42,1133.42,1133.42,0.00,90.00,1133.42,1.00,0.00,CORRIDOR_SE_FLR_4 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,DINING_FLR_5,    8
HeatTransfer_Surface,DINING_FLR_5_WALL_EAST,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,97.57,97.57,97.57,90.00,90.00,22.86,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,DINING_FLR_5_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,130.10,130.10,130.10,0.00,90.00,30.48,4.27,0.00,KITCHEN_FLR_5_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,DINING_FLR_5_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,94.33,130.10,94.33,180.00,90.00,30.48,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,DINING_FLR_5_WALL_SOUTH_WINDOW,Window,DINING_FLR_5_WALL_SOUTH,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,35.76,35.76,35.76,180.00,90.00,29.34,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,DINING_FLR_5_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,97.57,97.57,97.57,270.00,90.00,22.86,4.27,0.00,NURSESAT_FLR_5_WALL_1_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,DINING_FLR_5_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,696.77,696.77,696.77,180.00,180.00,30.48,22.86,0.00,DINING_FLR_5_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,DINING_FLR_5_CEILING,Roof,,CTF - ConductionTransferFunction,IEAD NON-RES ROOF,0.376,0.351,,696.77,696.77,696.77,90.00,0.00,22.86,30.48,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,DINING_FLR_5 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1393.55,1393.55,1393.55,0.00,90.00,1393.55,1.00,0.00,DINING_FLR_5 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,ER_EXAM1_MULT4_FLR_1,    7
HeatTransfer_Surface,ER_EXAM1_MULT4_FLR_1_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,90.00,90.00,4.57,4.27,0.00,ER_EXAM1_MULT4_FLR_1_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,ER_EXAM1_MULT4_FLR_1_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,26.02,26.02,26.02,0.00,90.00,6.10,4.27,0.00,ER_EXAM1_MULT4_FLR_1_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,ER_EXAM1_MULT4_FLR_1_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,26.02,26.02,26.02,180.00,90.00,6.10,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,ER_EXAM1_MULT4_FLR_1_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,270.00,90.00,4.57,4.27,0.00,ER_EXAM1_MULT4_FLR_1_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,ER_EXAM1_MULT4_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,27.87,27.87,27.87,0.00,180.00,6.10,4.57,0.00,ER_EXAM1_MULT4_FLR_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,ER_EXAM1_MULT4_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,27.87,27.87,27.87,180.00,0.00,6.10,4.57,0.00,ER_EXAM1_MULT4_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,ER_EXAM1_MULT4_FLR_1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,55.74,55.74,55.74,0.00,90.00,55.74,1.00,0.00,ER_EXAM1_MULT4_FLR_1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,ER_EXAM3_MULT4_FLR_1,    7
HeatTransfer_Surface,ER_EXAM3_MULT4_FLR_1_WALL_EAST,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,19.51,19.51,19.51,90.00,90.00,4.57,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,ER_EXAM3_MULT4_FLR_1_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,26.02,26.02,26.02,0.00,90.00,6.10,4.27,0.00,ER_EXAM3_MULT4_FLR_1_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,ER_EXAM3_MULT4_FLR_1_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,26.02,26.02,26.02,180.00,90.00,6.10,4.27,0.00,ER_EXAM3_MULT4_FLR_1_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,ER_EXAM3_MULT4_FLR_1_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,270.00,90.00,4.57,4.27,0.00,ER_EXAM3_MULT4_FLR_1_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,ER_EXAM3_MULT4_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,27.87,27.87,27.87,0.00,180.00,6.10,4.57,0.00,ER_EXAM3_MULT4_FLR_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,ER_EXAM3_MULT4_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,27.87,27.87,27.87,180.00,0.00,6.10,4.57,0.00,ER_EXAM3_MULT4_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,ER_EXAM3_MULT4_FLR_1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,55.74,55.74,55.74,0.00,90.00,55.74,1.00,0.00,ER_EXAM3_MULT4_FLR_1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,ER_NURSESTN_LOBBY_FLR_1,   12
HeatTransfer_Surface,ER_NURSESTAT_FLR_1_WALL_1_EAST,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,80.16,110.58,80.16,90.00,90.00,25.91,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.64,0.36,4
HeatTransfer_Surface,ER_NURSESTAT_FLR_1_WALL_1_EAST_WINDOW,Window,ER_NURSESTAT_FLR_1_WALL_1_EAST,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,30.42,30.42,30.42,90.00,90.00,24.94,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.62,0.38,4
HeatTransfer_Surface,ER_NURSESTAT_FLR_1_WALL_1_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,104.08,104.08,104.08,0.00,90.00,24.38,4.27,0.00,ER_NURSESTAT_FLR_1_WALL_1_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,ER_NURSESTAT_FLR_1_WALL_1_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,104.08,104.08,104.08,180.00,90.00,24.38,4.27,0.00,ER_NURSESTAT_FLR_1_WALL_1_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,ER_NURSESTAT_FLR_1_WALL_1_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,188.64,188.64,188.64,270.00,90.00,44.20,4.27,0.00,ER_NURSESTAT_FLR_1_WALL_1_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,ER_NURSESTAT_FLR_1_WALL_2_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,39.03,39.03,39.03,90.00,90.00,9.14,4.27,0.00,ER_NURSESTAT_FLR_1_WALL_2_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,ER_NURSESTAT_FLR_1_WALL_2_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,26.02,26.02,26.02,0.00,90.00,6.10,4.27,0.00,ER_NURSESTAT_FLR_1_WALL_2_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,ER_NURSESTAT_FLR_1_WALL_2_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,26.02,26.02,26.02,180.00,90.00,6.10,4.27,0.00,ER_NURSESTAT_FLR_1_WALL_2_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,ER_NURSESTAT_FLR_1_WALL_3_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,39.03,39.03,39.03,90.00,90.00,9.14,4.27,0.00,ER_NURSESTAT_FLR_1_WALL_3_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,ER_NURSESTAT_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,1235.61,1235.61,1235.61,180.00,180.00,35.15,35.15,0.00,ER_NURSESTAT_FLR_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,8
HeatTransfer_Surface,ER_NURSESTAT_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,1235.61,1235.61,1235.61,90.00,0.00,35.15,35.15,0.00,ER_NURSESTAT_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,8
HeatTransfer_Surface,ER_NURSESTN_LOBBY_FLR_1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,2471.22,2471.22,2471.22,0.00,90.00,2471.22,1.00,0.00,ER_NURSESTN_LOBBY_FLR_1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,ER_TRAUMA1_FLR_1,    7
HeatTransfer_Surface,ER_EXAM2_FLR_1_WALL_EAST,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,19.51,19.51,19.51,90.00,90.00,4.57,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,ER_EXAM2_FLR_1_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,26.02,26.02,26.02,0.00,90.00,6.10,4.27,0.00,ER_EXAM2_FLR_1_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,ER_EXAM2_FLR_1_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,26.02,26.02,26.02,180.00,90.00,6.10,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,ER_EXAM2_FLR_1_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,270.00,90.00,4.57,4.27,0.00,ER_EXAM2_FLR_1_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,ER_EXAM2_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,27.87,27.87,27.87,0.00,180.00,6.10,4.57,0.00,ER_EXAM2_FLR_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,ER_EXAM2_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,27.87,27.87,27.87,180.00,0.00,6.10,4.57,0.00,ER_EXAM2_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,ER_TRAUMA1_FLR_1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,55.74,55.74,55.74,0.00,90.00,55.74,1.00,0.00,ER_TRAUMA1_FLR_1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,ER_TRAUMA2_FLR_1,    7
HeatTransfer_Surface,ER_EXAM4_FLR_1_WALL_EAST,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,19.51,19.51,19.51,90.00,90.00,4.57,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,ER_EXAM4_FLR_1_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,26.02,26.02,26.02,0.00,90.00,6.10,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,ER_EXAM4_FLR_1_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,26.02,26.02,26.02,180.00,90.00,6.10,4.27,0.00,ER_EXAM4_FLR_1_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,ER_EXAM4_FLR_1_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,270.00,90.00,4.57,4.27,0.00,ER_EXAM4_FLR_1_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,ER_EXAM4_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,27.87,27.87,27.87,0.00,180.00,6.10,4.57,0.00,ER_EXAM4_FLR_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,ER_EXAM4_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,27.87,27.87,27.87,180.00,0.00,6.10,4.57,0.00,ER_EXAM4_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,ER_TRAUMA2_FLR_1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,55.74,55.74,55.74,0.00,90.00,55.74,1.00,0.00,ER_TRAUMA2_FLR_1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,ER_TRIAGE_MULT4_FLR_1,    7
HeatTransfer_Surface,ER_EXAM5_MULT4_FLR_1_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,90.00,90.00,4.57,4.27,0.00,ER_EXAM5_MULT4_FLR_1_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,ER_EXAM5_MULT4_FLR_1_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,26.02,26.02,26.02,0.00,90.00,6.10,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,ER_EXAM5_MULT4_FLR_1_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,26.02,26.02,26.02,180.00,90.00,6.10,4.27,0.00,ER_EXAM5_MULT4_FLR_1_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,ER_EXAM5_MULT4_FLR_1_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,270.00,90.00,4.57,4.27,0.00,ER_EXAM5_MULT4_FLR_1_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,ER_EXAM5_MULT4_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,27.87,27.87,27.87,0.00,180.00,6.10,4.57,0.00,ER_EXAM5_MULT4_FLR_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,ER_EXAM5_MULT4_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,27.87,27.87,27.87,180.00,0.00,6.10,4.57,0.00,ER_EXAM5_MULT4_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,ER_TRIAGE_MULT4_FLR_1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,55.74,55.74,55.74,0.00,90.00,55.74,1.00,0.00,ER_TRIAGE_MULT4_FLR_1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,ICU_FLR_2,    8
HeatTransfer_Surface,ICU_FLR_2_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,91.09,91.09,91.09,90.00,90.00,21.34,4.27,0.00,ICU_FLR_2_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,ICU_FLR_2_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,123.59,123.59,123.59,0.00,90.00,28.96,4.27,0.00,ICU_FLR_2_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,ICU_FLR_2_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,123.59,123.59,123.59,180.00,90.00,28.96,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,ICU_FLR_2_WALL_WEST,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,66.06,91.09,66.06,270.00,90.00,21.34,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,ICU_FLR_2_WALL_WEST_WINDOW,Window,ICU_FLR_2_WALL_WEST,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,25.03,25.03,25.03,270.00,90.00,20.54,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,ICU_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,617.96,617.96,617.96,0.00,180.00,28.96,21.34,0.00,ICU_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,ICU_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,617.96,617.96,617.96,180.00,0.00,28.96,21.34,0.00,ICU_FLR_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,ICU_FLR_2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1235.93,1235.93,1235.93,0.00,90.00,1235.93,1.00,0.00,ICU_FLR_2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,ICU_NURSESTN_LOBBY_FLR_2,    7
HeatTransfer_Surface,ICU_NURSESAT_FLR_2_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,117.06,117.06,117.06,90.00,90.00,27.43,4.27,0.00,ICU_NURSESAT_FLR_2_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,ICU_NURSESAT_FLR_2_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,104.08,104.08,104.08,0.00,90.00,24.38,4.27,0.00,ICU_NURSESAT_FLR_2_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,ICU_NURSESAT_FLR_2_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,104.08,104.08,104.08,180.00,90.00,24.38,4.27,0.00,ICU_NURSESAT_FLR_2_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,ICU_NURSESAT_FLR_2_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,117.06,117.06,117.06,270.00,90.00,27.43,4.27,0.00,ICU_NURSESAT_FLR_2_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,ICU_NURSESAT_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,668.77,668.77,668.77,180.00,180.00,24.38,27.43,0.00,ICU_NURSESAT_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,ICU_NURSESAT_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,668.77,668.77,668.77,90.00,0.00,27.43,24.38,0.00,ICU_NURSESAT_FLR_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,ICU_NURSESTN_LOBBY_FLR_2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1337.54,1337.54,1337.54,0.00,90.00,1337.54,1.00,0.00,ICU_NURSESTN_LOBBY_FLR_2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,IC_PATROOM1_MULT5_FLR_2,    8
HeatTransfer_Surface,IC_PATROOM1_MULT5_FLR_2_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,90.00,90.00,4.57,4.27,0.00,IC_PATROOM1_MULT5_FLR_2_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,IC_PATROOM1_MULT5_FLR_2_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,14.61,19.51,14.61,0.00,90.00,4.57,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,IC_PATROOM1_MULT5_FLR_2_WALL_NORTH_WINDOW,Window,IC_PATROOM1_MULT5_FLR_2_WALL_NORTH,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,4.91,4.91,4.91,0.00,90.00,4.02,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,IC_PATROOM1_MULT5_FLR_2_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,180.00,90.00,4.57,4.27,0.00,IC_PATROOM1_MULT5_FLR_2_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,IC_PATROOM1_MULT5_FLR_2_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,270.00,90.00,4.57,4.27,0.00,IC_PATROOM1_MULT5_FLR_2_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,IC_PATROOM1_MULT5_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,20.90,20.90,20.90,0.00,180.00,4.57,4.57,0.00,IC_PATROOM1_MULT5_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,IC_PATROOM1_MULT5_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,20.90,20.90,20.90,180.00,0.00,4.57,4.57,0.00,IC_PATROOM1_MULT5_FLR_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,IC_PATROOM1_MULT5_FLR_2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,41.81,41.81,41.81,0.00,90.00,41.81,1.00,0.00,IC_PATROOM1_MULT5_FLR_2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,IC_PATROOM2_FLR_2,    9
HeatTransfer_Surface,IC_PATROOM2_FLR_2_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,90.00,90.00,4.57,4.27,0.00,IC_PATROOM2_FLR_2_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,IC_PATROOM2_FLR_2_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,19.48,26.02,19.48,0.00,90.00,6.10,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,IC_PATROOM2_FLR_2_WALL_NORTH_WINDOW,Window,IC_PATROOM2_FLR_2_WALL_NORTH,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,6.54,6.54,6.54,0.00,90.00,5.36,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,IC_PATROOM2_FLR_2_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,26.02,26.02,26.02,180.00,90.00,6.10,4.27,0.00,IC_PATROOM2_FLR_2_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,IC_PATROOM2_FLR_2_WALL_WEST,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,14.61,19.51,14.61,270.00,90.00,4.57,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,IC_PATROOM2_FLR_2_WALL_WEST_WINDOW,Window,IC_PATROOM2_FLR_2_WALL_WEST,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,4.91,4.91,4.91,270.00,90.00,4.02,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,IC_PATROOM2_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,27.87,27.87,27.87,0.00,180.00,6.10,4.57,0.00,IC_PATROOM2_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,IC_PATROOM2_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,27.87,27.87,27.87,180.00,0.00,6.10,4.57,0.00,IC_PATROOM2_FLR_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,IC_PATROOM2_FLR_2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,55.74,55.74,55.74,0.00,90.00,55.74,1.00,0.00,IC_PATROOM2_FLR_2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,IC_PATROOM3_MULT6_FLR_2,    8
HeatTransfer_Surface,IC_PATROOM3_MULT6_FLR_2_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,90.00,90.00,4.57,4.27,0.00,IC_PATROOM3_MULT6_FLR_2_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,IC_PATROOM3_MULT6_FLR_2_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,0.00,90.00,4.57,4.27,0.00,IC_PATROOM3_MULT6_FLR_2_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,IC_PATROOM3_MULT6_FLR_2_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,180.00,90.00,4.57,4.27,0.00,IC_PATROOM3_MULT6_FLR_2_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,IC_PATROOM3_MULT6_FLR_2_WALL_WEST,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,14.61,19.51,14.61,270.00,90.00,4.57,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,IC_PATROOM3_MULT6_FLR_2_WALL_WEST_WINDOW,Window,IC_PATROOM3_MULT6_FLR_2_WALL_WEST,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,4.91,4.91,4.91,270.00,90.00,4.02,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,IC_PATROOM3_MULT6_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,20.90,20.90,20.90,0.00,180.00,4.57,4.57,0.00,IC_PATROOM3_MULT6_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,IC_PATROOM3_MULT6_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,20.90,20.90,20.90,180.00,0.00,4.57,4.57,0.00,IC_PATROOM3_MULT6_FLR_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,IC_PATROOM3_MULT6_FLR_2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,41.81,41.81,41.81,0.00,90.00,41.81,1.00,0.00,IC_PATROOM3_MULT6_FLR_2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,KITCHEN_FLR_5,    8
HeatTransfer_Surface,KITCHEN_FLR_5_WALL_1_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,84.56,84.56,84.56,270.00,90.00,19.81,4.27,0.00,NURSESAT_FLR_5_WALL_2_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,KITCHEN_FLR_5_WALL_2_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,45.53,45.53,45.53,270.00,90.00,10.67,4.27,0.00,CORRIDOR_FLR_5_WALL_2_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,KITCHEN_FLR_5_WALL_EAST,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,130.10,130.10,130.10,90.00,90.00,30.48,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,KITCHEN_FLR_5_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,130.10,130.10,130.10,0.00,90.00,30.48,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,KITCHEN_FLR_5_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,130.10,130.10,130.10,180.00,90.00,30.48,4.27,0.00,DINING_FLR_5_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,KITCHEN_FLR_5_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,929.03,929.03,929.03,0.00,180.00,30.48,30.48,0.00,KITCHEN_FLR_5_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,KITCHEN_FLR_5_CEILING,Roof,,CTF - ConductionTransferFunction,IEAD NON-RES ROOF,0.376,0.351,,929.03,929.03,929.03,180.00,0.00,30.48,30.48,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,KITCHEN_FLR_5 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1858.06,1858.06,1858.06,0.00,90.00,1858.06,1.00,0.00,KITCHEN_FLR_5 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,LAB_FLR_3,    9
HeatTransfer_Surface,LAB_FLR_3_WALL_1_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,58.54,58.54,58.54,90.00,90.00,13.72,4.27,0.00,NURSESAT_LOBBY_FLR_3_WALL_2_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LAB_FLR_3_WALL_1_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,26.02,26.02,26.02,0.00,90.00,6.10,4.27,0.00,NURSESAT_LOBBY_FLR_3_WALL_2_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LAB_FLR_3_WALL_2_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,39.03,39.03,39.03,90.00,90.00,9.14,4.27,0.00,NURSESAT_LOBBY_FLR_3_WALL_3_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LAB_FLR_3_WALL_2_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,58.54,58.54,58.54,0.00,90.00,13.72,4.27,0.00,NURSESAT_LOBBY_FLR_3_WALL_3_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LAB_FLR_3_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,84.56,84.56,84.56,180.00,90.00,19.81,4.27,0.00,CORRIDOR_SE_FLR_3_WALL_2_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LAB_FLR_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,97.80,97.80,97.80,270.00,90.00,22.91,4.27,0.00,CORRIDOR_NW_FLR_3_WALL_4_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LAB_FLR_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,264.77,264.77,264.77,270.00,180.00,16.27,16.27,0.00,LAB_FLR_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,6
HeatTransfer_Surface,LAB_FLR_3_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,264.77,264.77,264.77,180.00,0.00,16.27,16.27,0.00,LAB_FLR_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,6
HeatTransfer_Surface,LAB_FLR_3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,529.55,529.55,529.55,0.00,90.00,529.55,1.00,0.00,LAB_FLR_3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,LAB_FLR_4,    9
HeatTransfer_Surface,LAB_FLR_4_WALL_1_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,58.54,58.54,58.54,90.00,90.00,13.72,4.27,0.00,NURSESAT_LOBBY_FLR_4_WALL_2_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LAB_FLR_4_WALL_1_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,26.02,26.02,26.02,0.00,90.00,6.10,4.27,0.00,NURSESAT_LOBBY_FLR_4_WALL_2_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LAB_FLR_4_WALL_2_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,39.03,39.03,39.03,90.00,90.00,9.14,4.27,0.00,NURSESAT_LOBBY_FLR_4_WALL_3_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LAB_FLR_4_WALL_2_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,58.54,58.54,58.54,0.00,90.00,13.72,4.27,0.00,NURSESAT_LOBBY_FLR_4_WALL_3_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LAB_FLR_4_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,84.56,84.56,84.56,180.00,90.00,19.81,4.27,0.00,CORRIDOR_SE_FLR_4_WALL_2_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LAB_FLR_4_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,97.80,97.80,97.80,270.00,90.00,22.91,4.27,0.00,CORRIDOR_NW_FLR_4_WALL_4_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LAB_FLR_4_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,264.77,264.77,264.77,270.00,180.00,16.27,16.27,0.00,LAB_FLR_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,6
HeatTransfer_Surface,LAB_FLR_4_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,264.77,264.77,264.77,180.00,0.00,16.27,16.27,0.00,LAB_FLR_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,6
HeatTransfer_Surface,LAB_FLR_4 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,529.55,529.55,529.55,0.00,90.00,529.55,1.00,0.00,LAB_FLR_4 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,LOBBY_RECORDS_FLR_1,   13
HeatTransfer_Surface,LOBBY_FLR_1_WALL_1_EAST,Wall,,CTF - ConductionTransferFunction,AIR-WALL,4.809,2.796,,162.62,162.62,162.62,90.00,90.00,38.10,4.27,0.00,CORRIDOR_FLR_1_WALL_1_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LOBBY_FLR_1_WALL_1_SOUTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,26.02,26.02,26.02,180.00,90.00,6.10,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LOBBY_FLR_1_WALL_1_WEST,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,165.04,227.67,165.04,270.00,90.00,53.34,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LOBBY_FLR_1_WALL_2_WEST,Window,LOBBY_FLR_1_WALL_1_WEST,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,62.63,62.63,62.63,270.00,90.00,51.34,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LOBBY_FLR_1_WALL_2_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,65.05,65.05,65.05,90.00,90.00,15.24,4.27,0.00,CORRIDOR_FLR_1_WALL_2_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LOBBY_FLR_1_WALL_2_SOUTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,32.50,32.50,32.50,180.00,90.00,7.61,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LOBBY_FLR_1_WALL_3_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,90.00,90.00,4.57,4.27,0.00,LOBBY_FLR_1_WALL_3_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LOBBY_FLR_1_WALL_3_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,65.07,65.07,65.07,180.00,90.00,15.25,4.27,0.00,LOBBY_FLR_1_WALL_3_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LOBBY_FLR_1_WALL_3_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,270.00,90.00,4.57,4.27,0.00,LOBBY_FLR_1_WALL_3_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LOBBY_FLR_1_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,123.59,123.59,123.59,0.00,90.00,28.96,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LOBBY_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,1474.81,1474.81,1474.81,180.00,180.00,38.40,38.40,0.00,LOBBY_FLR_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,8
HeatTransfer_Surface,LOBBY_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,1474.81,1474.81,1474.81,90.00,0.00,38.40,38.40,0.00,LOBBY_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,8
HeatTransfer_Surface,LOBBY_RECORDS_FLR_1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,2949.62,2949.62,2949.62,0.00,90.00,2949.62,1.00,0.00,LOBBY_RECORDS_FLR_1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,NURSESTN_LOBBY_FLR_3,   13
HeatTransfer_Surface,NURSESAT_LOBBY_FLR_3_WALL_1_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,97.57,97.57,97.57,90.00,90.00,22.86,4.27,0.00,PHYSTHERAPY_FLR_3_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,NURSESAT_LOBBY_FLR_3_WALL_1_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,91.07,91.07,91.07,0.00,90.00,21.34,4.27,0.00,PHYSTHERAPY_FLR_3_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,NURSESAT_LOBBY_FLR_3_WALL_1_SOUTH,Wall,,CTF - ConductionTransferFunction,AIR-WALL,4.809,2.796,,136.60,136.60,136.60,180.00,90.00,32.00,4.27,0.00,CORRIDOR_SE_FLR_3_WALL_1_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,NURSESAT_LOBBY_FLR_3_WALL_1_WEST,Wall,,CTF - ConductionTransferFunction,AIR-WALL,4.809,2.796,,39.03,39.03,39.03,270.00,90.00,9.14,4.27,0.00,CORRIDOR_NW_FLR_3_WALL_1_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,NURSESAT_LOBBY_FLR_3_WALL_2_EAST,Wall,,CTF - ConductionTransferFunction,AIR-WALL,4.809,2.796,,39.03,39.03,39.03,90.00,90.00,9.14,4.27,0.00,CORRIDOR_SE_FLR_3_WALL_2_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,NURSESAT_LOBBY_FLR_3_WALL_2_NORTH,Wall,,CTF - ConductionTransferFunction,AIR-WALL,4.809,2.796,,130.10,130.10,130.10,0.00,90.00,30.48,4.27,0.00,CORRIDOR_NW_FLR_3_WALL_3_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,NURSESAT_LOBBY_FLR_3_WALL_2_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,26.02,26.02,26.02,180.00,90.00,6.10,4.27,0.00,LAB_FLR_3_WALL_1_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,NURSESAT_LOBBY_FLR_3_WALL_2_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,58.54,58.54,58.54,270.00,90.00,13.72,4.27,0.00,LAB_FLR_3_WALL_1_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,NURSESAT_LOBBY_FLR_3_WALL_3_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,58.54,58.54,58.54,180.00,90.00,13.72,4.27,0.00,LAB_FLR_3_WALL_2_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,NURSESAT_LOBBY_FLR_3_WALL_3_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,39.03,39.03,39.03,270.00,90.00,9.14,4.27,0.00,LAB_FLR_3_WALL_2_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,NURSESAT_LOBBY_FLR_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,905.80,905.80,905.80,270.00,180.00,30.10,30.10,0.00,NURSESAT_LOBBY_FLR_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,10
HeatTransfer_Surface,NURSESAT_LOBBY_FLR_3_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,905.80,905.80,905.80,180.00,0.00,30.10,30.10,0.00,NURSESAT_LOBBY_FLR_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,10
HeatTransfer_Surface,NURSESTN_LOBBY_FLR_3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1811.61,1811.61,1811.61,0.00,90.00,1811.61,1.00,0.00,NURSESTN_LOBBY_FLR_3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,NURSESTN_LOBBY_FLR_4,   13
HeatTransfer_Surface,NURSESAT_LOBBY_FLR_4_WALL_1_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,97.57,97.57,97.57,90.00,90.00,22.86,4.27,0.00,RADIOLOGY_FLR_4_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,NURSESAT_LOBBY_FLR_4_WALL_1_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,91.07,91.07,91.07,0.00,90.00,21.34,4.27,0.00,RADIOLOGY_FLR_4_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,NURSESAT_LOBBY_FLR_4_WALL_1_SOUTH,Wall,,CTF - ConductionTransferFunction,AIR-WALL,4.809,2.796,,136.60,136.60,136.60,180.00,90.00,32.00,4.27,0.00,CORRIDOR_SE_FLR_4_WALL_1_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,NURSESAT_LOBBY_FLR_4_WALL_1_WEST,Wall,,CTF - ConductionTransferFunction,AIR-WALL,4.809,2.796,,39.03,39.03,39.03,270.00,90.00,9.14,4.27,0.00,CORRIDOR_NW_FLR_4_WALL_1_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,NURSESAT_LOBBY_FLR_4_WALL_2_EAST,Wall,,CTF - ConductionTransferFunction,AIR-WALL,4.809,2.796,,39.03,39.03,39.03,90.00,90.00,9.14,4.27,0.00,CORRIDOR_SE_FLR_4_WALL_2_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,NURSESAT_LOBBY_FLR_4_WALL_2_NORTH,Wall,,CTF - ConductionTransferFunction,AIR-WALL,4.809,2.796,,130.10,130.10,130.10,0.00,90.00,30.48,4.27,0.00,CORRIDOR_NW_FLR_4_WALL_3_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,NURSESAT_LOBBY_FLR_4_WALL_2_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,26.02,26.02,26.02,180.00,90.00,6.10,4.27,0.00,LAB_FLR_4_WALL_1_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,NURSESAT_LOBBY_FLR_4_WALL_2_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,58.54,58.54,58.54,270.00,90.00,13.72,4.27,0.00,LAB_FLR_4_WALL_1_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,NURSESAT_LOBBY_FLR_4_WALL_3_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,58.54,58.54,58.54,180.00,90.00,13.72,4.27,0.00,LAB_FLR_4_WALL_2_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,NURSESAT_LOBBY_FLR_4_WALL_3_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,39.03,39.03,39.03,270.00,90.00,9.14,4.27,0.00,LAB_FLR_4_WALL_2_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,NURSESAT_LOBBY_FLR_4_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,905.80,905.80,905.80,270.00,180.00,30.10,30.10,0.00,NURSESAT_LOBBY_FLR_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,10
HeatTransfer_Surface,NURSESAT_LOBBY_FLR_4_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,905.80,905.80,905.80,180.00,0.00,30.10,30.10,0.00,NURSESAT_LOBBY_FLR_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,10
HeatTransfer_Surface,NURSESTN_LOBBY_FLR_4 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1811.61,1811.61,1811.61,0.00,90.00,1811.61,1.00,0.00,NURSESTN_LOBBY_FLR_4 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,NURSESTN_LOBBY_FLR_5,    8
HeatTransfer_Surface,NURSESAT_FLR_5_WALL_1_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,97.57,97.57,97.57,90.00,90.00,22.86,4.27,0.00,DINING_FLR_5_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,NURSESAT_FLR_5_WALL_2_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,84.56,84.56,84.56,90.00,90.00,19.81,4.27,0.00,KITCHEN_FLR_5_WALL_1_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,NURSESAT_FLR_5_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,AIR-WALL,4.809,2.796,,104.08,104.08,104.08,0.00,90.00,24.38,4.27,0.00,CORRIDOR_FLR_5_WALL_1_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,NURSESAT_FLR_5_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,104.08,104.08,104.08,180.00,90.00,24.38,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,NURSESAT_FLR_5_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,182.14,182.14,182.14,270.00,90.00,42.67,4.27,0.00,CORRIDOR_FLR_5_WALL_1_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,NURSESAT_FLR_5_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,1040.51,1040.51,1040.51,180.00,180.00,24.38,42.67,0.00,NURSESAT_FLR_5_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,NURSESAT_FLR_5_CEILING,Roof,,CTF - ConductionTransferFunction,IEAD NON-RES ROOF,0.376,0.351,,1040.51,1040.51,1040.51,90.00,0.00,42.67,24.38,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,NURSESTN_LOBBY_FLR_5 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,2081.03,2081.03,2081.03,0.00,90.00,2081.03,1.00,0.00,NURSESTN_LOBBY_FLR_5 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,OR1_FLR_2,    7
HeatTransfer_Surface,OR1_FLR_2_WALL_EAST,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,26.02,26.02,26.02,90.00,90.00,6.10,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OR1_FLR_2_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,39.03,39.03,39.03,0.00,90.00,9.14,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OR1_FLR_2_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,39.03,39.03,39.03,180.00,90.00,9.14,4.27,0.00,OR1_FLR_2_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OR1_FLR_2_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,26.02,26.02,26.02,270.00,90.00,6.10,4.27,0.00,OR1_FLR_2_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OR1_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,55.74,55.74,55.74,0.00,180.00,9.14,6.10,0.00,OR1_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,OR1_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,55.74,55.74,55.74,180.00,0.00,9.14,6.10,0.00,OR1_FLR_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,OR1_FLR_2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,111.48,111.48,111.48,0.00,90.00,111.48,1.00,0.00,OR1_FLR_2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,OR2_MULT5_FLR_2,    7
HeatTransfer_Surface,OR2_MULT5_FLR_2_WALL_EAST,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,26.02,26.02,26.02,90.00,90.00,6.10,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OR2_MULT5_FLR_2_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,39.03,39.03,39.03,0.00,90.00,9.14,4.27,0.00,OR2_MULT5_FLR_2_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OR2_MULT5_FLR_2_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,39.03,39.03,39.03,180.00,90.00,9.14,4.27,0.00,OR2_MULT5_FLR_2_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OR2_MULT5_FLR_2_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,26.02,26.02,26.02,270.00,90.00,6.10,4.27,0.00,OR2_MULT5_FLR_2_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OR2_MULT5_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,55.74,55.74,55.74,0.00,180.00,9.14,6.10,0.00,OR2_MULT5_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,OR2_MULT5_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,55.74,55.74,55.74,180.00,0.00,9.14,6.10,0.00,OR2_MULT5_FLR_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,OR2_MULT5_FLR_2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,111.48,111.48,111.48,0.00,90.00,111.48,1.00,0.00,OR2_MULT5_FLR_2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,OR3_FLR_2,    7
HeatTransfer_Surface,OR3_FLR_2_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,26.02,26.02,26.02,90.00,90.00,6.10,4.27,0.00,OR3_FLR_2_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OR3_FLR_2_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,39.03,39.03,39.03,0.00,90.00,9.14,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OR3_FLR_2_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,39.03,39.03,39.03,180.00,90.00,9.14,4.27,0.00,OR3_FLR_2_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OR3_FLR_2_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,26.02,26.02,26.02,270.00,90.00,6.10,4.27,0.00,OR3_FLR_2_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OR3_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,55.74,55.74,55.74,0.00,180.00,9.14,6.10,0.00,OR3_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,OR3_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,55.74,55.74,55.74,180.00,0.00,9.14,6.10,0.00,OR3_FLR_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,OR3_FLR_2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,111.48,111.48,111.48,0.00,90.00,111.48,1.00,0.00,OR3_FLR_2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,OR4_FLR_2,    7
HeatTransfer_Surface,OR4_FLR_2_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,104.08,104.08,104.08,90.00,90.00,24.38,4.27,0.00,OR4_FLR_2_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OR4_FLR_2_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,39.03,39.03,39.03,0.00,90.00,9.14,4.27,0.00,OR4_FLR_2_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OR4_FLR_2_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,39.03,39.03,39.03,180.00,90.00,9.14,4.27,0.00,OR4_FLR_2_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OR4_FLR_2_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,104.08,104.08,104.08,270.00,90.00,24.38,4.27,0.00,OR4_FLR_2_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OR4_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,222.97,222.97,222.97,0.00,180.00,9.14,24.38,0.00,OR4_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,OR4_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,222.97,222.97,222.97,180.00,0.00,9.14,24.38,0.00,OR4_FLR_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,OR4_FLR_2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,445.93,445.93,445.93,0.00,90.00,445.93,1.00,0.00,OR4_FLR_2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,OR_NURSESTN_LOBBY_FLR_2,   12
HeatTransfer_Surface,OR_NURSESAT_FLR_2_WALL_1_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,71.55,71.55,71.55,90.00,90.00,16.76,4.27,0.00,OR_NURSESAT_FLR_2_WALL_1_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OR_NURSESAT_FLR_2_WALL_1_NORTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,52.04,52.04,52.04,0.00,90.00,12.19,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OR_NURSESAT_FLR_2_WALL_1_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,97.57,97.57,97.57,270.00,90.00,22.86,4.27,0.00,OR_NURSESAT_FLR_2_WALL_1_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OR_NURSESAT_FLR_2_WALL_2_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,156.12,156.12,156.12,90.00,90.00,36.58,4.27,0.00,OR_NURSESAT_FLR_2_WALL_2_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OR_NURSESAT_FLR_2_WALL_2_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,39.03,39.03,39.03,0.00,90.00,9.14,4.27,0.00,OR_NURSESAT_FLR_2_WALL_2_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OR_NURSESAT_FLR_2_WALL_2_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,130.10,130.10,130.10,270.00,90.00,30.48,4.27,0.00,OR_NURSESAT_FLR_2_WALL_2_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OR_NURSESAT_FLR_2_WALL_3_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,39.03,39.03,39.03,0.00,90.00,9.14,4.27,0.00,OR_NURSESAT_FLR_2_WALL_3_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OR_NURSESAT_FLR_2_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,94.33,130.10,94.33,180.00,90.00,30.48,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OR_NURSESAT_FLR_2_WALL_SOUTH_WINDOW,Window,OR_NURSESAT_FLR_2_WALL_SOUTH,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,35.76,35.76,35.76,180.00,90.00,29.34,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OR_NURSESAT_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,1012.64,1012.64,1012.64,180.00,180.00,31.82,31.82,0.00,OR_NURSESAT_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,8
HeatTransfer_Surface,OR_NURSESAT_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,1012.64,1012.64,1012.64,90.00,0.00,31.82,31.82,0.00,OR_NURSESAT_FLR_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,8
HeatTransfer_Surface,OR_NURSESTN_LOBBY_FLR_2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,2025.29,2025.29,2025.29,0.00,90.00,2025.29,1.00,0.00,OR_NURSESTN_LOBBY_FLR_2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,OFFICE1_FLR_5,    9
HeatTransfer_Surface,OFFICE1_FLR_5_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,32.53,32.53,32.53,90.00,90.00,7.62,4.27,0.00,OFFICE1_FLR_5_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OFFICE1_FLR_5_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,39.03,39.03,39.03,0.00,90.00,9.14,4.27,0.00,OFFICE1_FLR_5_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OFFICE1_FLR_5_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,29.22,39.03,29.22,180.00,90.00,9.14,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OFFICE1_FLR_5_WALL_SOUTH_WINDOW,Window,OFFICE1_FLR_5_WALL_SOUTH,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,9.81,9.81,9.81,180.00,90.00,8.05,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OFFICE1_FLR_5_WALL_WEST,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,24.36,32.53,24.36,270.00,90.00,7.62,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OFFICE1_FLR_5_WALL_WEST_WINDOW,Window,OFFICE1_FLR_5_WALL_WEST,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,8.17,8.17,8.17,270.00,90.00,6.71,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OFFICE1_FLR_5_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,69.70,69.70,69.70,0.00,180.00,9.14,7.62,0.00,OFFICE1_FLR_5_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,OFFICE1_FLR_5_CEILING,Roof,,CTF - ConductionTransferFunction,IEAD NON-RES ROOF,0.376,0.351,,69.70,69.70,69.70,180.00,0.00,9.14,7.62,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,OFFICE1_FLR_5 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,139.39,139.39,139.39,0.00,90.00,139.39,1.00,0.00,OFFICE1_FLR_5 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,OFFICE1_MULT4_FLR_1,    8
HeatTransfer_Surface,OFFICE1_MULT4_FLR_1_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,90.00,90.00,4.57,4.27,0.00,OFFICE1_MULT4_FLR_1_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OFFICE1_MULT4_FLR_1_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,13.01,13.01,13.01,0.00,90.00,3.05,4.27,0.00,OFFICE1_MULT4_FLR_1_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OFFICE1_MULT4_FLR_1_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,10.05,13.01,10.05,180.00,90.00,3.05,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OFFICE1_MULT4_FLR_1_WALL_SOUTH_WINDOW,Window,OFFICE1_MULT4_FLR_1_WALL_SOUTH,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,2.96,2.96,2.96,180.00,90.00,2.43,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OFFICE1_MULT4_FLR_1_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,270.00,90.00,4.57,4.27,0.00,OFFICE1_MULT4_FLR_1_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OFFICE1_MULT4_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,13.94,13.94,13.94,0.00,180.00,3.05,4.57,0.00,OFFICE1_MULT4_FLR_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,OFFICE1_MULT4_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,13.94,13.94,13.94,180.00,0.00,3.05,4.57,0.00,OFFICE1_MULT4_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,OFFICE1_MULT4_FLR_1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,27.87,27.87,27.87,0.00,90.00,27.87,1.00,0.00,OFFICE1_MULT4_FLR_1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,OFFICE2_MULT5_FLR_5,    8
HeatTransfer_Surface,OFFICE2_MULT5_FLR_5_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,32.52,32.52,32.52,90.00,90.00,7.62,4.27,0.00,OFFICE2_MULT5_FLR_5_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OFFICE2_MULT5_FLR_5_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,39.03,39.03,39.03,0.00,90.00,9.14,4.27,0.00,OFFICE2_MULT5_FLR_5_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OFFICE2_MULT5_FLR_5_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,39.03,39.03,39.03,180.00,90.00,9.14,4.27,0.00,OFFICE2_MULT5_FLR_5_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OFFICE2_MULT5_FLR_5_WALL_WEST,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,24.34,32.52,24.34,270.00,90.00,7.62,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OFFICE2_MULT5_FLR_5_WALL_WEST_WINDOW,Window,OFFICE2_MULT5_FLR_5_WALL_WEST,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,8.17,8.17,8.17,270.00,90.00,6.71,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OFFICE2_MULT5_FLR_5_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,69.68,69.68,69.68,0.00,180.00,9.14,7.62,0.00,OFFICE2_MULT5_FLR_5_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,OFFICE2_MULT5_FLR_5_CEILING,Roof,,CTF - ConductionTransferFunction,IEAD NON-RES ROOF,0.376,0.351,,69.68,69.68,69.68,180.00,0.00,9.14,7.62,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,OFFICE2_MULT5_FLR_5 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,139.35,139.35,139.35,0.00,90.00,139.35,1.00,0.00,OFFICE2_MULT5_FLR_5 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,OFFICE3_FLR_5,    9
HeatTransfer_Surface,OFFICE3_FLR_5_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,32.52,32.52,32.52,90.00,90.00,7.62,4.27,0.00,OFFICE3_FLR_5_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OFFICE3_FLR_5_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,29.22,39.03,29.22,0.00,90.00,9.14,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OFFICE3_FLR_5_WALL_NORTH_WINDOW,Window,OFFICE3_FLR_5_WALL_NORTH,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,9.81,9.81,9.81,0.00,90.00,8.05,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OFFICE3_FLR_5_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,39.03,39.03,39.03,180.00,90.00,9.14,4.27,0.00,OFFICE3_FLR_5_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OFFICE3_FLR_5_WALL_WEST,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,24.35,32.52,24.35,270.00,90.00,7.62,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OFFICE3_FLR_5_WALL_WEST_WINDOW,Window,OFFICE3_FLR_5_WALL_WEST,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,8.17,8.17,8.17,270.00,90.00,6.71,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OFFICE3_FLR_5_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,69.68,69.68,69.68,0.00,180.00,9.14,7.62,0.00,OFFICE3_FLR_5_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,OFFICE3_FLR_5_CEILING,Roof,,CTF - ConductionTransferFunction,IEAD NON-RES ROOF,0.376,0.351,,69.68,69.68,69.68,180.00,0.00,9.14,7.62,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,OFFICE3_FLR_5 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,139.35,139.35,139.35,0.00,90.00,139.35,1.00,0.00,OFFICE3_FLR_5 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,OFFICE4_MULT6_FLR_5,    8
HeatTransfer_Surface,OFFICE4_MULT6_FLR_5_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,90.00,90.00,4.57,4.27,0.00,OFFICE4_MULT6_FLR_5_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OFFICE4_MULT6_FLR_5_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,10.05,13.01,10.05,0.00,90.00,3.05,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OFFICE4_MULT6_FLR_5_WALL_NORTH_WINDOW,Window,OFFICE4_MULT6_FLR_5_WALL_NORTH,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,2.96,2.96,2.96,0.00,90.00,2.43,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OFFICE4_MULT6_FLR_5_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,13.01,13.01,13.01,180.00,90.00,3.05,4.27,0.00,OFFICE4_MULT6_FLR_5_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OFFICE4_MULT6_FLR_5_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,270.00,90.00,4.57,4.27,0.00,OFFICE4_MULT6_FLR_5_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OFFICE4_MULT6_FLR_5_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,13.94,13.94,13.94,0.00,180.00,3.05,4.57,0.00,OFFICE4_MULT6_FLR_5_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,OFFICE4_MULT6_FLR_5_CEILING,Roof,,CTF - ConductionTransferFunction,IEAD NON-RES ROOF,0.376,0.351,,13.94,13.94,13.94,180.00,0.00,3.05,4.57,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,OFFICE4_MULT6_FLR_5 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,27.87,27.87,27.87,0.00,90.00,27.87,1.00,0.00,OFFICE4_MULT6_FLR_5 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,PATROOM1_MULT10_FLR_3,    8
HeatTransfer_Surface,PATROOM1_MULT10_FLR_3_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,90.00,90.00,4.57,4.27,0.00,PATROOM1_MULT10_FLR_3_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM1_MULT10_FLR_3_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,0.00,90.00,4.57,4.27,0.00,PATROOM1_MULT10_FLR_3_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM1_MULT10_FLR_3_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,14.61,19.51,14.61,180.00,90.00,4.57,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM1_MULT10_FLR_3_WALL_SOUTH_WINDOW,Window,PATROOM1_MULT10_FLR_3_WALL_SOUTH,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,4.91,4.91,4.91,180.00,90.00,4.02,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM1_MULT10_FLR_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,270.00,90.00,4.57,4.27,0.00,PATROOM1_MULT10_FLR_3_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM1_MULT10_FLR_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,20.90,20.90,20.90,0.00,180.00,4.57,4.57,0.00,PATROOM1_MULT10_FLR_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,PATROOM1_MULT10_FLR_3_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,20.90,20.90,20.90,180.00,0.00,4.57,4.57,0.00,PATROOM1_MULT10_FLR_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,PATROOM1_MULT10_FLR_3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,41.81,41.81,41.81,0.00,90.00,41.81,1.00,0.00,PATROOM1_MULT10_FLR_3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,PATROOM1_MULT10_FLR_4,    8
HeatTransfer_Surface,PATROOM1_MULT10_FLR_4_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,90.00,90.00,4.57,4.27,0.00,PATROOM1_MULT10_FLR_4_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM1_MULT10_FLR_4_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,0.00,90.00,4.57,4.27,0.00,PATROOM1_MULT10_FLR_4_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM1_MULT10_FLR_4_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,14.61,19.51,14.61,180.00,90.00,4.57,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM1_MULT10_FLR_4_WALL_SOUTH_WINDOW,Window,PATROOM1_MULT10_FLR_4_WALL_SOUTH,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,4.91,4.91,4.91,180.00,90.00,4.02,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM1_MULT10_FLR_4_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,270.00,90.00,4.57,4.27,0.00,PATROOM1_MULT10_FLR_4_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM1_MULT10_FLR_4_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,20.90,20.90,20.90,0.00,180.00,4.57,4.57,0.00,PATROOM1_MULT10_FLR_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,PATROOM1_MULT10_FLR_4_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,20.90,20.90,20.90,180.00,0.00,4.57,4.57,0.00,PATROOM1_MULT10_FLR_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,PATROOM1_MULT10_FLR_4 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,41.81,41.81,41.81,0.00,90.00,41.81,1.00,0.00,PATROOM1_MULT10_FLR_4 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,PATROOM2_FLR_3,    9
HeatTransfer_Surface,PATROOM2_FLR_3_WALL_EAST,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,14.61,19.51,14.61,90.00,90.00,4.57,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM2_FLR_3_WALL_EAST_WINDOW,Window,PATROOM2_FLR_3_WALL_EAST,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,4.91,4.91,4.91,90.00,90.00,4.02,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM2_FLR_3_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,32.52,32.52,32.52,0.00,90.00,7.62,4.27,0.00,PATROOM2_FLR_3_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM2_FLR_3_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,24.35,32.52,24.35,180.00,90.00,7.62,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM2_FLR_3_WALL_SOUTH_WINDOW,Window,PATROOM2_FLR_3_WALL_SOUTH,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,8.17,8.17,8.17,180.00,90.00,6.71,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM2_FLR_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,270.00,90.00,4.57,4.27,0.00,PATROOM2_FLR_3_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM2_FLR_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,34.84,34.84,34.84,0.00,180.00,7.62,4.57,0.00,PATROOM2_FLR_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,PATROOM2_FLR_3_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,34.84,34.84,34.84,180.00,0.00,7.62,4.57,0.00,PATROOM2_FLR_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,PATROOM2_FLR_3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,69.68,69.68,69.68,0.00,90.00,69.68,1.00,0.00,PATROOM2_FLR_3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,PATROOM2_FLR_4,    9
HeatTransfer_Surface,PATROOM2_FLR_4_WALL_EAST,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,14.61,19.51,14.61,90.00,90.00,4.57,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM2_FLR_4_WALL_EAST_WINDOW,Window,PATROOM2_FLR_4_WALL_EAST,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,4.91,4.91,4.91,90.00,90.00,4.02,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM2_FLR_4_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,32.52,32.52,32.52,0.00,90.00,7.62,4.27,0.00,PATROOM2_FLR_4_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM2_FLR_4_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,24.35,32.52,24.35,180.00,90.00,7.62,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM2_FLR_4_WALL_SOUTH_WINDOW,Window,PATROOM2_FLR_4_WALL_SOUTH,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,8.17,8.17,8.17,180.00,90.00,6.71,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM2_FLR_4_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,270.00,90.00,4.57,4.27,0.00,PATROOM2_FLR_4_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM2_FLR_4_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,34.84,34.84,34.84,0.00,180.00,7.62,4.57,0.00,PATROOM2_FLR_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,PATROOM2_FLR_4_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,34.84,34.84,34.84,180.00,0.00,7.62,4.57,0.00,PATROOM2_FLR_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,PATROOM2_FLR_4 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,69.68,69.68,69.68,0.00,90.00,69.68,1.00,0.00,PATROOM2_FLR_4 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,PATROOM3_MULT10_FLR_3,    8
HeatTransfer_Surface,PATROOM3_MULT10_FLR_3_WALL_EAST,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,14.13,18.87,14.13,90.00,90.00,4.42,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM3_MULT10_FLR_3_WALL_EAST_WINDOW,Window,PATROOM3_MULT10_FLR_3_WALL_EAST,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,4.74,4.74,4.74,90.00,90.00,3.89,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM3_MULT10_FLR_3_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,0.00,90.00,4.57,4.27,0.00,PATROOM3_MULT10_FLR_3_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM3_MULT10_FLR_3_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,180.00,90.00,4.57,4.27,0.00,PATROOM3_MULT10_FLR_3_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM3_MULT10_FLR_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,18.87,18.87,18.87,270.00,90.00,4.42,4.27,0.00,PATROOM3_MULT10_FLR_3_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM3_MULT10_FLR_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,20.21,20.21,20.21,0.00,180.00,4.57,4.42,0.00,PATROOM3_MULT10_FLR_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,PATROOM3_MULT10_FLR_3_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,20.21,20.21,20.21,180.00,0.00,4.57,4.42,0.00,PATROOM3_MULT10_FLR_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,PATROOM3_MULT10_FLR_3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,40.42,40.42,40.42,0.00,90.00,40.42,1.00,0.00,PATROOM3_MULT10_FLR_3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,PATROOM3_MULT10_FLR_4,    8
HeatTransfer_Surface,PATROOM3_MULT10_FLR_4_WALL_EAST,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,14.13,18.87,14.13,90.00,90.00,4.42,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM3_MULT10_FLR_4_WALL_EAST_WINDOW,Window,PATROOM3_MULT10_FLR_4_WALL_EAST,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,4.74,4.74,4.74,90.00,90.00,3.89,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM3_MULT10_FLR_4_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,0.00,90.00,4.57,4.27,0.00,PATROOM3_MULT10_FLR_4_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM3_MULT10_FLR_4_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,180.00,90.00,4.57,4.27,0.00,PATROOM3_MULT10_FLR_4_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM3_MULT10_FLR_4_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,18.87,18.87,18.87,270.00,90.00,4.42,4.27,0.00,PATROOM3_MULT10_FLR_4_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM3_MULT10_FLR_4_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,20.21,20.21,20.21,0.00,180.00,4.57,4.42,0.00,PATROOM3_MULT10_FLR_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,PATROOM3_MULT10_FLR_4_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,20.21,20.21,20.21,180.00,0.00,4.57,4.42,0.00,PATROOM3_MULT10_FLR_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,PATROOM3_MULT10_FLR_4 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,40.42,40.42,40.42,0.00,90.00,40.42,1.00,0.00,PATROOM3_MULT10_FLR_4 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,PATROOM4_FLR_3,    9
HeatTransfer_Surface,PATROOM4_FLR_3_WALL_EAST,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,14.61,19.51,14.61,90.00,90.00,4.57,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM4_FLR_3_WALL_EAST_WINDOW,Window,PATROOM4_FLR_3_WALL_EAST,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,4.91,4.91,4.91,90.00,90.00,4.02,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM4_FLR_3_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,24.35,32.52,24.35,0.00,90.00,7.62,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM4_FLR_3_WALL_NORTH_WINDOW,Window,PATROOM4_FLR_3_WALL_NORTH,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,8.17,8.17,8.17,0.00,90.00,6.71,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM4_FLR_3_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,32.52,32.52,32.52,180.00,90.00,7.62,4.27,0.00,PATROOM4_FLR_3_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM4_FLR_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,270.00,90.00,4.57,4.27,0.00,PATROOM4_FLR_3_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM4_FLR_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,34.84,34.84,34.84,0.00,180.00,7.62,4.57,0.00,PATROOM4_FLR_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,PATROOM4_FLR_3_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,34.84,34.84,34.84,180.00,0.00,7.62,4.57,0.00,PATROOM4_FLR_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,PATROOM4_FLR_3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,69.68,69.68,69.68,0.00,90.00,69.68,1.00,0.00,PATROOM4_FLR_3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,PATROOM4_FLR_4,    9
HeatTransfer_Surface,PATROOM4_FLR_4_WALL_EAST,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,14.61,19.51,14.61,90.00,90.00,4.57,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM4_FLR_4_WALL_EAST_WINDOW,Window,PATROOM4_FLR_4_WALL_EAST,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,4.91,4.91,4.91,90.00,90.00,4.02,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM4_FLR_4_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,24.35,32.52,24.35,0.00,90.00,7.62,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM4_FLR_4_WALL_NORTH_WINDOW,Window,PATROOM4_FLR_4_WALL_NORTH,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,8.17,8.17,8.17,0.00,90.00,6.71,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM4_FLR_4_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,32.52,32.52,32.52,180.00,90.00,7.62,4.27,0.00,PATROOM4_FLR_4_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM4_FLR_4_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,270.00,90.00,4.57,4.27,0.00,PATROOM4_FLR_4_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM4_FLR_4_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,34.84,34.84,34.84,0.00,180.00,7.62,4.57,0.00,PATROOM4_FLR_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,PATROOM4_FLR_4_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,34.84,34.84,34.84,180.00,0.00,7.62,4.57,0.00,PATROOM4_FLR_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,PATROOM4_FLR_4 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,69.68,69.68,69.68,0.00,90.00,69.68,1.00,0.00,PATROOM4_FLR_4 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,PATROOM5_MULT10_FLR_3,    8
HeatTransfer_Surface,PATROOM5_MULT10_FLR_3_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,90.00,90.00,4.57,4.27,0.00,PATROOM5_MULT10_FLR_3_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM5_MULT10_FLR_3_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,14.61,19.51,14.61,0.00,90.00,4.57,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM5_MULT10_FLR_3_WALL_NORTH_WINDOW,Window,PATROOM5_MULT10_FLR_3_WALL_NORTH,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,4.91,4.91,4.91,0.00,90.00,4.02,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM5_MULT10_FLR_3_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,180.00,90.00,4.57,4.27,0.00,PATROOM5_MULT10_FLR_3_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM5_MULT10_FLR_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,270.00,90.00,4.57,4.27,0.00,PATROOM5_MULT10_FLR_3_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM5_MULT10_FLR_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,20.90,20.90,20.90,0.00,180.00,4.57,4.57,0.00,PATROOM5_MULT10_FLR_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,PATROOM5_MULT10_FLR_3_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,20.90,20.90,20.90,180.00,0.00,4.57,4.57,0.00,PATROOM5_MULT10_FLR_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,PATROOM5_MULT10_FLR_3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,41.81,41.81,41.81,0.00,90.00,41.81,1.00,0.00,PATROOM5_MULT10_FLR_3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,PATROOM5_MULT10_FLR_4,    8
HeatTransfer_Surface,PATROOM5_MULT10_FLR_4_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,90.00,90.00,4.57,4.27,0.00,PATROOM5_MULT10_FLR_4_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM5_MULT10_FLR_4_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,14.61,19.51,14.61,0.00,90.00,4.57,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM5_MULT10_FLR_4_WALL_NORTH_WINDOW,Window,PATROOM5_MULT10_FLR_4_WALL_NORTH,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,4.91,4.91,4.91,0.00,90.00,4.02,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM5_MULT10_FLR_4_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,180.00,90.00,4.57,4.27,0.00,PATROOM5_MULT10_FLR_4_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM5_MULT10_FLR_4_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,270.00,90.00,4.57,4.27,0.00,PATROOM5_MULT10_FLR_4_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM5_MULT10_FLR_4_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,20.90,20.90,20.90,0.00,180.00,4.57,4.57,0.00,PATROOM5_MULT10_FLR_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,PATROOM5_MULT10_FLR_4_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,20.90,20.90,20.90,180.00,0.00,4.57,4.57,0.00,PATROOM5_MULT10_FLR_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,PATROOM5_MULT10_FLR_4 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,41.81,41.81,41.81,0.00,90.00,41.81,1.00,0.00,PATROOM5_MULT10_FLR_4 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,PATROOM6_FLR_3,    9
HeatTransfer_Surface,PATROOM6_FLR_3_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,90.00,90.00,4.57,4.27,0.00,PATROOM6_FLR_3_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM6_FLR_3_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,26.02,26.02,26.02,0.00,90.00,6.10,4.27,0.00,PATROOM6_FLR_3_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM6_FLR_3_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,19.48,26.02,19.48,180.00,90.00,6.10,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM6_FLR_3_WALL_SOUTH_WINDOW,Window,PATROOM6_FLR_3_WALL_SOUTH,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,6.54,6.54,6.54,180.00,90.00,5.36,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM6_FLR_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,14.61,19.51,14.61,270.00,90.00,4.57,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM6_FLR_3_WALL_WEST_WINDOW,Window,PATROOM6_FLR_3_WALL_WEST,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,4.91,4.91,4.91,270.00,90.00,4.02,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM6_FLR_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,27.87,27.87,27.87,0.00,180.00,6.10,4.57,0.00,PATROOM6_FLR_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,PATROOM6_FLR_3_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,27.87,27.87,27.87,180.00,0.00,6.10,4.57,0.00,PATROOM6_FLR_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,PATROOM6_FLR_3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,55.74,55.74,55.74,0.00,90.00,55.74,1.00,0.00,PATROOM6_FLR_3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,PATROOM6_FLR_4,    9
HeatTransfer_Surface,PATROOM6_FLR_4_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,90.00,90.00,4.57,4.27,0.00,PATROOM6_FLR_4_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM6_FLR_4_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,26.02,26.02,26.02,0.00,90.00,6.10,4.27,0.00,PATROOM6_FLR_4_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM6_FLR_4_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,19.48,26.02,19.48,180.00,90.00,6.10,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM6_FLR_4_WALL_SOUTH_WINDOW,Window,PATROOM6_FLR_4_WALL_SOUTH,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,6.54,6.54,6.54,180.00,90.00,5.36,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM6_FLR_4_WALL_WEST,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,14.61,19.51,14.61,270.00,90.00,4.57,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM6_FLR_4_WALL_WEST_WINDOW,Window,PATROOM6_FLR_4_WALL_WEST,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,4.91,4.91,4.91,270.00,90.00,4.02,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM6_FLR_4_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,27.87,27.87,27.87,0.00,180.00,6.10,4.57,0.00,PATROOM6_FLR_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,PATROOM6_FLR_4_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,27.87,27.87,27.87,180.00,0.00,6.10,4.57,0.00,PATROOM6_FLR_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,PATROOM6_FLR_4 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,55.74,55.74,55.74,0.00,90.00,55.74,1.00,0.00,PATROOM6_FLR_4 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,PATROOM7_MULT10_FLR_3,    8
HeatTransfer_Surface,PATROOM7_MULT10_FLR_3_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,18.87,18.87,18.87,90.00,90.00,4.42,4.27,0.00,PATROOM7_MULT10_FLR_3_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM7_MULT10_FLR_3_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,0.00,90.00,4.57,4.27,0.00,PATROOM7_MULT10_FLR_3_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM7_MULT10_FLR_3_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,180.00,90.00,4.57,4.27,0.00,PATROOM7_MULT10_FLR_3_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM7_MULT10_FLR_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,14.13,18.87,14.13,270.00,90.00,4.42,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM7_MULT10_FLR_3_WALL_WEST_WINDOW,Window,PATROOM7_MULT10_FLR_3_WALL_WEST,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,4.74,4.74,4.74,270.00,90.00,3.89,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM7_MULT10_FLR_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,20.21,20.21,20.21,0.00,180.00,4.57,4.42,0.00,PATROOM7_MULT10_FLR_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,PATROOM7_MULT10_FLR_3_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,20.21,20.21,20.21,180.00,0.00,4.57,4.42,0.00,PATROOM7_MULT10_FLR_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,PATROOM7_MULT10_FLR_3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,40.42,40.42,40.42,0.00,90.00,40.42,1.00,0.00,PATROOM7_MULT10_FLR_3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,PATROOM7_MULT10_FLR_4,    8
HeatTransfer_Surface,PATROOM7_MULT10_FLR_4_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,18.87,18.87,18.87,90.00,90.00,4.42,4.27,0.00,PATROOM7_MULT10_FLR_4_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM7_MULT10_FLR_4_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,0.00,90.00,4.57,4.27,0.00,PATROOM7_MULT10_FLR_4_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM7_MULT10_FLR_4_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,180.00,90.00,4.57,4.27,0.00,PATROOM7_MULT10_FLR_4_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM7_MULT10_FLR_4_WALL_WEST,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,14.13,18.87,14.13,270.00,90.00,4.42,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM7_MULT10_FLR_4_WALL_WEST_WINDOW,Window,PATROOM7_MULT10_FLR_4_WALL_WEST,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,4.74,4.74,4.74,270.00,90.00,3.89,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM7_MULT10_FLR_4_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,20.21,20.21,20.21,0.00,180.00,4.57,4.42,0.00,PATROOM7_MULT10_FLR_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,PATROOM7_MULT10_FLR_4_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,20.21,20.21,20.21,180.00,0.00,4.57,4.42,0.00,PATROOM7_MULT10_FLR_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,PATROOM7_MULT10_FLR_4 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,40.42,40.42,40.42,0.00,90.00,40.42,1.00,0.00,PATROOM7_MULT10_FLR_4 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,PATROOM8_FLR_3,    9
HeatTransfer_Surface,PATROOM8_FLR_3_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,90.00,90.00,4.57,4.27,0.00,PATROOM8_FLR_3_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM8_FLR_3_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,19.48,26.02,19.48,0.00,90.00,6.10,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM8_FLR_3_WALL_NORTH_WINDOW,Window,PATROOM8_FLR_3_WALL_NORTH,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,6.54,6.54,6.54,0.00,90.00,5.36,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM8_FLR_3_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,26.02,26.02,26.02,180.00,90.00,6.10,4.27,0.00,PATROOM8_FLR_3_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM8_FLR_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,14.61,19.51,14.61,270.00,90.00,4.57,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM8_FLR_3_WALL_WEST_WINDOW,Window,PATROOM8_FLR_3_WALL_WEST,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,4.91,4.91,4.91,270.00,90.00,4.02,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM8_FLR_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,27.87,27.87,27.87,0.00,180.00,6.10,4.57,0.00,PATROOM8_FLR_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,PATROOM8_FLR_3_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,27.87,27.87,27.87,180.00,0.00,6.10,4.57,0.00,PATROOM8_FLR_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,PATROOM8_FLR_3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,55.74,55.74,55.74,0.00,90.00,55.74,1.00,0.00,PATROOM8_FLR_3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,PATROOM8_FLR_4,    9
HeatTransfer_Surface,PATROOM8_FLR_4_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,19.51,19.51,19.51,90.00,90.00,4.57,4.27,0.00,PATROOM8_FLR_4_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM8_FLR_4_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,19.48,26.02,19.48,0.00,90.00,6.10,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM8_FLR_4_WALL_NORTH_WINDOW,Window,PATROOM8_FLR_4_WALL_NORTH,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,6.54,6.54,6.54,0.00,90.00,5.36,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM8_FLR_4_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,26.02,26.02,26.02,180.00,90.00,6.10,4.27,0.00,PATROOM8_FLR_4_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM8_FLR_4_WALL_WEST,Wall,,CTF - ConductionTransferFunction,MASS NON-RES EXT WALL,0.780,0.698,,14.61,19.51,14.61,270.00,90.00,4.57,4.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM8_FLR_4_WALL_WEST_WINDOW,Window,PATROOM8_FLR_4_WALL_WEST,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,4.91,4.91,4.91,270.00,90.00,4.02,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PATROOM8_FLR_4_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,27.87,27.87,27.87,0.00,180.00,6.10,4.57,0.00,PATROOM8_FLR_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,PATROOM8_FLR_4_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,27.87,27.87,27.87,180.00,0.00,6.10,4.57,0.00,PATROOM8_FLR_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,PATROOM8_FLR_4 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,55.74,55.74,55.74,0.00,90.00,55.74,1.00,0.00,PATROOM8_FLR_4 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,PHYSTHERAPY_FLR_3,    7
HeatTransfer_Surface,PHYSTHERAPY_FLR_3_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,97.57,97.57,97.57,90.00,90.00,22.86,4.27,0.00,CORRIDOR_SE_FLR_3_WALL_1_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PHYSTHERAPY_FLR_3_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,91.07,91.07,91.07,0.00,90.00,21.34,4.27,0.00,CORRIDOR_NW_FLR_3_WALL_2_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PHYSTHERAPY_FLR_3_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,91.07,91.07,91.07,180.00,90.00,21.34,4.27,0.00,NURSESAT_LOBBY_FLR_3_WALL_1_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PHYSTHERAPY_FLR_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,97.57,97.57,97.57,270.00,90.00,22.86,4.27,0.00,NURSESAT_LOBBY_FLR_3_WALL_1_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,PHYSTHERAPY_FLR_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,487.74,487.74,487.74,0.00,180.00,21.34,22.86,0.00,PHYSTHERAPY_FLR_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,PHYSTHERAPY_FLR_3_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,487.74,487.74,487.74,180.00,0.00,21.34,22.86,0.00,PHYSTHERAPY_FLR_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,PHYSTHERAPY_FLR_3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,975.48,975.48,975.48,0.00,90.00,975.48,1.00,0.00,PHYSTHERAPY_FLR_3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,RADIOLOGY_FLR_4,    7
HeatTransfer_Surface,RADIOLOGY_FLR_4_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,97.57,97.57,97.57,90.00,90.00,22.86,4.27,0.00,CORRIDOR_SE_FLR_4_WALL_1_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,RADIOLOGY_FLR_4_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,91.07,91.07,91.07,0.00,90.00,21.34,4.27,0.00,CORRIDOR_NW_FLR_4_WALL_2_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,RADIOLOGY_FLR_4_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,91.07,91.07,91.07,180.00,90.00,21.34,4.27,0.00,NURSESAT_LOBBY_FLR_4_WALL_1_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,RADIOLOGY_FLR_4_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,97.57,97.57,97.57,270.00,90.00,22.86,4.27,0.00,NURSESAT_LOBBY_FLR_4_WALL_1_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,RADIOLOGY_FLR_4_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,487.74,487.74,487.74,0.00,180.00,21.34,22.86,0.00,RADIOLOGY_FLR_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,RADIOLOGY_FLR_4_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,487.74,487.74,487.74,180.00,0.00,21.34,22.86,0.00,RADIOLOGY_FLR_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,RADIOLOGY_FLR_4 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,975.48,975.48,975.48,0.00,90.00,975.48,1.00,0.00,RADIOLOGY_FLR_4 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,WeatherFileRunPeriod,06/01,06/01,Monday,1,Use RunPeriod Specified Day,No ,No ,No ,Yes,Yes
Environment:Daylight Saving,Yes,InputFile,03/08,11/01
Environment:Special Days,NEW YEARS DAY,Holiday,InputFile,01/01,  1
Environment:Special Days,VETERANS DAY,Holiday,InputFile,11/11,  1
Environment:Special Days,CHRISTMAS,Holiday,InputFile,12/25,  1
Environment:Special Days,INDEPENDENCE DAY,Holiday,InputFile,07/04,  1
Environment:Special Days,MLK DAY,Holiday,InputFile,01/19,  1
Environment:Special Days,PRESIDENTS DAY,Holiday,InputFile,02/16,  1
Environment:Special Days,MEMORIAL DAY,Holiday,InputFile,05/25,  1
Environment:Special Days,LABOR DAY,Holiday,InputFile,09/07,  1
Environment:Special Days,COLUMBUS DAY,Holiday,InputFile,10/12,  1
Environment:Special Days,THANKSGIVING,Holiday,InputFile,11/26,  1
Environment:WarmupDays,  6
! <Tabular Report>,Style,Unit Conversion
Tabular Report,HTML,None
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,BASEMENT,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,1.8891718934E-002,5.1611779144E-002,Pass,Pass,2.0090871141E-002,0.1183356626,Pass,Pass
 Warmup Convergence Information,CORRIDOR_FLR_1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,1.4248157212E-002,3.0987328489E-002,Pass,Pass,1.2844593711E-002,6.5926679495E-002,Pass,Pass
 Warmup Convergence Information,CORRIDOR_FLR_2,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,2.1679587914E-002,9.9109376849E-002,Pass,Pass,6.3008035912E-002,0.4461528872,Pass,Pass
 Warmup Convergence Information,CORRIDOR_FLR_5,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,3.9460205119E-002,4.0314162745E-002,Pass,Pass,1.8178503919E-002,6.0424442277E-002,Pass,Pass
 Warmup Convergence Information,CORRIDOR_NW_FLR_3,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,2.2428616898E-002,7.7526823796E-002,Pass,Pass,3.6596385388E-002,0.2299749958,Pass,Pass
 Warmup Convergence Information,CORRIDOR_NW_FLR_4,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,2.3044219196E-002,7.3252786218E-002,Pass,Pass,3.1976115681E-002,0.1938357584,Pass,Pass
 Warmup Convergence Information,CORRIDOR_SE_FLR_3,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,2.2200841678E-002,7.1411249087E-002,Pass,Pass,3.0485212830E-002,0.1822150284,Pass,Pass
 Warmup Convergence Information,CORRIDOR_SE_FLR_4,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,2.2901153009E-002,6.6892842279E-002,Pass,Pass,2.6696512481E-002,0.1537596436,Pass,Pass
 Warmup Convergence Information,DINING_FLR_5,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,5.9065098048E-002,9.6686226744E-002,Pass,Pass,2.6547676406E-002,9.6591567663E-002,Pass,Pass
 Warmup Convergence Information,ER_EXAM1_MULT4_FLR_1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,6.2514379891E-003,3.5230586897E-003,Pass,Pass,1.0155964947E-002,2.6797392106E-002,Pass,Pass
 Warmup Convergence Information,ER_EXAM3_MULT4_FLR_1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,6.0787688384E-003,3.4675774888E-003,Pass,Pass,1.0542796015E-002,2.7299649362E-002,Pass,Pass
 Warmup Convergence Information,ER_NURSESTN_LOBBY_FLR_1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,2.5671177369E-002,6.9310736925E-002,Pass,Pass,1.8723065053E-002,0.1025780066,Pass,Pass
 Warmup Convergence Information,ER_TRAUMA1_FLR_1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,6.4509249477E-003,2.8974347101E-003,Pass,Pass,1.0844751743E-002,2.9609885185E-002,Pass,Pass
 Warmup Convergence Information,ER_TRAUMA2_FLR_1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,6.5292678105E-003,3.3427660077E-003,Pass,Pass,1.0922163739E-002,3.0630623847E-002,Pass,Pass
 Warmup Convergence Information,ER_TRIAGE_MULT4_FLR_1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,5.9513332413E-003,3.5042483394E-003,Pass,Pass,1.0716731522E-002,3.0007810293E-002,Pass,Pass
 Warmup Convergence Information,ICU_FLR_2,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,6.0180710149E-003,3.4720686208E-003,Pass,Pass,1.2908199491E-002,3.5044798289E-002,Pass,Pass
 Warmup Convergence Information,ICU_NURSESTN_LOBBY_FLR_2,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,3.5473671202E-002,0.1083919883,Pass,Pass,2.1958054980E-002,0.1249078388,Pass,Pass
 Warmup Convergence Information,IC_PATROOM1_MULT5_FLR_2,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,3.7314164876E-003,2.5646173952E-003,Pass,Pass,1.6539603309E-002,3.8719610589E-002,Pass,Pass
 Warmup Convergence Information,IC_PATROOM2_FLR_2,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,3.7714974668E-003,2.5527893569E-003,Pass,Pass,2.4435162366E-002,3.7955429815E-002,Pass,Pass
 Warmup Convergence Information,IC_PATROOM3_MULT6_FLR_2,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,3.4865365833E-003,2.8823677219E-003,Pass,Pass,2.3033186065E-002,3.6589637965E-002,Pass,Pass
 Warmup Convergence Information,KITCHEN_FLR_5,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,8.7578449267E-002,0.1585824131,Pass,Pass,2.8787372874E-002,0.1161563937,Pass,Pass
 Warmup Convergence Information,LAB_FLR_3,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,6.2020167510E-002,0.3544963179,Pass,Pass,4.4537556531E-002,0.2007291261,Pass,Pass
 Warmup Convergence Information,LAB_FLR_4,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,6.1717005740E-002,0.3536563183,Pass,Pass,4.4503192243E-002,0.2004326842,Pass,Pass
 Warmup Convergence Information,LOBBY_RECORDS_FLR_1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,2.8931399759E-002,8.1583013707E-002,Pass,Pass,1.9677688412E-002,9.9938674406E-002,Pass,Pass
 Warmup Convergence Information,NURSESTN_LOBBY_FLR_3,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,2.4803597617E-002,5.7104066978E-002,Pass,Pass,1.7053123774E-002,8.6803703361E-002,Pass,Pass
 Warmup Convergence Information,NURSESTN_LOBBY_FLR_4,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,2.5402457097E-002,5.8280167995E-002,Pass,Pass,1.7066868056E-002,8.6364576434E-002,Pass,Pass
 Warmup Convergence Information,NURSESTN_LOBBY_FLR_5,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,4.8817358822E-002,9.0196635809E-002,Pass,Pass,2.2375494982E-002,0.1048787015,Pass,Pass
 Warmup Convergence Information,OR1_FLR_2,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,5.9633083309E-003,3.8915330088E-003,Pass,Pass,1.0353084222E-002,3.0614053163E-002,Pass,Pass
 Warmup Convergence Information,OR2_MULT5_FLR_2,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,6.1506718504E-003,3.9911319026E-003,Pass,Pass,1.0723695346E-002,3.1710218357E-002,Pass,Pass
 Warmup Convergence Information,OR3_FLR_2,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,6.2793336119E-003,3.8322295186E-003,Pass,Pass,1.0572701363E-002,3.2162800768E-002,Pass,Pass
 Warmup Convergence Information,OR4_FLR_2,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,6.3239724067E-003,3.8515802416E-003,Pass,Pass,1.0469284966E-002,3.3182474350E-002,Pass,Pass
 Warmup Convergence Information,OR_NURSESTN_LOBBY_FLR_2,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,2.4752401832E-002,6.7866218432E-002,Pass,Pass,1.9602091055E-002,0.1078370621,Pass,Pass
 Warmup Convergence Information,OFFICE1_FLR_5,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,9.2712597816E-002,0.1966137202,Pass,Pass,5.4273298300E-002,0.2211921115,Pass,Pass
 Warmup Convergence Information,OFFICE1_MULT4_FLR_1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,3.4841219744E-002,5.8947862782E-002,Pass,Pass,1.6585070397E-002,6.7396163141E-002,Pass,Pass
 Warmup Convergence Information,OFFICE2_MULT5_FLR_5,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,8.3394450371E-002,0.1614699390,Pass,Pass,3.7836115585E-002,0.1265239854,Pass,Pass
 Warmup Convergence Information,OFFICE3_FLR_5,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,9.2670371494E-002,0.1985109162,Pass,Pass,5.8836041878E-002,0.2568447317,Pass,Pass
 Warmup Convergence Information,OFFICE4_MULT6_FLR_5,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,5.8624224423E-002,0.1034902961,Pass,Pass,4.9437577771E-002,0.2214743711,Pass,Pass
 Warmup Convergence Information,PATROOM1_MULT10_FLR_3,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,3.4766471549E-003,2.6427706722E-003,Pass,Pass,1.8369808272E-002,3.2576399628E-002,Pass,Pass
 Warmup Convergence Information,PATROOM1_MULT10_FLR_4,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,3.6836249188E-003,2.9407488029E-003,Pass,Pass,1.8271537354E-002,3.2304669153E-002,Pass,Pass
 Warmup Convergence Information,PATROOM2_FLR_3,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,3.8565305574E-003,2.6690596368E-003,Pass,Pass,2.2863095625E-002,3.3815641091E-002,Pass,Pass
 Warmup Convergence Information,PATROOM2_FLR_4,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,4.0620559454E-003,2.9511321103E-003,Pass,Pass,2.2851425653E-002,3.4198857221E-002,Pass,Pass
 Warmup Convergence Information,PATROOM3_MULT10_FLR_3,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,3.9365634516E-003,2.9938669402E-003,Pass,Pass,2.3184411181E-002,3.4882058472E-002,Pass,Pass
 Warmup Convergence Information,PATROOM3_MULT10_FLR_4,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,3.6377370543E-003,2.5666268450E-003,Pass,Pass,2.3182493511E-002,3.5670917898E-002,Pass,Pass
 Warmup Convergence Information,PATROOM4_FLR_3,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,3.4513318850E-003,2.8136441553E-003,Pass,Pass,2.3368451502E-002,3.8034072494E-002,Pass,Pass
 Warmup Convergence Information,PATROOM4_FLR_4,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,3.8744081782E-003,2.7376749782E-003,Pass,Pass,2.3795570883E-002,3.8217762594E-002,Pass,Pass
 Warmup Convergence Information,PATROOM5_MULT10_FLR_3,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,3.8592249528E-003,2.6681974077E-003,Pass,Pass,1.7978090596E-002,3.7012151791E-002,Pass,Pass
 Warmup Convergence Information,PATROOM5_MULT10_FLR_4,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,4.0087370113E-003,3.0684805321E-003,Pass,Pass,1.8025539448E-002,3.6776791181E-002,Pass,Pass
 Warmup Convergence Information,PATROOM6_FLR_3,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,3.7179202023E-003,2.7487828403E-003,Pass,Pass,2.6205583826E-002,3.2874989578E-002,Pass,Pass
 Warmup Convergence Information,PATROOM6_FLR_4,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,3.5276370807E-003,2.4729058715E-003,Pass,Pass,2.6418240445E-002,3.2999951083E-002,Pass,Pass
 Warmup Convergence Information,PATROOM7_MULT10_FLR_3,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,3.8615065174E-003,2.4980973812E-003,Pass,Pass,2.4977749869E-002,3.5229509731E-002,Pass,Pass
 Warmup Convergence Information,PATROOM7_MULT10_FLR_4,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,3.8651185199E-003,2.6545102021E-003,Pass,Pass,2.5156631196E-002,3.5242561851E-002,Pass,Pass
 Warmup Convergence Information,PATROOM8_FLR_3,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,3.2394008890E-003,2.2878688754E-003,Pass,Pass,2.6812402608E-002,3.6499030161E-002,Pass,Pass
 Warmup Convergence Information,PATROOM8_FLR_4,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,4.4050871930E-003,3.1313541878E-003,Pass,Pass,2.7035015290E-002,3.6881385431E-002,Pass,Pass
 Warmup Convergence Information,PHYSTHERAPY_FLR_3,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,5.0593547181E-002,0.2227601603,Pass,Pass,4.5407839763E-002,0.2788051295,Pass,Pass
 Warmup Convergence Information,RADIOLOGY_FLR_4,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,6.1071934957E-002,0.3161285829,Pass,Pass,3.1991224402E-002,0.1437078088,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
