  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         689
  Number of Section Definitions=           2
  Total Number of Alpha Fields=       16712
  Total Number of Numeric Fields=       38446
  Total Number of Fields=       55158
  Processing Input Data File (in.idf) -- Start
      1 ! RefBldgSecondarySchoolNew2004_Chicago.idf
      2 !
      3 ! This example file is based on Version 1.3_5.0 and was transitioned to Version 6.0 using the transition utility
      4 !
      5 ! DOE Commercial Reference Building
      6 ! Secondary School, new construction 90.1-2004
      7 ! Version 1.3_5.0
      8 ! EnergyPlus Version 6.0
      9 ! ASHRAE Standards 90.1-2004 and 62-1999
     10 !
     11 ! Description:  Two story, secondary school, 46 zones
     12 !               Classrooms, auditorium, gymnasium, auxiliary gymnasium, cafeteria, kitchen
     13 !               Original model developed for the K-12 Advanced Energy Design Guide
     14 ! Form:         Area = 19,592 m2 (210,887 ft2); Number of Stories = 2; Shape = "E",
     15 !               Main corridor with three wings for class rooms
     16 ! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-2004.
     17 !               Opaque constructions: steel frame walls; built-up flat roof (insulation above deck); slab-on-grade floor
     18 !               Windows: window-to-wall ratio = 32.7%,
     19 !               Skylights: 4% roof area in gymnasium and auxilary gymnasium
     20 !               Infiltration = 0.4 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
     21 !                              25% of full value when ventilation system on.
     22 ! HVAC:         Air-cooled chiller, boiler, MZ-VAV with reheat in most of the building;
     23 !               PSZ-AC and gas furnace in gymnasium, auditorium, kitchen, and cafeteria
     24 !               Economizers per 90.1-2004
     25 !               Chiller part load curve corrected from original
     26 !
     27 ! Exhaust:      Restroom exhaust = 600 L/s total (1,271 cfm); Kitchen exhaust 1,888 L/s (4,000 cfm), 86% make-up air from cafeteria
     28 !               Kitchen exhaust fan modeled as an external load to avoid getting double the make-up air
     29 ! Refrigeration: Walk-in cooler and walk-in freezer
     30 ! Elevators:    2 @ 20 HP each, 91% motor efficiency
     31 !
     32 ! Int. gains:   W/m2 (W/ft2)       lights            elec plug         gas plug
     33 !               Classrooms(2/60)   15.1 (1.4)        20.0 (1.9)        0
     34 !               Classroom(58/60)   15.1 (1.4)        10.0 (0.93)       0
     35 !               corridor           5.38 (0.5)        4.0 (0.37)        0
     36 !               offices            11.8 (1.1)        10.8 (1.0)        0
     37 !               Gyms               15.1 (1.4)        5.0 (0.46)        0
     38 !               Kitchen            12.9 (1.2)        222 (20.7)        1199 (104)
     39 !               Cafeteria          15.1 (1.4)        19.3 (1.8)        0
     40 !               Library            14.0 (1.3)        10.0 (0.93)       0
     41 !
     42 ! Detached Shading:               None
     43 ! Daylight:                       None
     44 ! Natural Ventilation:            None
     45 ! Zonal Equipment:                None
     46 ! Air Primary Loops:              VAV with hot water reheat; PSZ-AC with gas furnace
     47 ! Plant Loops:                    SHWSys1, HeatSys1, CoolSys1
     48 ! System Equipment Autosize:      Yes
     49 ! Purchased Cooling:              None
     50 ! Purchased Heating:              None
     51 ! Coils:                          Coil:Cooling:DX:SingleSpeed; Coil:Heating:Gas;
     52 !                                 Coil:Cooling:Water; Coil:Heating:Water
     53 ! Pumps:                          Yes
     54 ! Boilers:                        Boiler:HotWater (gas-fired)
     55 ! Chillers:                       Chiller:Electric:EIR (air-cooled)
     56 !***** NOTICE *****
     57 !***** The Reference Buildings were prepared as an account of work sponsored by an *****
     58 !***** agency of the United States government. Neither the United States *****
     59 !***** government nor any agency thereof, nor any of their employees, makes *****
     60 !***** any warranty, express or implied, or assumes any legal liability or *****
     61 !***** responsibility for the accuracy, completeness, or usefulness of any *****
     62 !***** information, apparatus, product, or process disclosed, or represents *****
     63 !***** that its use would not infringe privately owned rights. Reference *****
     64 !***** herein to any specific commercial product, process, or service by *****
     65 !***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
     66 !***** constitute or imply its endorsement, recommendation, or favoring by *****
     67 !***** the United States government or any agency thereof. The views and *****
     68 !***** opinions of authors expressed herein do not necessarily state or *****
     69 !***** reflect those of the United States government or any agency thereof. *****
     70 !***** Access to and use of the Reference Buildings imposes the following obligations *****
     71 !***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
     72 !***** any publication(s) that that result from the use of Reference Buildings. *****
     73 !***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
     74 !***** advertising or publicity that implies endorsement or promotion of any *****
     75 !***** products, services or commercial entities. *****
     76 ! Reference citation for the Commercial Reference Buildings:
     77 ! Deru, M.; Field, K.; Studer, D.; Benne, K.; Griffith, B.; Torcellini, P;
     78 ! Halverson, M.; Winiarski, D.; Liu, B.; Rosenberg, M.; Huang, J.;
     79 ! Yazdanian, M.; Crawley, D. (2010).
     80 ! U.S. Department of Energy Commercial Reference Building Models of the National Building Stock.
     81 ! Washington, DC: U.S. Department of Energy, Energy Efficiency and
     82 ! Renewable Energy, Office of Building Technologies.
     83 ! ***GENERAL SIMULATION PARAMETERS***
     84 ! Number of Zones: 46
     85 
     86   Version,8.0;
     87 
     88   SimulationControl,
     89     YES,                     !- Do Zone Sizing Calculation
     90     YES,                     !- Do System Sizing Calculation
     91     YES,                     !- Do Plant Sizing Calculation
     92     NO,                     !- Run Simulation for Sizing Periods
     93     Yes;                      !- Run Simulation for Weather File Run Periods
     94 
     95   Building,
     96     Ref Bldg Secondary School New2004_v1.3_5.0,  !- Name
     97     0.0000,                  !- North Axis {deg}
     98     City,                    !- Terrain
     99     0.0400,                  !- Loads Convergence Tolerance Value
    100     0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    101     FullInteriorAndExterior, !- Solar Distribution
    102     25,                      !- Maximum Number of Warmup Days
    103     6;                       !- Minimum Number of Warmup Days
    104 
    105   RunPeriod,
    106     ,                        !- Name
    107     6,                       !- Begin Month
    108     1,                       !- Begin Day of Month
    109     6,                      !- End Month
    110     1,                      !- End Day of Month
    111     Monday,                  !- Day of Week for Start Day
    112     No,                      !- Use Weather File Holidays and Special Days
    113     No,                      !- Use Weather File Daylight Saving Period
    114     No,                      !- Apply Weekend Holiday Rule
    115     Yes,                     !- Use Weather File Rain Indicators
    116     Yes,                     !- Use Weather File Snow Indicators
    117     1.0000;                  !- Number of Times Runperiod to be Repeated
    118 
    119   ExternalInterface,
    120     PtolemyServer;           !- Name of External Interface
    121 
    122 ! ***HOLIDAYS & DAYLIGHT SAVINGS***
    123 
    124   RunPeriodControl:DaylightSavingTime,
    125     2nd Sunday in March,     !- Start Date
    126     1st Sunday in November;  !- End Date
    127 
    128   RunPeriodControl:SpecialDays,
    129     New Years Day,           !- Name
    130     January 1,               !- Start Date
    131     1,                       !- Duration {days}
    132     Holiday;                 !- Special Day Type
    133 
    134   RunPeriodControl:SpecialDays,
    135     Veterans Day,            !- Name
    136     November 11,             !- Start Date
    137     1,                       !- Duration {days}
    138     Holiday;                 !- Special Day Type
    139 
    140   RunPeriodControl:SpecialDays,
    141     Christmas,               !- Name
    142     December 25,             !- Start Date
    143     1,                       !- Duration {days}
    144     Holiday;                 !- Special Day Type
    145 
    146   RunPeriodControl:SpecialDays,
    147     Independence Day,        !- Name
    148     July 4,                  !- Start Date
    149     1,                       !- Duration {days}
    150     Holiday;                 !- Special Day Type
    151 
    152   RunPeriodControl:SpecialDays,
    153     MLK Day,                 !- Name
    154     3rd Monday in January,   !- Start Date
    155     1,                       !- Duration {days}
    156     Holiday;                 !- Special Day Type
    157 
    158   RunPeriodControl:SpecialDays,
    159     Presidents Day,          !- Name
    160     3rd Monday in February,  !- Start Date
    161     1,                       !- Duration {days}
    162     Holiday;                 !- Special Day Type
    163 
    164   RunPeriodControl:SpecialDays,
    165     Memorial Day,            !- Name
    166     Last Monday in May,      !- Start Date
    167     1,                       !- Duration {days}
    168     Holiday;                 !- Special Day Type
    169 
    170   RunPeriodControl:SpecialDays,
    171     Labor Day,               !- Name
    172     1st Monday in September, !- Start Date
    173     1,                       !- Duration {days}
    174     Holiday;                 !- Special Day Type
    175 
    176   RunPeriodControl:SpecialDays,
    177     Columbus Day,            !- Name
    178     2nd Monday in October,   !- Start Date
    179     1,                       !- Duration {days}
    180     Holiday;                 !- Special Day Type
    181 
    182   RunPeriodControl:SpecialDays,
    183     Thanksgiving,            !- Name
    184     4th Thursday in November,!- Start Date
    185     1,                       !- Duration {days}
    186     Holiday;                 !- Special Day Type
    187 
    188 ! ***SCHEDULE TYPES***
    189 
    190   ScheduleTypeLimits,
    191     Any Number;              !- Name
    192 
    193   ScheduleTypeLimits,
    194     Fraction,                !- Name
    195     0.0,                     !- Lower Limit Value
    196     1.0,                     !- Upper Limit Value
    197     CONTINUOUS;              !- Numeric Type
    198 
    199   ScheduleTypeLimits,
    200     Temperature,             !- Name
    201     -60,                     !- Lower Limit Value
    202     200,                     !- Upper Limit Value
    203     CONTINUOUS;              !- Numeric Type
    204 
    205   ScheduleTypeLimits,
    206     On/Off,                  !- Name
    207     0,                       !- Lower Limit Value
    208     1,                       !- Upper Limit Value
    209     DISCRETE;                !- Numeric Type
    210 
    211   ScheduleTypeLimits,
    212     Control Type,            !- Name
    213     0,                       !- Lower Limit Value
    214     4,                       !- Upper Limit Value
    215     DISCRETE;                !- Numeric Type
    216 
    217   ScheduleTypeLimits,
    218     Humidity,                !- Name
    219     10,                      !- Lower Limit Value
    220     90,                      !- Upper Limit Value
    221     CONTINUOUS;              !- Numeric Type
    222 
    223   ScheduleTypeLimits,
    224     Number;                  !- Name
    225 
    226 ! ***ALWAYS ON SCHEDULE***
    227 
    228   Schedule:Compact,
    229     ALWAYS_ON,               !- Name
    230     On/Off,                  !- Schedule Type Limits Name
    231     Through: 12/31,          !- Field 1
    232     For: AllDays,            !- Field 2
    233     Until: 24:00,1;          !- Field 3
    234 
    235 ! ***MISC SIMULATION PARAMETERS***
    236 
    237   SurfaceConvectionAlgorithm:Inside,TARP;
    238 
    239   SurfaceConvectionAlgorithm:Outside,DOE-2;
    240 
    241   HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;
    242 
    243   ZoneAirHeatBalanceAlgorithm,
    244     AnalyticalSolution;      !- Algorithm
    245 
    246   Sizing:Parameters,
    247     1.5,                     !- Heating Sizing Factor
    248     1.5,                     !- Cooling Sizing Factor
    249     6;                       !- Timesteps in Averaging Window
    250 
    251   ConvergenceLimits,
    252     2,                       !- Minimum System Timestep {minutes}
    253     25;                      !- Maximum HVAC Iterations
    254 
    255   ShadowCalculation,
    256     AverageOverDaysInFrequency,  !- Calculation Method
    257     7,                       !- Calculation Frequency
    258     15000;                   !- Maximum Figures in Shadow Overlap Calculations
    259 
    260   Timestep,4;
    261 
    262 ! WeatherFileName=USA_IL_Chicago-OHare_TMY2.epw
    263 
    264   Site:Location,
    265     USA IL-CHICAGO-OHARE,    !- Name
    266     41.77,                   !- Latitude {deg}
    267     -87.75,                  !- Longitude {deg}
    268     -6.00,                   !- Time Zone {hr}
    269     190;                     !- Elevation {m}
    270 
    271  ! CHICAGO_IL_USA Annual Heating 99.6%, MaxDB=-20.6°C
    272 
    273   SizingPeriod:DesignDay,
    274     CHICAGO Ann Htg 99.6% Condns DB,  !- Name
    275     1,                       !- Month
    276     21,                      !- Day of Month
    277     WinterDesignDay,         !- Day Type
    278     -20.6,                   !- Maximum Dry-Bulb Temperature {C}
    279     0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    280     ,                        !- Dry-Bulb Temperature Range Modifier Type
    281     ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    282     Wetbulb,                 !- Humidity Condition Type
    283     -20.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    284     ,                        !- Humidity Condition Day Schedule Name
    285     ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    286     ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    287     ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    288     99063.,                  !- Barometric Pressure {Pa}
    289     4.9,                     !- Wind Speed {m/s}
    290     270,                     !- Wind Direction {deg}
    291     No,                      !- Rain Indicator
    292     No,                      !- Snow Indicator
    293     No,                      !- Daylight Saving Time Indicator
    294     ASHRAEClearSky,          !- Solar Model Indicator
    295     ,                        !- Beam Solar Day Schedule Name
    296     ,                        !- Diffuse Solar Day Schedule Name
    297     ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    298     ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    299     0.00;                    !- Sky Clearness
    300 
    301  ! CHICAGO_IL_USA Annual Cooling (WB=>MDB) .4%, MDB=31.2°C WB=25.5°C
    302 
    303   SizingPeriod:DesignDay,
    304     CHICAGO Ann Clg .4% Condns WB=>MDB,  !- Name
    305     7,                       !- Month
    306     21,                      !- Day of Month
    307     SummerDesignDay,         !- Day Type
    308     31.2,                    !- Maximum Dry-Bulb Temperature {C}
    309     10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    310     ,                        !- Dry-Bulb Temperature Range Modifier Type
    311     ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    312     Wetbulb,                 !- Humidity Condition Type
    313     25.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    314     ,                        !- Humidity Condition Day Schedule Name
    315     ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    316     ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    317     ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    318     99063.,                  !- Barometric Pressure {Pa}
    319     5.3,                     !- Wind Speed {m/s}
    320     230,                     !- Wind Direction {deg}
    321     No,                      !- Rain Indicator
    322     No,                      !- Snow Indicator
    323     No,                      !- Daylight Saving Time Indicator
    324     ASHRAEClearSky,          !- Solar Model Indicator
    325     ,                        !- Beam Solar Day Schedule Name
    326     ,                        !- Diffuse Solar Day Schedule Name
    327     ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    328     ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    329     1.00;                    !- Sky Clearness
    330 
    331   Site:WaterMainsTemperature,
    332     CORRELATION,             !- Calculation Method
    333     ,                        !- Temperature Schedule Name
    334     9.69,                    !- Annual Average Outdoor Air Temperature {C}
    335     28.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}
    336 
    337   Construction,
    338     Skylight cons 456,       !- Name
    339     Skylight Plexi Atofina 2602,  !- Outside Layer
    340     Air,                     !- Layer 2
    341     Skylight Plexi Atofina 2602;  !- Layer 3
    342 
    343   WindowMaterial:Gas,
    344     Air,                     !- Name
    345     Air,                     !- Gas Type
    346     0.0127;                  !- Thickness {m}
    347 
    348   WindowMaterial:Glazing,
    349     Skylight Plexi Atofina 2602,  !- Name
    350     SpectralAverage,         !- Optical Data Type
    351     ,                        !- Window Glass Spectral Data Set Name
    352     0.002997,                !- Thickness {m}
    353     0.507,                   !- Solar Transmittance at Normal Incidence
    354     0.221,                   !- Front Side Solar Reflectance at Normal Incidence
    355     0.222,                   !- Back Side Solar Reflectance at Normal Incidence
    356     0.486,                   !- Visible Transmittance at Normal Incidence
    357     0.3,                     !- Front Side Visible Reflectance at Normal Incidence
    358     0.3,                     !- Back Side Visible Reflectance at Normal Incidence
    359     0,                       !- Infrared Transmittance at Normal Incidence
    360     0.9,                     !- Front Side Infrared Hemispherical Emissivity
    361     0.9,                     !- Back Side Infrared Hemispherical Emissivity
    362     0.187,                   !- Conductivity {W/m-K}
    363     1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    364     No;                      !- Solar Diffusing
    365 
    366   WindowProperty:FrameAndDivider,
    367     Al w/Break Frame,        !- Name
    368     0.0572,                  !- Frame Width {m}
    369     0.0254,                  !- Frame Outside Projection {m}
    370     0.0254,                  !- Frame Inside Projection {m}
    371     56.424,                  !- Frame Conductance {W/m2-K}
    372     1.6393,                  !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    373     0.9,                     !- Frame Solar Absorptance
    374     0.9,                     !- Frame Visible Absorptance
    375     0.9,                     !- Frame Thermal Hemispherical Emissivity
    376     DividedLite,             !- Divider Type
    377     0.0,                     !- Divider Width {m}
    378     0,                       !- Number of Horizontal Dividers
    379     0,                       !- Number of Vertical Dividers
    380     ,                        !- Divider Outside Projection {m}
    381     ,                        !- Divider Inside Projection {m}
    382     ,                        !- Divider Conductance {W/m2-K}
    383     1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    384     ,                        !- Divider Solar Absorptance
    385     ,                        !- Divider Visible Absorptance
    386     0.9;                     !- Divider Thermal Hemispherical Emissivity
    387 
    388   Site:GroundTemperature:BuildingSurface,19.527,19.502,19.536,19.598,20.002,21.640,22.225,22.375,21.449,20.121,19.802,19.633;
    389 
    390 ! ***OPAQUE CONSTRUCTIONS AND MATERIALS***
    391 ! Exterior Walls
    392 
    393   Construction,
    394     Steel Frame Non-res Ext Wall,  !- Name
    395     Wood Siding,             !- Outside Layer
    396     Steel Frame NonRes Wall Insulation,  !- Layer 2
    397     1/2IN Gypsum;            !- Layer 3
    398 
    399   Material,
    400     Steel Frame NonRes Wall Insulation,  !- Name
    401     MediumRough,             !- Roughness
    402     0.0870564552646045,      !- Thickness {m}
    403     0.049,                   !- Conductivity {W/m-K}
    404     265.0000,                !- Density {kg/m3}
    405     836.8000,                !- Specific Heat {J/kg-K}
    406     0.9000,                  !- Thermal Absorptance
    407     0.7000,                  !- Solar Absorptance
    408     0.7000;                  !- Visible Absorptance
    409 
    410 ! Roof
    411 
    412   Construction,
    413     IEAD Non-res Roof,       !- Name
    414     Roof Membrane,           !- Outside Layer
    415     IEAD NonRes Roof Insulation,  !- Layer 2
    416     Metal Decking;           !- Layer 3
    417 
    418   Material,
    419     IEAD NonRes Roof Insulation,  !- Name
    420     MediumRough,             !- Roughness
    421     0.127338688569477,       !- Thickness {m}
    422     0.049,                   !- Conductivity {W/m-K}
    423     265.0000,                !- Density {kg/m3}
    424     836.8000,                !- Specific Heat {J/kg-K}
    425     0.9000,                  !- Thermal Absorptance
    426     0.7000,                  !- Solar Absorptance
    427     0.7000;                  !- Visible Absorptance
    428 
    429 ! Slab on grade, unheated
    430 
    431   Construction,
    432     ext-slab,                !- Name
    433     HW CONCRETE,             !- Outside Layer
    434     CP02 CARPET PAD;         !- Layer 2
    435 
    436 ! Interior Walls
    437 
    438   Construction,
    439     int-walls,               !- Name
    440     1/2IN Gypsum,            !- Outside Layer
    441     1/2IN Gypsum;            !- Layer 2
    442 
    443 ! Interior Floors
    444 
    445   Construction,
    446     INT-FLOOR-TOPSIDE,       !- Name
    447     MAT-CC05 4 HW CONCRETE,  !- Outside Layer
    448     CP02 CARPET PAD;         !- Layer 2
    449 
    450   Construction,
    451     INT-FLOOR-UNDERSIDE,     !- Name
    452     CP02 CARPET PAD,         !- Outside Layer
    453     MAT-CC05 4 HW CONCRETE;  !- Layer 2
    454 
    455 ! ***WINDOW/DOOR CONSTRUCTIONS AND MATERIALS***
    456 
    457   Construction,
    458     Window Non-res Fixed,    !- Name
    459     NonRes Fixed Assembly Window;  !- Outside Layer
    460 
    461   WindowMaterial:SimpleGlazingSystem,
    462     NonRes Fixed Assembly Window,  !- Name
    463     3.23646,                 !- U-Factor {W/m2-K}
    464     0.39,                    !- Solar Heat Gain Coefficient
    465     ;                        !- Visible Transmittance
    466 
    467 ! ***COMMON CONSTRUCTIONS AND MATERIALS***
    468 
    469   Construction,
    470     DropCeiling,             !- Name
    471     Std AC02;                !- Outside Layer
    472 
    473   Construction,
    474     AIR-WALL,                !- Name
    475     MAT-AIR-WALL;            !- Outside Layer
    476 
    477   Construction,
    478     InteriorFurnishings,     !- Name
    479     Std Wood 6inch;          !- Outside Layer
    480 
    481   Material,
    482     Std Wood 6inch,          !- Name
    483     MediumSmooth,            !- Roughness
    484     0.15,                    !- Thickness {m}
    485     0.12,                    !- Conductivity {W/m-K}
    486     540.0000,                !- Density {kg/m3}
    487     1210,                    !- Specific Heat {J/kg-K}
    488     0.9000000,               !- Thermal Absorptance
    489     0.7000000,               !- Solar Absorptance
    490     0.7000000;               !- Visible Absorptance
    491 
    492   Material,
    493     Wood Siding,             !- Name
    494     MediumSmooth,            !- Roughness
    495     0.0100,                  !- Thickness {m}
    496     0.1100,                  !- Conductivity {W/m-K}
    497     544.6200,                !- Density {kg/m3}
    498     1210.0000,               !- Specific Heat {J/kg-K}
    499     0.9000,                  !- Thermal Absorptance
    500     0.7800,                  !- Solar Absorptance
    501     0.7800;                  !- Visible Absorptance
    502 
    503   Material,
    504     1/2IN Gypsum,            !- Name
    505     Smooth,                  !- Roughness
    506     0.0127,                  !- Thickness {m}
    507     0.1600,                  !- Conductivity {W/m-K}
    508     784.9000,                !- Density {kg/m3}
    509     830.0000,                !- Specific Heat {J/kg-K}
    510     0.9000,                  !- Thermal Absorptance
    511     0.9200,                  !- Solar Absorptance
    512     0.9200;                  !- Visible Absorptance
    513 
    514   Material,
    515     1IN Stucco,              !- Name
    516     Smooth,                  !- Roughness
    517     0.0253,                  !- Thickness {m}
    518     0.6918,                  !- Conductivity {W/m-K}
    519     1858.0000,               !- Density {kg/m3}
    520     837.0000,                !- Specific Heat {J/kg-K}
    521     0.9000,                  !- Thermal Absorptance
    522     0.9200,                  !- Solar Absorptance
    523     0.9200;                  !- Visible Absorptance
    524 
    525   Material,
    526     8IN CONCRETE HW,         !- Name
    527     Rough,                   !- Roughness
    528     0.2032,                  !- Thickness {m}
    529     1.3110,                  !- Conductivity {W/m-K}
    530     2240.0000,               !- Density {kg/m3}
    531     836.8000,                !- Specific Heat {J/kg-K}
    532     0.9000,                  !- Thermal Absorptance
    533     0.7000,                  !- Solar Absorptance
    534     0.7000;                  !- Visible Absorptance
    535 
    536   Material,
    537     Metal Siding,            !- Name
    538     Smooth,                  !- Roughness
    539     0.0015,                  !- Thickness {m}
    540     44.9600,                 !- Conductivity {W/m-K}
    541     7688.8600,               !- Density {kg/m3}
    542     410.0000,                !- Specific Heat {J/kg-K}
    543     0.9000,                  !- Thermal Absorptance
    544     0.2000,                  !- Solar Absorptance
    545     0.2000;                  !- Visible Absorptance
    546 
    547   Material,
    548     HW CONCRETE,             !- Name
    549     Rough,                   !- Roughness
    550     0.1016,                  !- Thickness {m}
    551     1.3110,                  !- Conductivity {W/m-K}
    552     2240.0000,               !- Density {kg/m3}
    553     836.8000,                !- Specific Heat {J/kg-K}
    554     0.9000,                  !- Thermal Absorptance
    555     0.7000,                  !- Solar Absorptance
    556     0.7000;                  !- Visible Absorptance
    557 
    558   Material:NoMass,
    559     CP02 CARPET PAD,         !- Name
    560     VeryRough,               !- Roughness
    561     0.2165,                  !- Thermal Resistance {m2-K/W}
    562     0.9000,                  !- Thermal Absorptance
    563     0.7000,                  !- Solar Absorptance
    564     0.8000;                  !- Visible Absorptance
    565 
    566   Material,
    567     Roof Membrane,           !- Name
    568     VeryRough,               !- Roughness
    569     0.0095,                  !- Thickness {m}
    570     0.1600,                  !- Conductivity {W/m-K}
    571     1121.2900,               !- Density {kg/m3}
    572     1460.0000,               !- Specific Heat {J/kg-K}
    573     0.9000,                  !- Thermal Absorptance
    574     0.7000,                  !- Solar Absorptance
    575     0.7000;                  !- Visible Absorptance
    576 
    577   Material,
    578     Metal Decking,           !- Name
    579     MediumSmooth,            !- Roughness
    580     0.0015,                  !- Thickness {m}
    581     45.0060,                 !- Conductivity {W/m-K}
    582     7680.0000,               !- Density {kg/m3}
    583     418.4000,                !- Specific Heat {J/kg-K}
    584     0.9000,                  !- Thermal Absorptance
    585     0.7000,                  !- Solar Absorptance
    586     0.3000;                  !- Visible Absorptance
    587 
    588   Material,
    589     Metal Roofing,           !- Name
    590     MediumSmooth,            !- Roughness
    591     0.0015,                  !- Thickness {m}
    592     45.0060,                 !- Conductivity {W/m-K}
    593     7680.0000,               !- Density {kg/m3}
    594     418.4000,                !- Specific Heat {J/kg-K}
    595     0.9000,                  !- Thermal Absorptance
    596     0.7000,                  !- Solar Absorptance
    597     0.3000;                  !- Visible Absorptance
    598 
    599   Material,
    600     MAT-CC05 4 HW CONCRETE,  !- Name
    601     Rough,                   !- Roughness
    602     0.1016,                  !- Thickness {m}
    603     1.3110,                  !- Conductivity {W/m-K}
    604     2240.0000,               !- Density {kg/m3}
    605     836.8000,                !- Specific Heat {J/kg-K}
    606     0.9000,                  !- Thermal Absorptance
    607     0.7000,                  !- Solar Absorptance
    608     0.7000;                  !- Visible Absorptance
    609 
    610 ! Acoustic tile for drop ceiling
    611 
    612   Material,
    613     Std AC02,                !- Name
    614     MediumSmooth,            !- Roughness
    615     1.2700000E-02,           !- Thickness {m}
    616     5.7000000E-02,           !- Conductivity {W/m-K}
    617     288.0000,                !- Density {kg/m3}
    618     1339.000,                !- Specific Heat {J/kg-K}
    619     0.9000000,               !- Thermal Absorptance
    620     0.7000000,               !- Solar Absorptance
    621     0.2000000;               !- Visible Absorptance
    622 
    623   Material:NoMass,
    624     MAT-AIR-WALL,            !- Name
    625     Rough,                   !- Roughness
    626     0.2079491,               !- Thermal Resistance {m2-K/W}
    627     0.9,                     !- Thermal Absorptance
    628     0.7;                     !- Solar Absorptance
    629 
    630 ! ZONE LIST: (46 zones)
    631 ! Auditorium_ZN_1_FLR_1
    632 ! Aux_Gym_ZN_1_FLR_1
    633 ! Bathrooms_ZN_1_FLR_1
    634 ! Bathrooms_ZN_1_FLR_2
    635 ! Cafeteria_ZN_1_FLR_1
    636 ! Corner_Class_1_Pod_1_ZN_1_FLR_1
    637 ! Corner_Class_1_Pod_1_ZN_1_FLR_2
    638 ! Corner_Class_1_Pod_2_ZN_1_FLR_1
    639 ! Corner_Class_1_Pod_2_ZN_1_FLR_2
    640 ! Corner_Class_1_Pod_3_ZN_1_FLR_1
    641 ! Corner_Class_1_Pod_3_ZN_1_FLR_2
    642 ! Corner_Class_2_Pod_1_ZN_1_FLR_1
    643 ! Corner_Class_2_Pod_1_ZN_1_FLR_2
    644 ! Corner_Class_2_Pod_2_ZN_1_FLR_1
    645 ! Corner_Class_2_Pod_2_ZN_1_FLR_2
    646 ! Corner_Class_2_Pod_3_ZN_1_FLR_1
    647 ! Corner_Class_2_Pod_3_ZN_1_FLR_2
    648 ! Corridor_Pod_1_ZN_1_FLR_1
    649 ! Corridor_Pod_1_ZN_1_FLR_2
    650 ! Corridor_Pod_2_ZN_1_FLR_1
    651 ! Corridor_Pod_2_ZN_1_FLR_2
    652 ! Corridor_Pod_3_ZN_1_FLR_1
    653 ! Corridor_Pod_3_ZN_1_FLR_2
    654 ! Gym_ZN_1_FLR_1
    655 ! Kitchen_ZN_1_FLR_1
    656 ! LIBRARY_MEDIA_CENTER_ZN_1_FLR_2
    657 ! Lobby_ZN_1_FLR_1
    658 ! Lobby_ZN_1_FLR_2
    659 ! Main_Corridor_ZN_1_FLR_1
    660 ! Main_Corridor_ZN_1_FLR_2
    661 ! Mech_ZN_1_FLR_1
    662 ! Mech_ZN_1_FLR_2
    663 ! Mult_Class_1_Pod_1_ZN_1_FLR_1
    664 ! Mult_Class_1_Pod_1_ZN_1_FLR_2
    665 ! Mult_Class_1_Pod_2_ZN_1_FLR_1
    666 ! Mult_Class_1_Pod_2_ZN_1_FLR_2
    667 ! Mult_Class_1_Pod_3_ZN_1_FLR_1
    668 ! Mult_Class_1_Pod_3_ZN_1_FLR_2
    669 ! Mult_Class_2_Pod_1_ZN_1_FLR_1
    670 ! Mult_Class_2_Pod_1_ZN_1_FLR_2
    671 ! Mult_Class_2_Pod_2_ZN_1_FLR_1
    672 ! Mult_Class_2_Pod_2_ZN_1_FLR_2
    673 ! Mult_Class_2_Pod_3_ZN_1_FLR_1
    674 ! Mult_Class_2_Pod_3_ZN_1_FLR_2
    675 ! Offices_ZN_1_FLR_1
    676 ! Offices_ZN_1_FLR_2
    677 ! ***ZONES***
    678 
    679   Zone,
    680     Auditorium_ZN_1_FLR_1,   !- Name
    681     0.0000,                  !- Direction of Relative North {deg}
    682     79.0000,                 !- X Origin {m}
    683     75.0000,                 !- Y Origin {m}
    684     0.0000,                  !- Z Origin {m}
    685     1,                       !- Type
    686     1,                       !- Multiplier
    687     ,                        !- Ceiling Height {m}
    688     ,                        !- Volume {m3}
    689     autocalculate,           !- Floor Area {m2}
    690     ,                        !- Zone Inside Convection Algorithm
    691     ,                        !- Zone Outside Convection Algorithm
    692     Yes;                     !- Part of Total Floor Area
    693 
    694   Zone,
    695     Aux_Gym_ZN_1_FLR_1,      !- Name
    696     0.0000,                  !- Direction of Relative North {deg}
    697     117.0000,                !- X Origin {m}
    698     14.0000,                 !- Y Origin {m}
    699     0.0000,                  !- Z Origin {m}
    700     1,                       !- Type
    701     1,                       !- Multiplier
    702     ,                        !- Ceiling Height {m}
    703     ,                        !- Volume {m3}
    704     autocalculate,           !- Floor Area {m2}
    705     ,                        !- Zone Inside Convection Algorithm
    706     ,                        !- Zone Outside Convection Algorithm
    707     Yes;                     !- Part of Total Floor Area
    708 
    709   Zone,
    710     Bathrooms_ZN_1_FLR_1,    !- Name
    711     0.0000,                  !- Direction of Relative North {deg}
    712     64.0000,                 !- X Origin {m}
    713     90.0000,                 !- Y Origin {m}
    714     0.0000,                  !- Z Origin {m}
    715     1,                       !- Type
    716     1,                       !- Multiplier
    717     ,                        !- Ceiling Height {m}
    718     ,                        !- Volume {m3}
    719     autocalculate,           !- Floor Area {m2}
    720     ,                        !- Zone Inside Convection Algorithm
    721     ,                        !- Zone Outside Convection Algorithm
    722     Yes;                     !- Part of Total Floor Area
    723 
    724   Zone,
    725     Bathrooms_ZN_1_FLR_2,    !- Name
    726     0.0000,                  !- Direction of Relative North {deg}
    727     64.0000,                 !- X Origin {m}
    728     90.0000,                 !- Y Origin {m}
    729     4.0000,                  !- Z Origin {m}
    730     1,                       !- Type
    731     1,                       !- Multiplier
    732     ,                        !- Ceiling Height {m}
    733     ,                        !- Volume {m3}
    734     autocalculate,           !- Floor Area {m2}
    735     ,                        !- Zone Inside Convection Algorithm
    736     ,                        !- Zone Outside Convection Algorithm
    737     Yes;                     !- Part of Total Floor Area
    738 
    739   Zone,
    740     Cafeteria_ZN_1_FLR_1,    !- Name
    741     0.0000,                  !- Direction of Relative North {deg}
    742     117.0000,                !- X Origin {m}
    743     75.0000,                 !- Y Origin {m}
    744     0.0000,                  !- Z Origin {m}
    745     1,                       !- Type
    746     1,                       !- Multiplier
    747     ,                        !- Ceiling Height {m}
    748     ,                        !- Volume {m3}
    749     autocalculate,           !- Floor Area {m2}
    750     ,                        !- Zone Inside Convection Algorithm
    751     ,                        !- Zone Outside Convection Algorithm
    752     Yes;                     !- Part of Total Floor Area
    753 
    754   Zone,
    755     Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Name
    756     0.0000,                  !- Direction of Relative North {deg}
    757     0.0000,                  !- X Origin {m}
    758     0.0000,                  !- Y Origin {m}
    759     0.0000,                  !- Z Origin {m}
    760     1,                       !- Type
    761     1,                       !- Multiplier
    762     ,                        !- Ceiling Height {m}
    763     ,                        !- Volume {m3}
    764     autocalculate,           !- Floor Area {m2}
    765     ,                        !- Zone Inside Convection Algorithm
    766     ,                        !- Zone Outside Convection Algorithm
    767     Yes;                     !- Part of Total Floor Area
    768 
    769   Zone,
    770     Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Name
    771     0.0000,                  !- Direction of Relative North {deg}
    772     0.0000,                  !- X Origin {m}
    773     0.0000,                  !- Y Origin {m}
    774     4.0000,                  !- Z Origin {m}
    775     1,                       !- Type
    776     1,                       !- Multiplier
    777     ,                        !- Ceiling Height {m}
    778     ,                        !- Volume {m3}
    779     autocalculate,           !- Floor Area {m2}
    780     ,                        !- Zone Inside Convection Algorithm
    781     ,                        !- Zone Outside Convection Algorithm
    782     Yes;                     !- Part of Total Floor Area
    783 
    784   Zone,
    785     Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
    786     0.0000,                  !- Direction of Relative North {deg}
    787     0.0000,                  !- X Origin {m}
    788     40.0000,                 !- Y Origin {m}
    789     0.0000,                  !- Z Origin {m}
    790     1,                       !- Type
    791     1,                       !- Multiplier
    792     ,                        !- Ceiling Height {m}
    793     ,                        !- Volume {m3}
    794     autocalculate,           !- Floor Area {m2}
    795     ,                        !- Zone Inside Convection Algorithm
    796     ,                        !- Zone Outside Convection Algorithm
    797     Yes;                     !- Part of Total Floor Area
    798 
    799   Zone,
    800     Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Name
    801     0.0000,                  !- Direction of Relative North {deg}
    802     0.0000,                  !- X Origin {m}
    803     40.0000,                 !- Y Origin {m}
    804     4.0000,                  !- Z Origin {m}
    805     1,                       !- Type
    806     1,                       !- Multiplier
    807     ,                        !- Ceiling Height {m}
    808     ,                        !- Volume {m3}
    809     autocalculate,           !- Floor Area {m2}
    810     ,                        !- Zone Inside Convection Algorithm
    811     ,                        !- Zone Outside Convection Algorithm
    812     Yes;                     !- Part of Total Floor Area
    813 
    814   Zone,
    815     Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
    816     0.0000,                  !- Direction of Relative North {deg}
    817     0.0000,                  !- X Origin {m}
    818     81.0000,                 !- Y Origin {m}
    819     0.0000,                  !- Z Origin {m}
    820     1,                       !- Type
    821     1,                       !- Multiplier
    822     ,                        !- Ceiling Height {m}
    823     ,                        !- Volume {m3}
    824     autocalculate,           !- Floor Area {m2}
    825     ,                        !- Zone Inside Convection Algorithm
    826     ,                        !- Zone Outside Convection Algorithm
    827     Yes;                     !- Part of Total Floor Area
    828 
    829   Zone,
    830     Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Name
    831     0.0000,                  !- Direction of Relative North {deg}
    832     0.0000,                  !- X Origin {m}
    833     81.0000,                 !- Y Origin {m}
    834     4.0000,                  !- Z Origin {m}
    835     1,                       !- Type
    836     1,                       !- Multiplier
    837     ,                        !- Ceiling Height {m}
    838     ,                        !- Volume {m3}
    839     autocalculate,           !- Floor Area {m2}
    840     ,                        !- Zone Inside Convection Algorithm
    841     ,                        !- Zone Outside Convection Algorithm
    842     Yes;                     !- Part of Total Floor Area
    843 
    844   Zone,
    845     Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
    846     0.0000,                  !- Direction of Relative North {deg}
    847     0.0000,                  !- X Origin {m}
    848     14.0000,                 !- Y Origin {m}
    849     0.0000,                  !- Z Origin {m}
    850     1,                       !- Type
    851     1,                       !- Multiplier
    852     ,                        !- Ceiling Height {m}
    853     ,                        !- Volume {m3}
    854     autocalculate,           !- Floor Area {m2}
    855     ,                        !- Zone Inside Convection Algorithm
    856     ,                        !- Zone Outside Convection Algorithm
    857     Yes;                     !- Part of Total Floor Area
    858 
    859   Zone,
    860     Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Name
    861     0.0000,                  !- Direction of Relative North {deg}
    862     0.0000,                  !- X Origin {m}
    863     14.0000,                 !- Y Origin {m}
    864     4.0000,                  !- Z Origin {m}
    865     1,                       !- Type
    866     1,                       !- Multiplier
    867     ,                        !- Ceiling Height {m}
    868     ,                        !- Volume {m3}
    869     autocalculate,           !- Floor Area {m2}
    870     ,                        !- Zone Inside Convection Algorithm
    871     ,                        !- Zone Outside Convection Algorithm
    872     Yes;                     !- Part of Total Floor Area
    873 
    874   Zone,
    875     Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
    876     0.0000,                  !- Direction of Relative North {deg}
    877     0.0000,                  !- X Origin {m}
    878     54.0000,                 !- Y Origin {m}
    879     0.0000,                  !- Z Origin {m}
    880     1,                       !- Type
    881     1,                       !- Multiplier
    882     ,                        !- Ceiling Height {m}
    883     ,                        !- Volume {m3}
    884     autocalculate,           !- Floor Area {m2}
    885     ,                        !- Zone Inside Convection Algorithm
    886     ,                        !- Zone Outside Convection Algorithm
    887     Yes;                     !- Part of Total Floor Area
    888 
    889   Zone,
    890     Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Name
    891     0.0000,                  !- Direction of Relative North {deg}
    892     0.0000,                  !- X Origin {m}
    893     54.0000,                 !- Y Origin {m}
    894     4.0000,                  !- Z Origin {m}
    895     1,                       !- Type
    896     1,                       !- Multiplier
    897     ,                        !- Ceiling Height {m}
    898     ,                        !- Volume {m3}
    899     autocalculate,           !- Floor Area {m2}
    900     ,                        !- Zone Inside Convection Algorithm
    901     ,                        !- Zone Outside Convection Algorithm
    902     Yes;                     !- Part of Total Floor Area
    903 
    904   Zone,
    905     Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
    906     0.0000,                  !- Direction of Relative North {deg}
    907     0.0000,                  !- X Origin {m}
    908     95.0000,                 !- Y Origin {m}
    909     0.0000,                  !- Z Origin {m}
    910     1,                       !- Type
    911     1,                       !- Multiplier
    912     ,                        !- Ceiling Height {m}
    913     ,                        !- Volume {m3}
    914     autocalculate,           !- Floor Area {m2}
    915     ,                        !- Zone Inside Convection Algorithm
    916     ,                        !- Zone Outside Convection Algorithm
    917     Yes;                     !- Part of Total Floor Area
    918 
    919   Zone,
    920     Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Name
    921     0.0000,                  !- Direction of Relative North {deg}
    922     0.0000,                  !- X Origin {m}
    923     95.0000,                 !- Y Origin {m}
    924     4.0000,                  !- Z Origin {m}
    925     1,                       !- Type
    926     1,                       !- Multiplier
    927     ,                        !- Ceiling Height {m}
    928     ,                        !- Volume {m3}
    929     autocalculate,           !- Floor Area {m2}
    930     ,                        !- Zone Inside Convection Algorithm
    931     ,                        !- Zone Outside Convection Algorithm
    932     Yes;                     !- Part of Total Floor Area
    933 
    934   Zone,
    935     Corridor_Pod_1_ZN_1_FLR_1,  !- Name
    936     0.0000,                  !- Direction of Relative North {deg}
    937     0.0000,                  !- X Origin {m}
    938     9.0000,                  !- Y Origin {m}
    939     0.0000,                  !- Z Origin {m}
    940     1,                       !- Type
    941     1,                       !- Multiplier
    942     ,                        !- Ceiling Height {m}
    943     ,                        !- Volume {m3}
    944     autocalculate,           !- Floor Area {m2}
    945     ,                        !- Zone Inside Convection Algorithm
    946     ,                        !- Zone Outside Convection Algorithm
    947     Yes;                     !- Part of Total Floor Area
    948 
    949   Zone,
    950     Corridor_Pod_1_ZN_1_FLR_2,  !- Name
    951     0.0000,                  !- Direction of Relative North {deg}
    952     0.0000,                  !- X Origin {m}
    953     9.0000,                  !- Y Origin {m}
    954     4.0000,                  !- Z Origin {m}
    955     1,                       !- Type
    956     1,                       !- Multiplier
    957     ,                        !- Ceiling Height {m}
    958     ,                        !- Volume {m3}
    959     autocalculate,           !- Floor Area {m2}
    960     ,                        !- Zone Inside Convection Algorithm
    961     ,                        !- Zone Outside Convection Algorithm
    962     Yes;                     !- Part of Total Floor Area
    963 
    964   Zone,
    965     Corridor_Pod_2_ZN_1_FLR_1,  !- Name
    966     0.0000,                  !- Direction of Relative North {deg}
    967     0.0000,                  !- X Origin {m}
    968     49.0000,                 !- Y Origin {m}
    969     0.0000,                  !- Z Origin {m}
    970     1,                       !- Type
    971     1,                       !- Multiplier
    972     ,                        !- Ceiling Height {m}
    973     ,                        !- Volume {m3}
    974     autocalculate,           !- Floor Area {m2}
    975     ,                        !- Zone Inside Convection Algorithm
    976     ,                        !- Zone Outside Convection Algorithm
    977     Yes;                     !- Part of Total Floor Area
    978 
    979   Zone,
    980     Corridor_Pod_2_ZN_1_FLR_2,  !- Name
    981     0.0000,                  !- Direction of Relative North {deg}
    982     0.0000,                  !- X Origin {m}
    983     49.0000,                 !- Y Origin {m}
    984     4.0000,                  !- Z Origin {m}
    985     1,                       !- Type
    986     1,                       !- Multiplier
    987     ,                        !- Ceiling Height {m}
    988     ,                        !- Volume {m3}
    989     autocalculate,           !- Floor Area {m2}
    990     ,                        !- Zone Inside Convection Algorithm
    991     ,                        !- Zone Outside Convection Algorithm
    992     Yes;                     !- Part of Total Floor Area
    993 
    994   Zone,
    995     Corridor_Pod_3_ZN_1_FLR_1,  !- Name
    996     0.0000,                  !- Direction of Relative North {deg}
    997     0.0000,                  !- X Origin {m}
    998     90.0000,                 !- Y Origin {m}
    999     0.0000,                  !- Z Origin {m}
   1000     1,                       !- Type
   1001     1,                       !- Multiplier
   1002     ,                        !- Ceiling Height {m}
   1003     ,                        !- Volume {m3}
   1004     autocalculate,           !- Floor Area {m2}
   1005     ,                        !- Zone Inside Convection Algorithm
   1006     ,                        !- Zone Outside Convection Algorithm
   1007     Yes;                     !- Part of Total Floor Area
   1008 
   1009   Zone,
   1010     Corridor_Pod_3_ZN_1_FLR_2,  !- Name
   1011     0.0000,                  !- Direction of Relative North {deg}
   1012     0.0000,                  !- X Origin {m}
   1013     90.0000,                 !- Y Origin {m}
   1014     4.0000,                  !- Z Origin {m}
   1015     1,                       !- Type
   1016     1,                       !- Multiplier
   1017     ,                        !- Ceiling Height {m}
   1018     ,                        !- Volume {m3}
   1019     autocalculate,           !- Floor Area {m2}
   1020     ,                        !- Zone Inside Convection Algorithm
   1021     ,                        !- Zone Outside Convection Algorithm
   1022     Yes;                     !- Part of Total Floor Area
   1023 
   1024   Zone,
   1025     Gym_ZN_1_FLR_1,          !- Name
   1026     0.0000,                  !- Direction of Relative North {deg}
   1027     79.0000,                 !- X Origin {m}
   1028     14.0000,                 !- Y Origin {m}
   1029     0.0000,                  !- Z Origin {m}
   1030     1,                       !- Type
   1031     1,                       !- Multiplier
   1032     ,                        !- Ceiling Height {m}
   1033     ,                        !- Volume {m3}
   1034     autocalculate,           !- Floor Area {m2}
   1035     ,                        !- Zone Inside Convection Algorithm
   1036     ,                        !- Zone Outside Convection Algorithm
   1037     Yes;                     !- Part of Total Floor Area
   1038 
   1039   Zone,
   1040     Kitchen_ZN_1_FLR_1,      !- Name
   1041     0.0000,                  !- Direction of Relative North {deg}
   1042     117.0000,                !- X Origin {m}
   1043     66.0000,                 !- Y Origin {m}
   1044     0.0000,                  !- Z Origin {m}
   1045     1,                       !- Type
   1046     1,                       !- Multiplier
   1047     ,                        !- Ceiling Height {m}
   1048     ,                        !- Volume {m3}
   1049     autocalculate,           !- Floor Area {m2}
   1050     ,                        !- Zone Inside Convection Algorithm
   1051     ,                        !- Zone Outside Convection Algorithm
   1052     Yes;                     !- Part of Total Floor Area
   1053 
   1054   Zone,
   1055     LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Name
   1056     0.0000,                  !- Direction of Relative North {deg}
   1057     117.0000,                !- X Origin {m}
   1058     66.0000,                 !- Y Origin {m}
   1059     4.0000,                  !- Z Origin {m}
   1060     1,                       !- Type
   1061     1,                       !- Multiplier
   1062     ,                        !- Ceiling Height {m}
   1063     ,                        !- Volume {m3}
   1064     autocalculate,           !- Floor Area {m2}
   1065     ,                        !- Zone Inside Convection Algorithm
   1066     ,                        !- Zone Outside Convection Algorithm
   1067     Yes;                     !- Part of Total Floor Area
   1068 
   1069   Zone,
   1070     Lobby_ZN_1_FLR_1,        !- Name
   1071     0.0000,                  !- Direction of Relative North {deg}
   1072     64.0000,                 !- X Origin {m}
   1073     0.0000,                  !- Y Origin {m}
   1074     0.0000,                  !- Z Origin {m}
   1075     1,                       !- Type
   1076     1,                       !- Multiplier
   1077     ,                        !- Ceiling Height {m}
   1078     ,                        !- Volume {m3}
   1079     autocalculate,           !- Floor Area {m2}
   1080     ,                        !- Zone Inside Convection Algorithm
   1081     ,                        !- Zone Outside Convection Algorithm
   1082     Yes;                     !- Part of Total Floor Area
   1083 
   1084   Zone,
   1085     Lobby_ZN_1_FLR_2,        !- Name
   1086     0.0000,                  !- Direction of Relative North {deg}
   1087     64.0000,                 !- X Origin {m}
   1088     0.0000,                  !- Y Origin {m}
   1089     4.0000,                  !- Z Origin {m}
   1090     1,                       !- Type
   1091     1,                       !- Multiplier
   1092     ,                        !- Ceiling Height {m}
   1093     ,                        !- Volume {m3}
   1094     autocalculate,           !- Floor Area {m2}
   1095     ,                        !- Zone Inside Convection Algorithm
   1096     ,                        !- Zone Outside Convection Algorithm
   1097     Yes;                     !- Part of Total Floor Area
   1098 
   1099   Zone,
   1100     Main_Corridor_ZN_1_FLR_1,!- Name
   1101     0.0000,                  !- Direction of Relative North {deg}
   1102     64.0000,                 !- X Origin {m}
   1103     14.0000,                 !- Y Origin {m}
   1104     0.0000,                  !- Z Origin {m}
   1105     1,                       !- Type
   1106     1,                       !- Multiplier
   1107     ,                        !- Ceiling Height {m}
   1108     ,                        !- Volume {m3}
   1109     autocalculate,           !- Floor Area {m2}
   1110     ,                        !- Zone Inside Convection Algorithm
   1111     ,                        !- Zone Outside Convection Algorithm
   1112     Yes;                     !- Part of Total Floor Area
   1113 
   1114   Zone,
   1115     Main_Corridor_ZN_1_FLR_2,!- Name
   1116     0.0000,                  !- Direction of Relative North {deg}
   1117     64.0000,                 !- X Origin {m}
   1118     14.0000,                 !- Y Origin {m}
   1119     4.0000,                  !- Z Origin {m}
   1120     1,                       !- Type
   1121     1,                       !- Multiplier
   1122     ,                        !- Ceiling Height {m}
   1123     ,                        !- Volume {m3}
   1124     autocalculate,           !- Floor Area {m2}
   1125     ,                        !- Zone Inside Convection Algorithm
   1126     ,                        !- Zone Outside Convection Algorithm
   1127     Yes;                     !- Part of Total Floor Area
   1128 
   1129   Zone,
   1130     Mech_ZN_1_FLR_1,         !- Name
   1131     0.0000,                  !- Direction of Relative North {deg}
   1132     79.0000,                 !- X Origin {m}
   1133     66.0000,                 !- Y Origin {m}
   1134     0.0000,                  !- Z Origin {m}
   1135     1,                       !- Type
   1136     1,                       !- Multiplier
   1137     ,                        !- Ceiling Height {m}
   1138     ,                        !- Volume {m3}
   1139     autocalculate,           !- Floor Area {m2}
   1140     ,                        !- Zone Inside Convection Algorithm
   1141     ,                        !- Zone Outside Convection Algorithm
   1142     Yes;                     !- Part of Total Floor Area
   1143 
   1144   Zone,
   1145     Mech_ZN_1_FLR_2,         !- Name
   1146     0.0000,                  !- Direction of Relative North {deg}
   1147     79.0000,                 !- X Origin {m}
   1148     66.0000,                 !- Y Origin {m}
   1149     4.0000,                  !- Z Origin {m}
   1150     1,                       !- Type
   1151     1,                       !- Multiplier
   1152     ,                        !- Ceiling Height {m}
   1153     ,                        !- Volume {m3}
   1154     autocalculate,           !- Floor Area {m2}
   1155     ,                        !- Zone Inside Convection Algorithm
   1156     ,                        !- Zone Outside Convection Algorithm
   1157     Yes;                     !- Part of Total Floor Area
   1158 
   1159   Zone,
   1160     Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Name
   1161     0.0000,                  !- Direction of Relative North {deg}
   1162     11.0000,                 !- X Origin {m}
   1163     0.0000,                  !- Y Origin {m}
   1164     0.0000,                  !- Z Origin {m}
   1165     1,                       !- Type
   1166     1,                       !- Multiplier
   1167     ,                        !- Ceiling Height {m}
   1168     ,                        !- Volume {m3}
   1169     autocalculate,           !- Floor Area {m2}
   1170     ,                        !- Zone Inside Convection Algorithm
   1171     ,                        !- Zone Outside Convection Algorithm
   1172     Yes;                     !- Part of Total Floor Area
   1173 
   1174   Zone,
   1175     Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Name
   1176     0.0000,                  !- Direction of Relative North {deg}
   1177     11.0000,                 !- X Origin {m}
   1178     0.0000,                  !- Y Origin {m}
   1179     4.0000,                  !- Z Origin {m}
   1180     1,                       !- Type
   1181     1,                       !- Multiplier
   1182     ,                        !- Ceiling Height {m}
   1183     ,                        !- Volume {m3}
   1184     autocalculate,           !- Floor Area {m2}
   1185     ,                        !- Zone Inside Convection Algorithm
   1186     ,                        !- Zone Outside Convection Algorithm
   1187     Yes;                     !- Part of Total Floor Area
   1188 
   1189   Zone,
   1190     Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
   1191     0.0000,                  !- Direction of Relative North {deg}
   1192     11.0000,                 !- X Origin {m}
   1193     40.0000,                 !- Y Origin {m}
   1194     0.0000,                  !- Z Origin {m}
   1195     1,                       !- Type
   1196     1,                       !- Multiplier
   1197     ,                        !- Ceiling Height {m}
   1198     ,                        !- Volume {m3}
   1199     autocalculate,           !- Floor Area {m2}
   1200     ,                        !- Zone Inside Convection Algorithm
   1201     ,                        !- Zone Outside Convection Algorithm
   1202     Yes;                     !- Part of Total Floor Area
   1203 
   1204   Zone,
   1205     Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Name
   1206     0.0000,                  !- Direction of Relative North {deg}
   1207     11.0000,                 !- X Origin {m}
   1208     40.0000,                 !- Y Origin {m}
   1209     4.0000,                  !- Z Origin {m}
   1210     1,                       !- Type
   1211     1,                       !- Multiplier
   1212     ,                        !- Ceiling Height {m}
   1213     ,                        !- Volume {m3}
   1214     autocalculate,           !- Floor Area {m2}
   1215     ,                        !- Zone Inside Convection Algorithm
   1216     ,                        !- Zone Outside Convection Algorithm
   1217     Yes;                     !- Part of Total Floor Area
   1218 
   1219   Zone,
   1220     Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
   1221     0.0000,                  !- Direction of Relative North {deg}
   1222     11.0000,                 !- X Origin {m}
   1223     81.0000,                 !- Y Origin {m}
   1224     0.0000,                  !- Z Origin {m}
   1225     1,                       !- Type
   1226     1,                       !- Multiplier
   1227     ,                        !- Ceiling Height {m}
   1228     ,                        !- Volume {m3}
   1229     autocalculate,           !- Floor Area {m2}
   1230     ,                        !- Zone Inside Convection Algorithm
   1231     ,                        !- Zone Outside Convection Algorithm
   1232     Yes;                     !- Part of Total Floor Area
   1233 
   1234   Zone,
   1235     Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Name
   1236     0.0000,                  !- Direction of Relative North {deg}
   1237     11.0000,                 !- X Origin {m}
   1238     81.0000,                 !- Y Origin {m}
   1239     4.0000,                  !- Z Origin {m}
   1240     1,                       !- Type
   1241     1,                       !- Multiplier
   1242     ,                        !- Ceiling Height {m}
   1243     ,                        !- Volume {m3}
   1244     autocalculate,           !- Floor Area {m2}
   1245     ,                        !- Zone Inside Convection Algorithm
   1246     ,                        !- Zone Outside Convection Algorithm
   1247     Yes;                     !- Part of Total Floor Area
   1248 
   1249   Zone,
   1250     Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
   1251     0.0000,                  !- Direction of Relative North {deg}
   1252     11.0000,                 !- X Origin {m}
   1253     14.0000,                 !- Y Origin {m}
   1254     0.0000,                  !- Z Origin {m}
   1255     1,                       !- Type
   1256     1,                       !- Multiplier
   1257     ,                        !- Ceiling Height {m}
   1258     ,                        !- Volume {m3}
   1259     autocalculate,           !- Floor Area {m2}
   1260     ,                        !- Zone Inside Convection Algorithm
   1261     ,                        !- Zone Outside Convection Algorithm
   1262     Yes;                     !- Part of Total Floor Area
   1263 
   1264   Zone,
   1265     Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Name
   1266     0.0000,                  !- Direction of Relative North {deg}
   1267     11.0000,                 !- X Origin {m}
   1268     14.0000,                 !- Y Origin {m}
   1269     4.0000,                  !- Z Origin {m}
   1270     1,                       !- Type
   1271     1,                       !- Multiplier
   1272     ,                        !- Ceiling Height {m}
   1273     ,                        !- Volume {m3}
   1274     autocalculate,           !- Floor Area {m2}
   1275     ,                        !- Zone Inside Convection Algorithm
   1276     ,                        !- Zone Outside Convection Algorithm
   1277     Yes;                     !- Part of Total Floor Area
   1278 
   1279   Zone,
   1280     Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
   1281     0.0000,                  !- Direction of Relative North {deg}
   1282     11.0000,                 !- X Origin {m}
   1283     54.0000,                 !- Y Origin {m}
   1284     0.0000,                  !- Z Origin {m}
   1285     1,                       !- Type
   1286     1,                       !- Multiplier
   1287     ,                        !- Ceiling Height {m}
   1288     ,                        !- Volume {m3}
   1289     autocalculate,           !- Floor Area {m2}
   1290     ,                        !- Zone Inside Convection Algorithm
   1291     ,                        !- Zone Outside Convection Algorithm
   1292     Yes;                     !- Part of Total Floor Area
   1293 
   1294   Zone,
   1295     Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Name
   1296     0.0000,                  !- Direction of Relative North {deg}
   1297     11.0000,                 !- X Origin {m}
   1298     54.0000,                 !- Y Origin {m}
   1299     4.0000,                  !- Z Origin {m}
   1300     1,                       !- Type
   1301     1,                       !- Multiplier
   1302     ,                        !- Ceiling Height {m}
   1303     ,                        !- Volume {m3}
   1304     autocalculate,           !- Floor Area {m2}
   1305     ,                        !- Zone Inside Convection Algorithm
   1306     ,                        !- Zone Outside Convection Algorithm
   1307     Yes;                     !- Part of Total Floor Area
   1308 
   1309   Zone,
   1310     Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
   1311     0.0000,                  !- Direction of Relative North {deg}
   1312     11.0000,                 !- X Origin {m}
   1313     95.0000,                 !- Y Origin {m}
   1314     0.0000,                  !- Z Origin {m}
   1315     1,                       !- Type
   1316     1,                       !- Multiplier
   1317     ,                        !- Ceiling Height {m}
   1318     ,                        !- Volume {m3}
   1319     autocalculate,           !- Floor Area {m2}
   1320     ,                        !- Zone Inside Convection Algorithm
   1321     ,                        !- Zone Outside Convection Algorithm
   1322     Yes;                     !- Part of Total Floor Area
   1323 
   1324   Zone,
   1325     Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Name
   1326     0.0000,                  !- Direction of Relative North {deg}
   1327     11.0000,                 !- X Origin {m}
   1328     95.0000,                 !- Y Origin {m}
   1329     4.0000,                  !- Z Origin {m}
   1330     1,                       !- Type
   1331     1,                       !- Multiplier
   1332     ,                        !- Ceiling Height {m}
   1333     ,                        !- Volume {m3}
   1334     autocalculate,           !- Floor Area {m2}
   1335     ,                        !- Zone Inside Convection Algorithm
   1336     ,                        !- Zone Outside Convection Algorithm
   1337     Yes;                     !- Part of Total Floor Area
   1338 
   1339   Zone,
   1340     Offices_ZN_1_FLR_1,      !- Name
   1341     0.0000,                  !- Direction of Relative North {deg}
   1342     79.0000,                 !- X Origin {m}
   1343     0.0000,                  !- Y Origin {m}
   1344     0.0000,                  !- Z Origin {m}
   1345     1,                       !- Type
   1346     1,                       !- Multiplier
   1347     ,                        !- Ceiling Height {m}
   1348     ,                        !- Volume {m3}
   1349     autocalculate,           !- Floor Area {m2}
   1350     ,                        !- Zone Inside Convection Algorithm
   1351     ,                        !- Zone Outside Convection Algorithm
   1352     Yes;                     !- Part of Total Floor Area
   1353 
   1354   Zone,
   1355     Offices_ZN_1_FLR_2,      !- Name
   1356     0.0000,                  !- Direction of Relative North {deg}
   1357     79.0000,                 !- X Origin {m}
   1358     0.0000,                  !- Y Origin {m}
   1359     4.0000,                  !- Z Origin {m}
   1360     1,                       !- Type
   1361     1,                       !- Multiplier
   1362     ,                        !- Ceiling Height {m}
   1363     ,                        !- Volume {m3}
   1364     autocalculate,           !- Floor Area {m2}
   1365     ,                        !- Zone Inside Convection Algorithm
   1366     ,                        !- Zone Outside Convection Algorithm
   1367     Yes;                     !- Part of Total Floor Area
   1368 
   1369 ! ***WALLS***
   1370 
   1371   BuildingSurface:Detailed,
   1372     Auditorium_ZN_1_FLR_1_Floor,  !- Name
   1373     Floor,                   !- Surface Type
   1374     ext-slab,                !- Construction Name
   1375     Auditorium_ZN_1_FLR_1,   !- Zone Name
   1376     Ground,                  !- Outside Boundary Condition
   1377     ,                        !- Outside Boundary Condition Object
   1378     NoSun,                   !- Sun Exposure
   1379     NoWind,                  !- Wind Exposure
   1380     AutoCalculate,           !- View Factor to Ground
   1381     4,                       !- Number of Vertices
   1382     0.0000,26.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1383     38.0000,26.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1384     38.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1385     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1386 
   1387   BuildingSurface:Detailed,
   1388     Auditorium_ZN_1_FLR_1_Wall_1,  !- Name
   1389     Wall,                    !- Surface Type
   1390     int-walls,               !- Construction Name
   1391     Auditorium_ZN_1_FLR_1,   !- Zone Name
   1392     Surface,                 !- Outside Boundary Condition
   1393     Mech_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
   1394     NoSun,                   !- Sun Exposure
   1395     NoWind,                  !- Wind Exposure
   1396     AutoCalculate,           !- View Factor to Ground
   1397     4,                       !- Number of Vertices
   1398     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1399     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1400     38.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1401     38.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1402 
   1403   BuildingSurface:Detailed,
   1404     Auditorium_ZN_1_FLR_1_Wall_2,  !- Name
   1405     Wall,                    !- Surface Type
   1406     int-walls,               !- Construction Name
   1407     Auditorium_ZN_1_FLR_1,   !- Zone Name
   1408     Surface,                 !- Outside Boundary Condition
   1409     Cafeteria_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
   1410     NoSun,                   !- Sun Exposure
   1411     NoWind,                  !- Wind Exposure
   1412     AutoCalculate,           !- View Factor to Ground
   1413     4,                       !- Number of Vertices
   1414     38.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1415     38.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1416     38.0000,26.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1417     38.0000,26.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1418 
   1419   BuildingSurface:Detailed,
   1420     Auditorium_ZN_1_FLR_1_Wall_3,  !- Name
   1421     Wall,                    !- Surface Type
   1422     Steel Frame Non-res Ext Wall,  !- Construction Name
   1423     Auditorium_ZN_1_FLR_1,   !- Zone Name
   1424     Outdoors,                !- Outside Boundary Condition
   1425     ,                        !- Outside Boundary Condition Object
   1426     SunExposed,              !- Sun Exposure
   1427     WindExposed,             !- Wind Exposure
   1428     AutoCalculate,           !- View Factor to Ground
   1429     4,                       !- Number of Vertices
   1430     38.0000,26.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1431     38.0000,26.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1432     0.0000,26.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1433     0.0000,26.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1434 
   1435   BuildingSurface:Detailed,
   1436     Auditorium_ZN_1_FLR_1_Wall_4,  !- Name
   1437     Wall,                    !- Surface Type
   1438     Steel Frame Non-res Ext Wall,  !- Construction Name
   1439     Auditorium_ZN_1_FLR_1,   !- Zone Name
   1440     Outdoors,                !- Outside Boundary Condition
   1441     ,                        !- Outside Boundary Condition Object
   1442     SunExposed,              !- Sun Exposure
   1443     WindExposed,             !- Wind Exposure
   1444     AutoCalculate,           !- View Factor to Ground
   1445     4,                       !- Number of Vertices
   1446     0.0000,26.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1447     0.0000,26.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1448     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1449     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1450 
   1451   BuildingSurface:Detailed,
   1452     Auditorium_ZN_1_FLR_2_Ceiling,  !- Name
   1453     Roof,                    !- Surface Type
   1454     IEAD Non-res Roof,       !- Construction Name
   1455     Auditorium_ZN_1_FLR_1,   !- Zone Name
   1456     Outdoors,                !- Outside Boundary Condition
   1457     ,                        !- Outside Boundary Condition Object
   1458     SunExposed,              !- Sun Exposure
   1459     WindExposed,             !- Wind Exposure
   1460     AutoCalculate,           !- View Factor to Ground
   1461     4,                       !- Number of Vertices
   1462     0.0000,0.0000,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1463     38.0000,0.0000,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1464     38.0000,26.0000,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1465     0.0000,26.0000,8.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1466 
   1467   BuildingSurface:Detailed,
   1468     Auditorium_ZN_1_FLR_2_Wall_1,  !- Name
   1469     Wall,                    !- Surface Type
   1470     int-walls,               !- Construction Name
   1471     Auditorium_ZN_1_FLR_1,   !- Zone Name
   1472     Surface,                 !- Outside Boundary Condition
   1473     Mech_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
   1474     NoSun,                   !- Sun Exposure
   1475     NoWind,                  !- Wind Exposure
   1476     AutoCalculate,           !- View Factor to Ground
   1477     4,                       !- Number of Vertices
   1478     0.0000,0.0000,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1479     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1480     38.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1481     38.0000,0.0000,8.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1482 
   1483   BuildingSurface:Detailed,
   1484     Auditorium_ZN_1_FLR_2_Wall_2,  !- Name
   1485     Wall,                    !- Surface Type
   1486     int-walls,               !- Construction Name
   1487     Auditorium_ZN_1_FLR_1,   !- Zone Name
   1488     Surface,                 !- Outside Boundary Condition
   1489     LIBRARY_MEDIA_CENTER_Wall_4_B,  !- Outside Boundary Condition Object
   1490     NoSun,                   !- Sun Exposure
   1491     NoWind,                  !- Wind Exposure
   1492     AutoCalculate,           !- View Factor to Ground
   1493     4,                       !- Number of Vertices
   1494     38.0000,0.0000,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1495     38.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1496     38.0000,26.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1497     38.0000,26.0000,8.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1498 
   1499   BuildingSurface:Detailed,
   1500     Auditorium_ZN_1_FLR_2_Wall_3,  !- Name
   1501     Wall,                    !- Surface Type
   1502     Steel Frame Non-res Ext Wall,  !- Construction Name
   1503     Auditorium_ZN_1_FLR_1,   !- Zone Name
   1504     Outdoors,                !- Outside Boundary Condition
   1505     ,                        !- Outside Boundary Condition Object
   1506     SunExposed,              !- Sun Exposure
   1507     WindExposed,             !- Wind Exposure
   1508     AutoCalculate,           !- View Factor to Ground
   1509     4,                       !- Number of Vertices
   1510     38.0000,26.0000,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1511     38.0000,26.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1512     0.0000,26.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1513     0.0000,26.0000,8.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1514 
   1515   BuildingSurface:Detailed,
   1516     Auditorium_ZN_1_FLR_2_Wall_4,  !- Name
   1517     Wall,                    !- Surface Type
   1518     Steel Frame Non-res Ext Wall,  !- Construction Name
   1519     Auditorium_ZN_1_FLR_1,   !- Zone Name
   1520     Outdoors,                !- Outside Boundary Condition
   1521     ,                        !- Outside Boundary Condition Object
   1522     SunExposed,              !- Sun Exposure
   1523     WindExposed,             !- Wind Exposure
   1524     AutoCalculate,           !- View Factor to Ground
   1525     4,                       !- Number of Vertices
   1526     0.0000,26.0000,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1527     0.0000,26.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1528     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1529     0.0000,0.0000,8.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1530 
   1531   BuildingSurface:Detailed,
   1532     Aux_Gym_ZN_1_FLR_1_Floor,!- Name
   1533     Floor,                   !- Surface Type
   1534     ext-slab,                !- Construction Name
   1535     Aux_Gym_ZN_1_FLR_1,      !- Zone Name
   1536     Ground,                  !- Outside Boundary Condition
   1537     ,                        !- Outside Boundary Condition Object
   1538     NoSun,                   !- Sun Exposure
   1539     NoWind,                  !- Wind Exposure
   1540     AutoCalculate,           !- View Factor to Ground
   1541     4,                       !- Number of Vertices
   1542     0.0000,52.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1543     24.0000,52.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1544     24.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1545     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1546 
   1547   BuildingSurface:Detailed,
   1548     Aux_Gym_ZN_1_FLR_1_Wall_1,  !- Name
   1549     Wall,                    !- Surface Type
   1550     Steel Frame Non-res Ext Wall,  !- Construction Name
   1551     Aux_Gym_ZN_1_FLR_1,      !- Zone Name
   1552     Outdoors,                !- Outside Boundary Condition
   1553     ,                        !- Outside Boundary Condition Object
   1554     SunExposed,              !- Sun Exposure
   1555     WindExposed,             !- Wind Exposure
   1556     AutoCalculate,           !- View Factor to Ground
   1557     4,                       !- Number of Vertices
   1558     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1559     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1560     24.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1561     24.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1562 
   1563   BuildingSurface:Detailed,
   1564     Aux_Gym_ZN_1_FLR_1_Wall_2,  !- Name
   1565     Wall,                    !- Surface Type
   1566     Steel Frame Non-res Ext Wall,  !- Construction Name
   1567     Aux_Gym_ZN_1_FLR_1,      !- Zone Name
   1568     Outdoors,                !- Outside Boundary Condition
   1569     ,                        !- Outside Boundary Condition Object
   1570     SunExposed,              !- Sun Exposure
   1571     WindExposed,             !- Wind Exposure
   1572     AutoCalculate,           !- View Factor to Ground
   1573     4,                       !- Number of Vertices
   1574     24.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1575     24.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1576     24.0000,52.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1577     24.0000,52.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1578 
   1579   BuildingSurface:Detailed,
   1580     Aux_Gym_ZN_1_FLR_1_Wall_3,  !- Name
   1581     Wall,                    !- Surface Type
   1582     int-walls,               !- Construction Name
   1583     Aux_Gym_ZN_1_FLR_1,      !- Zone Name
   1584     Surface,                 !- Outside Boundary Condition
   1585     Kitchen_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
   1586     NoSun,                   !- Sun Exposure
   1587     NoWind,                  !- Wind Exposure
   1588     AutoCalculate,           !- View Factor to Ground
   1589     4,                       !- Number of Vertices
   1590     24.0000,52.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1591     24.0000,52.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1592     0.0000,52.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1593     0.0000,52.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1594 
   1595   BuildingSurface:Detailed,
   1596     Aux_Gym_ZN_1_FLR_1_Wall_4,  !- Name
   1597     Wall,                    !- Surface Type
   1598     int-walls,               !- Construction Name
   1599     Aux_Gym_ZN_1_FLR_1,      !- Zone Name
   1600     Surface,                 !- Outside Boundary Condition
   1601     Gym_ZN_1_FLR_1_Wall_2,   !- Outside Boundary Condition Object
   1602     NoSun,                   !- Sun Exposure
   1603     NoWind,                  !- Wind Exposure
   1604     AutoCalculate,           !- View Factor to Ground
   1605     4,                       !- Number of Vertices
   1606     0.0000,52.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1607     0.0000,52.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1608     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1609     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1610 
   1611   BuildingSurface:Detailed,
   1612     Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Name
   1613     Roof,                    !- Surface Type
   1614     IEAD Non-res Roof,       !- Construction Name
   1615     Aux_Gym_ZN_1_FLR_1,      !- Zone Name
   1616     Outdoors,                !- Outside Boundary Condition
   1617     ,                        !- Outside Boundary Condition Object
   1618     SunExposed,              !- Sun Exposure
   1619     WindExposed,             !- Wind Exposure
   1620     AutoCalculate,           !- View Factor to Ground
   1621     4,                       !- Number of Vertices
   1622     0.0000,0.0000,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1623     24.0000,0.0000,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1624     24.0000,52.0000,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1625     0.0000,52.0000,8.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1626 
   1627   BuildingSurface:Detailed,
   1628     Aux_Gym_ZN_1_FLR_2_Wall_1,  !- Name
   1629     Wall,                    !- Surface Type
   1630     Steel Frame Non-res Ext Wall,  !- Construction Name
   1631     Aux_Gym_ZN_1_FLR_1,      !- Zone Name
   1632     Outdoors,                !- Outside Boundary Condition
   1633     ,                        !- Outside Boundary Condition Object
   1634     SunExposed,              !- Sun Exposure
   1635     WindExposed,             !- Wind Exposure
   1636     AutoCalculate,           !- View Factor to Ground
   1637     4,                       !- Number of Vertices
   1638     0.0000,0.0000,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1639     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1640     24.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1641     24.0000,0.0000,8.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1642 
   1643   BuildingSurface:Detailed,
   1644     Aux_Gym_ZN_1_FLR_2_Wall_2,  !- Name
   1645     Wall,                    !- Surface Type
   1646     Steel Frame Non-res Ext Wall,  !- Construction Name
   1647     Aux_Gym_ZN_1_FLR_1,      !- Zone Name
   1648     Outdoors,                !- Outside Boundary Condition
   1649     ,                        !- Outside Boundary Condition Object
   1650     SunExposed,              !- Sun Exposure
   1651     WindExposed,             !- Wind Exposure
   1652     AutoCalculate,           !- View Factor to Ground
   1653     4,                       !- Number of Vertices
   1654     24.0000,0.0000,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1655     24.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1656     24.0000,52.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1657     24.0000,52.0000,8.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1658 
   1659   BuildingSurface:Detailed,
   1660     Aux_Gym_ZN_1_FLR_2_Wall_3,  !- Name
   1661     Wall,                    !- Surface Type
   1662     int-walls,               !- Construction Name
   1663     Aux_Gym_ZN_1_FLR_1,      !- Zone Name
   1664     Surface,                 !- Outside Boundary Condition
   1665     LIBRARY_MEDIA_CENTER_Wall_1,  !- Outside Boundary Condition Object
   1666     NoSun,                   !- Sun Exposure
   1667     NoWind,                  !- Wind Exposure
   1668     AutoCalculate,           !- View Factor to Ground
   1669     4,                       !- Number of Vertices
   1670     24.0000,52.0000,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1671     24.0000,52.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1672     0.0000,52.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1673     0.0000,52.0000,8.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1674 
   1675   BuildingSurface:Detailed,
   1676     Aux_Gym_ZN_1_FLR_2_Wall_4,  !- Name
   1677     Wall,                    !- Surface Type
   1678     int-walls,               !- Construction Name
   1679     Aux_Gym_ZN_1_FLR_1,      !- Zone Name
   1680     Surface,                 !- Outside Boundary Condition
   1681     Gym_ZN_1_FLR_2_Wall_2,   !- Outside Boundary Condition Object
   1682     NoSun,                   !- Sun Exposure
   1683     NoWind,                  !- Wind Exposure
   1684     AutoCalculate,           !- View Factor to Ground
   1685     4,                       !- Number of Vertices
   1686     0.0000,52.0000,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1687     0.0000,52.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1688     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1689     0.0000,0.0000,8.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1690 
   1691   BuildingSurface:Detailed,
   1692     Bathrooms_ZN_1_FLR_1_Ceiling,  !- Name
   1693     Ceiling,                 !- Surface Type
   1694     INT-FLOOR-UNDERSIDE,     !- Construction Name
   1695     Bathrooms_ZN_1_FLR_1,    !- Zone Name
   1696     Surface,                 !- Outside Boundary Condition
   1697     Bathrooms_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
   1698     NoSun,                   !- Sun Exposure
   1699     NoWind,                  !- Wind Exposure
   1700     AutoCalculate,           !- View Factor to Ground
   1701     4,                       !- Number of Vertices
   1702     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1703     15.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1704     15.0000,14.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1705     0.0000,14.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1706 
   1707   BuildingSurface:Detailed,
   1708     Bathrooms_ZN_1_FLR_1_Floor,  !- Name
   1709     Floor,                   !- Surface Type
   1710     ext-slab,                !- Construction Name
   1711     Bathrooms_ZN_1_FLR_1,    !- Zone Name
   1712     Ground,                  !- Outside Boundary Condition
   1713     ,                        !- Outside Boundary Condition Object
   1714     NoSun,                   !- Sun Exposure
   1715     NoWind,                  !- Wind Exposure
   1716     AutoCalculate,           !- View Factor to Ground
   1717     4,                       !- Number of Vertices
   1718     0.0000,14.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1719     15.0000,14.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1720     15.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1721     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1722 
   1723   BuildingSurface:Detailed,
   1724     Bathrooms_ZN_1_FLR_1_Wall_1,  !- Name
   1725     Wall,                    !- Surface Type
   1726     int-walls,               !- Construction Name
   1727     Bathrooms_ZN_1_FLR_1,    !- Zone Name
   1728     Surface,                 !- Outside Boundary Condition
   1729     Main_Corridor_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
   1730     NoSun,                   !- Sun Exposure
   1731     NoWind,                  !- Wind Exposure
   1732     AutoCalculate,           !- View Factor to Ground
   1733     4,                       !- Number of Vertices
   1734     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1735     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1736     15.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1737     15.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1738 
   1739   BuildingSurface:Detailed,
   1740     Bathrooms_ZN_1_FLR_1_Wall_2,  !- Name
   1741     Wall,                    !- Surface Type
   1742     Steel Frame Non-res Ext Wall,  !- Construction Name
   1743     Bathrooms_ZN_1_FLR_1,    !- Zone Name
   1744     Outdoors,                !- Outside Boundary Condition
   1745     ,                        !- Outside Boundary Condition Object
   1746     SunExposed,              !- Sun Exposure
   1747     WindExposed,             !- Wind Exposure
   1748     AutoCalculate,           !- View Factor to Ground
   1749     4,                       !- Number of Vertices
   1750     15.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1751     15.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1752     15.0000,11.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1753     15.0000,11.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1754 
   1755   BuildingSurface:Detailed,
   1756     Bathrooms_ZN_1_FLR_1_Wall_3,  !- Name
   1757     Wall,                    !- Surface Type
   1758     Steel Frame Non-res Ext Wall,  !- Construction Name
   1759     Bathrooms_ZN_1_FLR_1,    !- Zone Name
   1760     Outdoors,                !- Outside Boundary Condition
   1761     ,                        !- Outside Boundary Condition Object
   1762     SunExposed,              !- Sun Exposure
   1763     WindExposed,             !- Wind Exposure
   1764     AutoCalculate,           !- View Factor to Ground
   1765     4,                       !- Number of Vertices
   1766     15.0000,11.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1767     15.0000,11.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1768     15.0000,14.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1769     15.0000,14.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1770 
   1771   BuildingSurface:Detailed,
   1772     Bathrooms_ZN_1_FLR_1_Wall_4,  !- Name
   1773     Wall,                    !- Surface Type
   1774     Steel Frame Non-res Ext Wall,  !- Construction Name
   1775     Bathrooms_ZN_1_FLR_1,    !- Zone Name
   1776     Outdoors,                !- Outside Boundary Condition
   1777     ,                        !- Outside Boundary Condition Object
   1778     SunExposed,              !- Sun Exposure
   1779     WindExposed,             !- Wind Exposure
   1780     AutoCalculate,           !- View Factor to Ground
   1781     4,                       !- Number of Vertices
   1782     15.0000,14.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1783     15.0000,14.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1784     0.0000,14.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1785     0.0000,14.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1786 
   1787   BuildingSurface:Detailed,
   1788     Bathrooms_ZN_1_FLR_1_Wall_5,  !- Name
   1789     Wall,                    !- Surface Type
   1790     int-walls,               !- Construction Name
   1791     Bathrooms_ZN_1_FLR_1,    !- Zone Name
   1792     Surface,                 !- Outside Boundary Condition
   1793     Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
   1794     NoSun,                   !- Sun Exposure
   1795     NoWind,                  !- Wind Exposure
   1796     AutoCalculate,           !- View Factor to Ground
   1797     4,                       !- Number of Vertices
   1798     0.0000,14.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1799     0.0000,14.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1800     0.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1801     0.0000,5.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1802 
   1803   BuildingSurface:Detailed,
   1804     Bathrooms_ZN_1_FLR_1_Wall_6,  !- Name
   1805     Wall,                    !- Surface Type
   1806     int-walls,               !- Construction Name
   1807     Bathrooms_ZN_1_FLR_1,    !- Zone Name
   1808     Surface,                 !- Outside Boundary Condition
   1809     Corridor_Pod_3_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
   1810     NoSun,                   !- Sun Exposure
   1811     NoWind,                  !- Wind Exposure
   1812     AutoCalculate,           !- View Factor to Ground
   1813     4,                       !- Number of Vertices
   1814     0.0000,5.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1815     0.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1816     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1817     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1818 
   1819   BuildingSurface:Detailed,
   1820     Bathrooms_ZN_1_FLR_2_Ceiling,  !- Name
   1821     Roof,                    !- Surface Type
   1822     IEAD Non-res Roof,       !- Construction Name
   1823     Bathrooms_ZN_1_FLR_2,    !- Zone Name
   1824     Outdoors,                !- Outside Boundary Condition
   1825     ,                        !- Outside Boundary Condition Object
   1826     SunExposed,              !- Sun Exposure
   1827     WindExposed,             !- Wind Exposure
   1828     AutoCalculate,           !- View Factor to Ground
   1829     4,                       !- Number of Vertices
   1830     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1831     15.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1832     15.0000,14.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1833     0.0000,14.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1834 
   1835   BuildingSurface:Detailed,
   1836     Bathrooms_ZN_1_FLR_2_Floor,  !- Name
   1837     Floor,                   !- Surface Type
   1838     INT-FLOOR-TOPSIDE,       !- Construction Name
   1839     Bathrooms_ZN_1_FLR_2,    !- Zone Name
   1840     Surface,                 !- Outside Boundary Condition
   1841     Bathrooms_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
   1842     NoSun,                   !- Sun Exposure
   1843     NoWind,                  !- Wind Exposure
   1844     AutoCalculate,           !- View Factor to Ground
   1845     4,                       !- Number of Vertices
   1846     0.0000,14.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1847     15.0000,14.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1848     15.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1849     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1850 
   1851   BuildingSurface:Detailed,
   1852     Bathrooms_ZN_1_FLR_2_Wall_1,  !- Name
   1853     Wall,                    !- Surface Type
   1854     int-walls,               !- Construction Name
   1855     Bathrooms_ZN_1_FLR_2,    !- Zone Name
   1856     Surface,                 !- Outside Boundary Condition
   1857     Main_Corridor_ZN_1_FLR_2_Wall_5,  !- Outside Boundary Condition Object
   1858     NoSun,                   !- Sun Exposure
   1859     NoWind,                  !- Wind Exposure
   1860     AutoCalculate,           !- View Factor to Ground
   1861     4,                       !- Number of Vertices
   1862     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1863     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1864     15.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1865     15.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1866 
   1867   BuildingSurface:Detailed,
   1868     Bathrooms_ZN_1_FLR_2_Wall_2,  !- Name
   1869     Wall,                    !- Surface Type
   1870     Steel Frame Non-res Ext Wall,  !- Construction Name
   1871     Bathrooms_ZN_1_FLR_2,    !- Zone Name
   1872     Outdoors,                !- Outside Boundary Condition
   1873     ,                        !- Outside Boundary Condition Object
   1874     SunExposed,              !- Sun Exposure
   1875     WindExposed,             !- Wind Exposure
   1876     AutoCalculate,           !- View Factor to Ground
   1877     4,                       !- Number of Vertices
   1878     15.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1879     15.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1880     15.0000,11.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1881     15.0000,11.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1882 
   1883   BuildingSurface:Detailed,
   1884     Bathrooms_ZN_1_FLR_2_Wall_3,  !- Name
   1885     Wall,                    !- Surface Type
   1886     Steel Frame Non-res Ext Wall,  !- Construction Name
   1887     Bathrooms_ZN_1_FLR_2,    !- Zone Name
   1888     Outdoors,                !- Outside Boundary Condition
   1889     ,                        !- Outside Boundary Condition Object
   1890     SunExposed,              !- Sun Exposure
   1891     WindExposed,             !- Wind Exposure
   1892     AutoCalculate,           !- View Factor to Ground
   1893     4,                       !- Number of Vertices
   1894     15.0000,11.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1895     15.0000,11.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1896     15.0000,14.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1897     15.0000,14.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1898 
   1899   BuildingSurface:Detailed,
   1900     Bathrooms_ZN_1_FLR_2_Wall_4,  !- Name
   1901     Wall,                    !- Surface Type
   1902     Steel Frame Non-res Ext Wall,  !- Construction Name
   1903     Bathrooms_ZN_1_FLR_2,    !- Zone Name
   1904     Outdoors,                !- Outside Boundary Condition
   1905     ,                        !- Outside Boundary Condition Object
   1906     SunExposed,              !- Sun Exposure
   1907     WindExposed,             !- Wind Exposure
   1908     AutoCalculate,           !- View Factor to Ground
   1909     4,                       !- Number of Vertices
   1910     15.0000,14.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1911     15.0000,14.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1912     0.0000,14.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1913     0.0000,14.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1914 
   1915   BuildingSurface:Detailed,
   1916     Bathrooms_ZN_1_FLR_2_Wall_5,  !- Name
   1917     Wall,                    !- Surface Type
   1918     int-walls,               !- Construction Name
   1919     Bathrooms_ZN_1_FLR_2,    !- Zone Name
   1920     Surface,                 !- Outside Boundary Condition
   1921     Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
   1922     NoSun,                   !- Sun Exposure
   1923     NoWind,                  !- Wind Exposure
   1924     AutoCalculate,           !- View Factor to Ground
   1925     4,                       !- Number of Vertices
   1926     0.0000,14.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1927     0.0000,14.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1928     0.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1929     0.0000,5.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1930 
   1931   BuildingSurface:Detailed,
   1932     Bathrooms_ZN_1_FLR_2_Wall_6,  !- Name
   1933     Wall,                    !- Surface Type
   1934     int-walls,               !- Construction Name
   1935     Bathrooms_ZN_1_FLR_2,    !- Zone Name
   1936     Surface,                 !- Outside Boundary Condition
   1937     Corridor_Pod_3_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
   1938     NoSun,                   !- Sun Exposure
   1939     NoWind,                  !- Wind Exposure
   1940     AutoCalculate,           !- View Factor to Ground
   1941     4,                       !- Number of Vertices
   1942     0.0000,5.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1943     0.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1944     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1945     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1946 
   1947   BuildingSurface:Detailed,
   1948     Cafeteria_ZN_1_FLR_1_Ceiling,  !- Name
   1949     Ceiling,                 !- Surface Type
   1950     INT-FLOOR-UNDERSIDE,     !- Construction Name
   1951     Cafeteria_ZN_1_FLR_1,    !- Zone Name
   1952     Surface,                 !- Outside Boundary Condition
   1953     LIBRARY_MEDIA_CENTER_Floor_B,  !- Outside Boundary Condition Object
   1954     NoSun,                   !- Sun Exposure
   1955     NoWind,                  !- Wind Exposure
   1956     AutoCalculate,           !- View Factor to Ground
   1957     4,                       !- Number of Vertices
   1958     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1959     24.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1960     24.0000,26.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1961     0.0000,26.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1962 
   1963   BuildingSurface:Detailed,
   1964     Cafeteria_ZN_1_FLR_1_Floor,  !- Name
   1965     Floor,                   !- Surface Type
   1966     ext-slab,                !- Construction Name
   1967     Cafeteria_ZN_1_FLR_1,    !- Zone Name
   1968     Ground,                  !- Outside Boundary Condition
   1969     ,                        !- Outside Boundary Condition Object
   1970     NoSun,                   !- Sun Exposure
   1971     NoWind,                  !- Wind Exposure
   1972     AutoCalculate,           !- View Factor to Ground
   1973     4,                       !- Number of Vertices
   1974     0.0000,26.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1975     24.0000,26.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1976     24.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1977     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1978 
   1979   BuildingSurface:Detailed,
   1980     Cafeteria_ZN_1_FLR_1_Wall_1,  !- Name
   1981     Wall,                    !- Surface Type
   1982     int-walls,               !- Construction Name
   1983     Cafeteria_ZN_1_FLR_1,    !- Zone Name
   1984     Surface,                 !- Outside Boundary Condition
   1985     Kitchen_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
   1986     NoSun,                   !- Sun Exposure
   1987     NoWind,                  !- Wind Exposure
   1988     AutoCalculate,           !- View Factor to Ground
   1989     4,                       !- Number of Vertices
   1990     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1991     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1992     24.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1993     24.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1994 
   1995   BuildingSurface:Detailed,
   1996     Cafeteria_ZN_1_FLR_1_Wall_2,  !- Name
   1997     Wall,                    !- Surface Type
   1998     Steel Frame Non-res Ext Wall,  !- Construction Name
   1999     Cafeteria_ZN_1_FLR_1,    !- Zone Name
   2000     Outdoors,                !- Outside Boundary Condition
   2001     ,                        !- Outside Boundary Condition Object
   2002     SunExposed,              !- Sun Exposure
   2003     WindExposed,             !- Wind Exposure
   2004     AutoCalculate,           !- View Factor to Ground
   2005     4,                       !- Number of Vertices
   2006     24.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2007     24.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2008     24.0000,26.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2009     24.0000,26.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2010 
   2011   BuildingSurface:Detailed,
   2012     Cafeteria_ZN_1_FLR_1_Wall_3,  !- Name
   2013     Wall,                    !- Surface Type
   2014     Steel Frame Non-res Ext Wall,  !- Construction Name
   2015     Cafeteria_ZN_1_FLR_1,    !- Zone Name
   2016     Outdoors,                !- Outside Boundary Condition
   2017     ,                        !- Outside Boundary Condition Object
   2018     SunExposed,              !- Sun Exposure
   2019     WindExposed,             !- Wind Exposure
   2020     AutoCalculate,           !- View Factor to Ground
   2021     4,                       !- Number of Vertices
   2022     24.0000,26.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2023     24.0000,26.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2024     0.0000,26.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2025     0.0000,26.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2026 
   2027   BuildingSurface:Detailed,
   2028     Cafeteria_ZN_1_FLR_1_Wall_4,  !- Name
   2029     Wall,                    !- Surface Type
   2030     int-walls,               !- Construction Name
   2031     Cafeteria_ZN_1_FLR_1,    !- Zone Name
   2032     Surface,                 !- Outside Boundary Condition
   2033     Auditorium_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
   2034     NoSun,                   !- Sun Exposure
   2035     NoWind,                  !- Wind Exposure
   2036     AutoCalculate,           !- View Factor to Ground
   2037     4,                       !- Number of Vertices
   2038     0.0000,26.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2039     0.0000,26.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2040     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2041     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2042 
   2043   BuildingSurface:Detailed,
   2044     Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
   2045     Ceiling,                 !- Surface Type
   2046     INT-FLOOR-UNDERSIDE,     !- Construction Name
   2047     Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
   2048     Surface,                 !- Outside Boundary Condition
   2049     Corner_Class_1_Pod_1_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
   2050     NoSun,                   !- Sun Exposure
   2051     NoWind,                  !- Wind Exposure
   2052     AutoCalculate,           !- View Factor to Ground
   2053     4,                       !- Number of Vertices
   2054     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2055     11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2056     11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2057     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2058 
   2059   BuildingSurface:Detailed,
   2060     Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor,  !- Name
   2061     Floor,                   !- Surface Type
   2062     ext-slab,                !- Construction Name
   2063     Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
   2064     Ground,                  !- Outside Boundary Condition
   2065     ,                        !- Outside Boundary Condition Object
   2066     NoSun,                   !- Sun Exposure
   2067     NoWind,                  !- Wind Exposure
   2068     AutoCalculate,           !- View Factor to Ground
   2069     4,                       !- Number of Vertices
   2070     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2071     11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2072     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2073     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2074 
   2075   BuildingSurface:Detailed,
   2076     Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
   2077     Wall,                    !- Surface Type
   2078     Steel Frame Non-res Ext Wall,  !- Construction Name
   2079     Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
   2080     Outdoors,                !- Outside Boundary Condition
   2081     ,                        !- Outside Boundary Condition Object
   2082     SunExposed,              !- Sun Exposure
   2083     WindExposed,             !- Wind Exposure
   2084     AutoCalculate,           !- View Factor to Ground
   2085     4,                       !- Number of Vertices
   2086     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2087     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2088     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2089     11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2090 
   2091   BuildingSurface:Detailed,
   2092     Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
   2093     Wall,                    !- Surface Type
   2094     int-walls,               !- Construction Name
   2095     Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
   2096     Surface,                 !- Outside Boundary Condition
   2097     Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
   2098     NoSun,                   !- Sun Exposure
   2099     NoWind,                  !- Wind Exposure
   2100     AutoCalculate,           !- View Factor to Ground
   2101     4,                       !- Number of Vertices
   2102     11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2103     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2104     11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2105     11.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2106 
   2107   BuildingSurface:Detailed,
   2108     Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
   2109     Wall,                    !- Surface Type
   2110     int-walls,               !- Construction Name
   2111     Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
   2112     Surface,                 !- Outside Boundary Condition
   2113     Corridor_Pod_1_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
   2114     NoSun,                   !- Sun Exposure
   2115     NoWind,                  !- Wind Exposure
   2116     AutoCalculate,           !- View Factor to Ground
   2117     4,                       !- Number of Vertices
   2118     11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2119     11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2120     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2121     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2122 
   2123   BuildingSurface:Detailed,
   2124     Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
   2125     Wall,                    !- Surface Type
   2126     Steel Frame Non-res Ext Wall,  !- Construction Name
   2127     Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
   2128     Outdoors,                !- Outside Boundary Condition
   2129     ,                        !- Outside Boundary Condition Object
   2130     SunExposed,              !- Sun Exposure
   2131     WindExposed,             !- Wind Exposure
   2132     AutoCalculate,           !- View Factor to Ground
   2133     4,                       !- Number of Vertices
   2134     0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2135     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2136     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2137     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2138 
   2139   BuildingSurface:Detailed,
   2140     Corner_Class_1_Pod_1_ZN_1_FLR_2_Ceiling,  !- Name
   2141     Roof,                    !- Surface Type
   2142     IEAD Non-res Roof,       !- Construction Name
   2143     Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
   2144     Outdoors,                !- Outside Boundary Condition
   2145     ,                        !- Outside Boundary Condition Object
   2146     SunExposed,              !- Sun Exposure
   2147     WindExposed,             !- Wind Exposure
   2148     AutoCalculate,           !- View Factor to Ground
   2149     4,                       !- Number of Vertices
   2150     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2151     11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2152     11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2153     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2154 
   2155   BuildingSurface:Detailed,
   2156     Corner_Class_1_Pod_1_ZN_1_FLR_2_Floor,  !- Name
   2157     Floor,                   !- Surface Type
   2158     INT-FLOOR-TOPSIDE,       !- Construction Name
   2159     Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
   2160     Surface,                 !- Outside Boundary Condition
   2161     Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
   2162     NoSun,                   !- Sun Exposure
   2163     NoWind,                  !- Wind Exposure
   2164     AutoCalculate,           !- View Factor to Ground
   2165     4,                       !- Number of Vertices
   2166     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2167     11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2168     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2169     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2170 
   2171   BuildingSurface:Detailed,
   2172     Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1,  !- Name
   2173     Wall,                    !- Surface Type
   2174     Steel Frame Non-res Ext Wall,  !- Construction Name
   2175     Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
   2176     Outdoors,                !- Outside Boundary Condition
   2177     ,                        !- Outside Boundary Condition Object
   2178     SunExposed,              !- Sun Exposure
   2179     WindExposed,             !- Wind Exposure
   2180     AutoCalculate,           !- View Factor to Ground
   2181     4,                       !- Number of Vertices
   2182     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2183     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2184     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2185     11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2186 
   2187   BuildingSurface:Detailed,
   2188     Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_2,  !- Name
   2189     Wall,                    !- Surface Type
   2190     int-walls,               !- Construction Name
   2191     Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
   2192     Surface,                 !- Outside Boundary Condition
   2193     Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
   2194     NoSun,                   !- Sun Exposure
   2195     NoWind,                  !- Wind Exposure
   2196     AutoCalculate,           !- View Factor to Ground
   2197     4,                       !- Number of Vertices
   2198     11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2199     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2200     11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2201     11.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2202 
   2203   BuildingSurface:Detailed,
   2204     Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_3,  !- Name
   2205     Wall,                    !- Surface Type
   2206     int-walls,               !- Construction Name
   2207     Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
   2208     Surface,                 !- Outside Boundary Condition
   2209     Corridor_Pod_1_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
   2210     NoSun,                   !- Sun Exposure
   2211     NoWind,                  !- Wind Exposure
   2212     AutoCalculate,           !- View Factor to Ground
   2213     4,                       !- Number of Vertices
   2214     11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2215     11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2216     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2217     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2218 
   2219   BuildingSurface:Detailed,
   2220     Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4,  !- Name
   2221     Wall,                    !- Surface Type
   2222     Steel Frame Non-res Ext Wall,  !- Construction Name
   2223     Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
   2224     Outdoors,                !- Outside Boundary Condition
   2225     ,                        !- Outside Boundary Condition Object
   2226     SunExposed,              !- Sun Exposure
   2227     WindExposed,             !- Wind Exposure
   2228     AutoCalculate,           !- View Factor to Ground
   2229     4,                       !- Number of Vertices
   2230     0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2231     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2232     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2233     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2234 
   2235   BuildingSurface:Detailed,
   2236     Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
   2237     Ceiling,                 !- Surface Type
   2238     INT-FLOOR-UNDERSIDE,     !- Construction Name
   2239     Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
   2240     Surface,                 !- Outside Boundary Condition
   2241     Corner_Class_1_Pod_2_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
   2242     NoSun,                   !- Sun Exposure
   2243     NoWind,                  !- Wind Exposure
   2244     AutoCalculate,           !- View Factor to Ground
   2245     4,                       !- Number of Vertices
   2246     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2247     11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2248     11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2249     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2250 
   2251   BuildingSurface:Detailed,
   2252     Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor,  !- Name
   2253     Floor,                   !- Surface Type
   2254     ext-slab,                !- Construction Name
   2255     Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
   2256     Ground,                  !- Outside Boundary Condition
   2257     ,                        !- Outside Boundary Condition Object
   2258     NoSun,                   !- Sun Exposure
   2259     NoWind,                  !- Wind Exposure
   2260     AutoCalculate,           !- View Factor to Ground
   2261     4,                       !- Number of Vertices
   2262     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2263     11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2264     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2265     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2266 
   2267   BuildingSurface:Detailed,
   2268     Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
   2269     Wall,                    !- Surface Type
   2270     Steel Frame Non-res Ext Wall,  !- Construction Name
   2271     Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
   2272     Outdoors,                !- Outside Boundary Condition
   2273     ,                        !- Outside Boundary Condition Object
   2274     SunExposed,              !- Sun Exposure
   2275     WindExposed,             !- Wind Exposure
   2276     AutoCalculate,           !- View Factor to Ground
   2277     4,                       !- Number of Vertices
   2278     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2279     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2280     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2281     11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2282 
   2283   BuildingSurface:Detailed,
   2284     Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
   2285     Wall,                    !- Surface Type
   2286     int-walls,               !- Construction Name
   2287     Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
   2288     Surface,                 !- Outside Boundary Condition
   2289     Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
   2290     NoSun,                   !- Sun Exposure
   2291     NoWind,                  !- Wind Exposure
   2292     AutoCalculate,           !- View Factor to Ground
   2293     4,                       !- Number of Vertices
   2294     11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2295     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2296     11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2297     11.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2298 
   2299   BuildingSurface:Detailed,
   2300     Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
   2301     Wall,                    !- Surface Type
   2302     int-walls,               !- Construction Name
   2303     Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
   2304     Surface,                 !- Outside Boundary Condition
   2305     Corridor_Pod_2_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
   2306     NoSun,                   !- Sun Exposure
   2307     NoWind,                  !- Wind Exposure
   2308     AutoCalculate,           !- View Factor to Ground
   2309     4,                       !- Number of Vertices
   2310     11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2311     11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2312     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2313     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2314 
   2315   BuildingSurface:Detailed,
   2316     Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
   2317     Wall,                    !- Surface Type
   2318     Steel Frame Non-res Ext Wall,  !- Construction Name
   2319     Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
   2320     Outdoors,                !- Outside Boundary Condition
   2321     ,                        !- Outside Boundary Condition Object
   2322     SunExposed,              !- Sun Exposure
   2323     WindExposed,             !- Wind Exposure
   2324     AutoCalculate,           !- View Factor to Ground
   2325     4,                       !- Number of Vertices
   2326     0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2327     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2328     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2329     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2330 
   2331   BuildingSurface:Detailed,
   2332     Corner_Class_1_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
   2333     Roof,                    !- Surface Type
   2334     IEAD Non-res Roof,       !- Construction Name
   2335     Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
   2336     Outdoors,                !- Outside Boundary Condition
   2337     ,                        !- Outside Boundary Condition Object
   2338     SunExposed,              !- Sun Exposure
   2339     WindExposed,             !- Wind Exposure
   2340     AutoCalculate,           !- View Factor to Ground
   2341     4,                       !- Number of Vertices
   2342     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2343     11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2344     11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2345     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2346 
   2347   BuildingSurface:Detailed,
   2348     Corner_Class_1_Pod_2_ZN_1_FLR_2_Floor,  !- Name
   2349     Floor,                   !- Surface Type
   2350     INT-FLOOR-TOPSIDE,       !- Construction Name
   2351     Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
   2352     Surface,                 !- Outside Boundary Condition
   2353     Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
   2354     NoSun,                   !- Sun Exposure
   2355     NoWind,                  !- Wind Exposure
   2356     AutoCalculate,           !- View Factor to Ground
   2357     4,                       !- Number of Vertices
   2358     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2359     11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2360     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2361     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2362 
   2363   BuildingSurface:Detailed,
   2364     Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,  !- Name
   2365     Wall,                    !- Surface Type
   2366     Steel Frame Non-res Ext Wall,  !- Construction Name
   2367     Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
   2368     Outdoors,                !- Outside Boundary Condition
   2369     ,                        !- Outside Boundary Condition Object
   2370     SunExposed,              !- Sun Exposure
   2371     WindExposed,             !- Wind Exposure
   2372     AutoCalculate,           !- View Factor to Ground
   2373     4,                       !- Number of Vertices
   2374     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2375     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2376     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2377     11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2378 
   2379   BuildingSurface:Detailed,
   2380     Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_2,  !- Name
   2381     Wall,                    !- Surface Type
   2382     int-walls,               !- Construction Name
   2383     Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
   2384     Surface,                 !- Outside Boundary Condition
   2385     Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
   2386     NoSun,                   !- Sun Exposure
   2387     NoWind,                  !- Wind Exposure
   2388     AutoCalculate,           !- View Factor to Ground
   2389     4,                       !- Number of Vertices
   2390     11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2391     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2392     11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2393     11.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2394 
   2395   BuildingSurface:Detailed,
   2396     Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_3,  !- Name
   2397     Wall,                    !- Surface Type
   2398     int-walls,               !- Construction Name
   2399     Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
   2400     Surface,                 !- Outside Boundary Condition
   2401     Corridor_Pod_2_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
   2402     NoSun,                   !- Sun Exposure
   2403     NoWind,                  !- Wind Exposure
   2404     AutoCalculate,           !- View Factor to Ground
   2405     4,                       !- Number of Vertices
   2406     11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2407     11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2408     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2409     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2410 
   2411   BuildingSurface:Detailed,
   2412     Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4,  !- Name
   2413     Wall,                    !- Surface Type
   2414     Steel Frame Non-res Ext Wall,  !- Construction Name
   2415     Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
   2416     Outdoors,                !- Outside Boundary Condition
   2417     ,                        !- Outside Boundary Condition Object
   2418     SunExposed,              !- Sun Exposure
   2419     WindExposed,             !- Wind Exposure
   2420     AutoCalculate,           !- View Factor to Ground
   2421     4,                       !- Number of Vertices
   2422     0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2423     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2424     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2425     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2426 
   2427   BuildingSurface:Detailed,
   2428     Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
   2429     Ceiling,                 !- Surface Type
   2430     INT-FLOOR-UNDERSIDE,     !- Construction Name
   2431     Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
   2432     Surface,                 !- Outside Boundary Condition
   2433     Corner_Class_1_Pod_3_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
   2434     NoSun,                   !- Sun Exposure
   2435     NoWind,                  !- Wind Exposure
   2436     AutoCalculate,           !- View Factor to Ground
   2437     4,                       !- Number of Vertices
   2438     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2439     11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2440     11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2441     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2442 
   2443   BuildingSurface:Detailed,
   2444     Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
   2445     Floor,                   !- Surface Type
   2446     ext-slab,                !- Construction Name
   2447     Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
   2448     Ground,                  !- Outside Boundary Condition
   2449     ,                        !- Outside Boundary Condition Object
   2450     NoSun,                   !- Sun Exposure
   2451     NoWind,                  !- Wind Exposure
   2452     AutoCalculate,           !- View Factor to Ground
   2453     4,                       !- Number of Vertices
   2454     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2455     11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2456     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2457     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2458 
   2459   BuildingSurface:Detailed,
   2460     Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
   2461     Wall,                    !- Surface Type
   2462     Steel Frame Non-res Ext Wall,  !- Construction Name
   2463     Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
   2464     Outdoors,                !- Outside Boundary Condition
   2465     ,                        !- Outside Boundary Condition Object
   2466     SunExposed,              !- Sun Exposure
   2467     WindExposed,             !- Wind Exposure
   2468     AutoCalculate,           !- View Factor to Ground
   2469     4,                       !- Number of Vertices
   2470     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2471     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2472     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2473     11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2474 
   2475   BuildingSurface:Detailed,
   2476     Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
   2477     Wall,                    !- Surface Type
   2478     int-walls,               !- Construction Name
   2479     Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
   2480     Surface,                 !- Outside Boundary Condition
   2481     Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
   2482     NoSun,                   !- Sun Exposure
   2483     NoWind,                  !- Wind Exposure
   2484     AutoCalculate,           !- View Factor to Ground
   2485     4,                       !- Number of Vertices
   2486     11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2487     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2488     11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2489     11.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2490 
   2491   BuildingSurface:Detailed,
   2492     Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
   2493     Wall,                    !- Surface Type
   2494     int-walls,               !- Construction Name
   2495     Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
   2496     Surface,                 !- Outside Boundary Condition
   2497     Corridor_Pod_3_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
   2498     NoSun,                   !- Sun Exposure
   2499     NoWind,                  !- Wind Exposure
   2500     AutoCalculate,           !- View Factor to Ground
   2501     4,                       !- Number of Vertices
   2502     11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2503     11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2504     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2505     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2506 
   2507   BuildingSurface:Detailed,
   2508     Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
   2509     Wall,                    !- Surface Type
   2510     Steel Frame Non-res Ext Wall,  !- Construction Name
   2511     Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
   2512     Outdoors,                !- Outside Boundary Condition
   2513     ,                        !- Outside Boundary Condition Object
   2514     SunExposed,              !- Sun Exposure
   2515     WindExposed,             !- Wind Exposure
   2516     AutoCalculate,           !- View Factor to Ground
   2517     4,                       !- Number of Vertices
   2518     0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2519     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2520     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2521     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2522 
   2523   BuildingSurface:Detailed,
   2524     Corner_Class_1_Pod_3_ZN_1_FLR_2_Ceiling,  !- Name
   2525     Roof,                    !- Surface Type
   2526     IEAD Non-res Roof,       !- Construction Name
   2527     Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
   2528     Outdoors,                !- Outside Boundary Condition
   2529     ,                        !- Outside Boundary Condition Object
   2530     SunExposed,              !- Sun Exposure
   2531     WindExposed,             !- Wind Exposure
   2532     AutoCalculate,           !- View Factor to Ground
   2533     4,                       !- Number of Vertices
   2534     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2535     11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2536     11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2537     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2538 
   2539   BuildingSurface:Detailed,
   2540     Corner_Class_1_Pod_3_ZN_1_FLR_2_Floor,  !- Name
   2541     Floor,                   !- Surface Type
   2542     INT-FLOOR-TOPSIDE,       !- Construction Name
   2543     Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
   2544     Surface,                 !- Outside Boundary Condition
   2545     Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
   2546     NoSun,                   !- Sun Exposure
   2547     NoWind,                  !- Wind Exposure
   2548     AutoCalculate,           !- View Factor to Ground
   2549     4,                       !- Number of Vertices
   2550     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2551     11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2552     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2553     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2554 
   2555   BuildingSurface:Detailed,
   2556     Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,  !- Name
   2557     Wall,                    !- Surface Type
   2558     Steel Frame Non-res Ext Wall,  !- Construction Name
   2559     Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
   2560     Outdoors,                !- Outside Boundary Condition
   2561     ,                        !- Outside Boundary Condition Object
   2562     SunExposed,              !- Sun Exposure
   2563     WindExposed,             !- Wind Exposure
   2564     AutoCalculate,           !- View Factor to Ground
   2565     4,                       !- Number of Vertices
   2566     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2567     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2568     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2569     11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2570 
   2571   BuildingSurface:Detailed,
   2572     Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_2,  !- Name
   2573     Wall,                    !- Surface Type
   2574     int-walls,               !- Construction Name
   2575     Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
   2576     Surface,                 !- Outside Boundary Condition
   2577     Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
   2578     NoSun,                   !- Sun Exposure
   2579     NoWind,                  !- Wind Exposure
   2580     AutoCalculate,           !- View Factor to Ground
   2581     4,                       !- Number of Vertices
   2582     11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2583     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2584     11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2585     11.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2586 
   2587   BuildingSurface:Detailed,
   2588     Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_3,  !- Name
   2589     Wall,                    !- Surface Type
   2590     int-walls,               !- Construction Name
   2591     Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
   2592     Surface,                 !- Outside Boundary Condition
   2593     Corridor_Pod_3_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
   2594     NoSun,                   !- Sun Exposure
   2595     NoWind,                  !- Wind Exposure
   2596     AutoCalculate,           !- View Factor to Ground
   2597     4,                       !- Number of Vertices
   2598     11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2599     11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2600     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2601     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2602 
   2603   BuildingSurface:Detailed,
   2604     Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4,  !- Name
   2605     Wall,                    !- Surface Type
   2606     Steel Frame Non-res Ext Wall,  !- Construction Name
   2607     Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
   2608     Outdoors,                !- Outside Boundary Condition
   2609     ,                        !- Outside Boundary Condition Object
   2610     SunExposed,              !- Sun Exposure
   2611     WindExposed,             !- Wind Exposure
   2612     AutoCalculate,           !- View Factor to Ground
   2613     4,                       !- Number of Vertices
   2614     0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2615     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2616     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2617     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2618 
   2619   BuildingSurface:Detailed,
   2620     Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
   2621     Ceiling,                 !- Surface Type
   2622     INT-FLOOR-UNDERSIDE,     !- Construction Name
   2623     Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
   2624     Surface,                 !- Outside Boundary Condition
   2625     Corner_Class_2_Pod_1_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
   2626     NoSun,                   !- Sun Exposure
   2627     NoWind,                  !- Wind Exposure
   2628     AutoCalculate,           !- View Factor to Ground
   2629     4,                       !- Number of Vertices
   2630     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2631     11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2632     11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2633     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2634 
   2635   BuildingSurface:Detailed,
   2636     Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor,  !- Name
   2637     Floor,                   !- Surface Type
   2638     ext-slab,                !- Construction Name
   2639     Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
   2640     Ground,                  !- Outside Boundary Condition
   2641     ,                        !- Outside Boundary Condition Object
   2642     NoSun,                   !- Sun Exposure
   2643     NoWind,                  !- Wind Exposure
   2644     AutoCalculate,           !- View Factor to Ground
   2645     4,                       !- Number of Vertices
   2646     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2647     11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2648     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2649     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2650 
   2651   BuildingSurface:Detailed,
   2652     Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
   2653     Wall,                    !- Surface Type
   2654     int-walls,               !- Construction Name
   2655     Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
   2656     Surface,                 !- Outside Boundary Condition
   2657     Corridor_Pod_1_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
   2658     NoSun,                   !- Sun Exposure
   2659     NoWind,                  !- Wind Exposure
   2660     AutoCalculate,           !- View Factor to Ground
   2661     4,                       !- Number of Vertices
   2662     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2663     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2664     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2665     11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2666 
   2667   BuildingSurface:Detailed,
   2668     Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
   2669     Wall,                    !- Surface Type
   2670     int-walls,               !- Construction Name
   2671     Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
   2672     Surface,                 !- Outside Boundary Condition
   2673     Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
   2674     NoSun,                   !- Sun Exposure
   2675     NoWind,                  !- Wind Exposure
   2676     AutoCalculate,           !- View Factor to Ground
   2677     4,                       !- Number of Vertices
   2678     11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2679     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2680     11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2681     11.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2682 
   2683   BuildingSurface:Detailed,
   2684     Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
   2685     Wall,                    !- Surface Type
   2686     Steel Frame Non-res Ext Wall,  !- Construction Name
   2687     Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
   2688     Outdoors,                !- Outside Boundary Condition
   2689     ,                        !- Outside Boundary Condition Object
   2690     SunExposed,              !- Sun Exposure
   2691     WindExposed,             !- Wind Exposure
   2692     AutoCalculate,           !- View Factor to Ground
   2693     4,                       !- Number of Vertices
   2694     11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2695     11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2696     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2697     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2698 
   2699   BuildingSurface:Detailed,
   2700     Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
   2701     Wall,                    !- Surface Type
   2702     Steel Frame Non-res Ext Wall,  !- Construction Name
   2703     Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
   2704     Outdoors,                !- Outside Boundary Condition
   2705     ,                        !- Outside Boundary Condition Object
   2706     SunExposed,              !- Sun Exposure
   2707     WindExposed,             !- Wind Exposure
   2708     AutoCalculate,           !- View Factor to Ground
   2709     4,                       !- Number of Vertices
   2710     0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2711     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2712     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2713     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2714 
   2715   BuildingSurface:Detailed,
   2716     Corner_Class_2_Pod_1_ZN_1_FLR_2_Ceiling,  !- Name
   2717     Roof,                    !- Surface Type
   2718     IEAD Non-res Roof,       !- Construction Name
   2719     Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
   2720     Outdoors,                !- Outside Boundary Condition
   2721     ,                        !- Outside Boundary Condition Object
   2722     SunExposed,              !- Sun Exposure
   2723     WindExposed,             !- Wind Exposure
   2724     AutoCalculate,           !- View Factor to Ground
   2725     4,                       !- Number of Vertices
   2726     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2727     11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2728     11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2729     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2730 
   2731   BuildingSurface:Detailed,
   2732     Corner_Class_2_Pod_1_ZN_1_FLR_2_Floor,  !- Name
   2733     Floor,                   !- Surface Type
   2734     INT-FLOOR-TOPSIDE,       !- Construction Name
   2735     Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
   2736     Surface,                 !- Outside Boundary Condition
   2737     Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
   2738     NoSun,                   !- Sun Exposure
   2739     NoWind,                  !- Wind Exposure
   2740     AutoCalculate,           !- View Factor to Ground
   2741     4,                       !- Number of Vertices
   2742     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2743     11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2744     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2745     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2746 
   2747   BuildingSurface:Detailed,
   2748     Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_1,  !- Name
   2749     Wall,                    !- Surface Type
   2750     int-walls,               !- Construction Name
   2751     Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
   2752     Surface,                 !- Outside Boundary Condition
   2753     Corridor_Pod_1_ZN_1_FLR_2_Wall_5,  !- Outside Boundary Condition Object
   2754     NoSun,                   !- Sun Exposure
   2755     NoWind,                  !- Wind Exposure
   2756     AutoCalculate,           !- View Factor to Ground
   2757     4,                       !- Number of Vertices
   2758     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2759     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2760     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2761     11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2762 
   2763   BuildingSurface:Detailed,
   2764     Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_2,  !- Name
   2765     Wall,                    !- Surface Type
   2766     int-walls,               !- Construction Name
   2767     Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
   2768     Surface,                 !- Outside Boundary Condition
   2769     Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
   2770     NoSun,                   !- Sun Exposure
   2771     NoWind,                  !- Wind Exposure
   2772     AutoCalculate,           !- View Factor to Ground
   2773     4,                       !- Number of Vertices
   2774     11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2775     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2776     11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2777     11.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2778 
   2779   BuildingSurface:Detailed,
   2780     Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,  !- Name
   2781     Wall,                    !- Surface Type
   2782     Steel Frame Non-res Ext Wall,  !- Construction Name
   2783     Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
   2784     Outdoors,                !- Outside Boundary Condition
   2785     ,                        !- Outside Boundary Condition Object
   2786     SunExposed,              !- Sun Exposure
   2787     WindExposed,             !- Wind Exposure
   2788     AutoCalculate,           !- View Factor to Ground
   2789     4,                       !- Number of Vertices
   2790     11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2791     11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2792     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2793     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2794 
   2795   BuildingSurface:Detailed,
   2796     Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4,  !- Name
   2797     Wall,                    !- Surface Type
   2798     Steel Frame Non-res Ext Wall,  !- Construction Name
   2799     Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
   2800     Outdoors,                !- Outside Boundary Condition
   2801     ,                        !- Outside Boundary Condition Object
   2802     SunExposed,              !- Sun Exposure
   2803     WindExposed,             !- Wind Exposure
   2804     AutoCalculate,           !- View Factor to Ground
   2805     4,                       !- Number of Vertices
   2806     0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2807     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2808     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2809     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2810 
   2811   BuildingSurface:Detailed,
   2812     Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
   2813     Ceiling,                 !- Surface Type
   2814     INT-FLOOR-UNDERSIDE,     !- Construction Name
   2815     Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
   2816     Surface,                 !- Outside Boundary Condition
   2817     Corner_Class_2_Pod_2_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
   2818     NoSun,                   !- Sun Exposure
   2819     NoWind,                  !- Wind Exposure
   2820     AutoCalculate,           !- View Factor to Ground
   2821     4,                       !- Number of Vertices
   2822     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2823     11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2824     11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2825     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2826 
   2827   BuildingSurface:Detailed,
   2828     Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor,  !- Name
   2829     Floor,                   !- Surface Type
   2830     ext-slab,                !- Construction Name
   2831     Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
   2832     Ground,                  !- Outside Boundary Condition
   2833     ,                        !- Outside Boundary Condition Object
   2834     NoSun,                   !- Sun Exposure
   2835     NoWind,                  !- Wind Exposure
   2836     AutoCalculate,           !- View Factor to Ground
   2837     4,                       !- Number of Vertices
   2838     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2839     11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2840     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2841     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2842 
   2843   BuildingSurface:Detailed,
   2844     Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
   2845     Wall,                    !- Surface Type
   2846     int-walls,               !- Construction Name
   2847     Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
   2848     Surface,                 !- Outside Boundary Condition
   2849     Corridor_Pod_2_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
   2850     NoSun,                   !- Sun Exposure
   2851     NoWind,                  !- Wind Exposure
   2852     AutoCalculate,           !- View Factor to Ground
   2853     4,                       !- Number of Vertices
   2854     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2855     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2856     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2857     11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2858 
   2859   BuildingSurface:Detailed,
   2860     Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
   2861     Wall,                    !- Surface Type
   2862     int-walls,               !- Construction Name
   2863     Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
   2864     Surface,                 !- Outside Boundary Condition
   2865     Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
   2866     NoSun,                   !- Sun Exposure
   2867     NoWind,                  !- Wind Exposure
   2868     AutoCalculate,           !- View Factor to Ground
   2869     4,                       !- Number of Vertices
   2870     11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2871     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2872     11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2873     11.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2874 
   2875   BuildingSurface:Detailed,
   2876     Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
   2877     Wall,                    !- Surface Type
   2878     Steel Frame Non-res Ext Wall,  !- Construction Name
   2879     Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
   2880     Outdoors,                !- Outside Boundary Condition
   2881     ,                        !- Outside Boundary Condition Object
   2882     SunExposed,              !- Sun Exposure
   2883     WindExposed,             !- Wind Exposure
   2884     AutoCalculate,           !- View Factor to Ground
   2885     4,                       !- Number of Vertices
   2886     11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2887     11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2888     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2889     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2890 
   2891   BuildingSurface:Detailed,
   2892     Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
   2893     Wall,                    !- Surface Type
   2894     Steel Frame Non-res Ext Wall,  !- Construction Name
   2895     Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
   2896     Outdoors,                !- Outside Boundary Condition
   2897     ,                        !- Outside Boundary Condition Object
   2898     SunExposed,              !- Sun Exposure
   2899     WindExposed,             !- Wind Exposure
   2900     AutoCalculate,           !- View Factor to Ground
   2901     4,                       !- Number of Vertices
   2902     0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2903     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2904     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2905     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2906 
   2907   BuildingSurface:Detailed,
   2908     Corner_Class_2_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
   2909     Roof,                    !- Surface Type
   2910     IEAD Non-res Roof,       !- Construction Name
   2911     Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
   2912     Outdoors,                !- Outside Boundary Condition
   2913     ,                        !- Outside Boundary Condition Object
   2914     SunExposed,              !- Sun Exposure
   2915     WindExposed,             !- Wind Exposure
   2916     AutoCalculate,           !- View Factor to Ground
   2917     4,                       !- Number of Vertices
   2918     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2919     11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2920     11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2921     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2922 
   2923   BuildingSurface:Detailed,
   2924     Corner_Class_2_Pod_2_ZN_1_FLR_2_Floor,  !- Name
   2925     Floor,                   !- Surface Type
   2926     INT-FLOOR-TOPSIDE,       !- Construction Name
   2927     Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
   2928     Surface,                 !- Outside Boundary Condition
   2929     Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
   2930     NoSun,                   !- Sun Exposure
   2931     NoWind,                  !- Wind Exposure
   2932     AutoCalculate,           !- View Factor to Ground
   2933     4,                       !- Number of Vertices
   2934     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2935     11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2936     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2937     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2938 
   2939   BuildingSurface:Detailed,
   2940     Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_1,  !- Name
   2941     Wall,                    !- Surface Type
   2942     int-walls,               !- Construction Name
   2943     Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
   2944     Surface,                 !- Outside Boundary Condition
   2945     Corridor_Pod_2_ZN_1_FLR_2_Wall_5,  !- Outside Boundary Condition Object
   2946     NoSun,                   !- Sun Exposure
   2947     NoWind,                  !- Wind Exposure
   2948     AutoCalculate,           !- View Factor to Ground
   2949     4,                       !- Number of Vertices
   2950     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2951     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2952     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2953     11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2954 
   2955   BuildingSurface:Detailed,
   2956     Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_2,  !- Name
   2957     Wall,                    !- Surface Type
   2958     int-walls,               !- Construction Name
   2959     Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
   2960     Surface,                 !- Outside Boundary Condition
   2961     Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
   2962     NoSun,                   !- Sun Exposure
   2963     NoWind,                  !- Wind Exposure
   2964     AutoCalculate,           !- View Factor to Ground
   2965     4,                       !- Number of Vertices
   2966     11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2967     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2968     11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2969     11.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2970 
   2971   BuildingSurface:Detailed,
   2972     Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3,  !- Name
   2973     Wall,                    !- Surface Type
   2974     Steel Frame Non-res Ext Wall,  !- Construction Name
   2975     Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
   2976     Outdoors,                !- Outside Boundary Condition
   2977     ,                        !- Outside Boundary Condition Object
   2978     SunExposed,              !- Sun Exposure
   2979     WindExposed,             !- Wind Exposure
   2980     AutoCalculate,           !- View Factor to Ground
   2981     4,                       !- Number of Vertices
   2982     11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2983     11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2984     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2985     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2986 
   2987   BuildingSurface:Detailed,
   2988     Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4,  !- Name
   2989     Wall,                    !- Surface Type
   2990     Steel Frame Non-res Ext Wall,  !- Construction Name
   2991     Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
   2992     Outdoors,                !- Outside Boundary Condition
   2993     ,                        !- Outside Boundary Condition Object
   2994     SunExposed,              !- Sun Exposure
   2995     WindExposed,             !- Wind Exposure
   2996     AutoCalculate,           !- View Factor to Ground
   2997     4,                       !- Number of Vertices
   2998     0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   2999     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3000     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3001     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3002 
   3003   BuildingSurface:Detailed,
   3004     Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
   3005     Ceiling,                 !- Surface Type
   3006     INT-FLOOR-UNDERSIDE,     !- Construction Name
   3007     Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
   3008     Surface,                 !- Outside Boundary Condition
   3009     Corner_Class_2_Pod_3_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
   3010     NoSun,                   !- Sun Exposure
   3011     NoWind,                  !- Wind Exposure
   3012     AutoCalculate,           !- View Factor to Ground
   3013     4,                       !- Number of Vertices
   3014     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3015     11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3016     11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3017     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3018 
   3019   BuildingSurface:Detailed,
   3020     Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor,  !- Name
   3021     Floor,                   !- Surface Type
   3022     ext-slab,                !- Construction Name
   3023     Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
   3024     Ground,                  !- Outside Boundary Condition
   3025     ,                        !- Outside Boundary Condition Object
   3026     NoSun,                   !- Sun Exposure
   3027     NoWind,                  !- Wind Exposure
   3028     AutoCalculate,           !- View Factor to Ground
   3029     4,                       !- Number of Vertices
   3030     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3031     11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3032     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3033     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3034 
   3035   BuildingSurface:Detailed,
   3036     Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
   3037     Wall,                    !- Surface Type
   3038     int-walls,               !- Construction Name
   3039     Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
   3040     Surface,                 !- Outside Boundary Condition
   3041     Corridor_Pod_3_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
   3042     NoSun,                   !- Sun Exposure
   3043     NoWind,                  !- Wind Exposure
   3044     AutoCalculate,           !- View Factor to Ground
   3045     4,                       !- Number of Vertices
   3046     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3047     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3048     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3049     11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3050 
   3051   BuildingSurface:Detailed,
   3052     Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
   3053     Wall,                    !- Surface Type
   3054     int-walls,               !- Construction Name
   3055     Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
   3056     Surface,                 !- Outside Boundary Condition
   3057     Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
   3058     NoSun,                   !- Sun Exposure
   3059     NoWind,                  !- Wind Exposure
   3060     AutoCalculate,           !- View Factor to Ground
   3061     4,                       !- Number of Vertices
   3062     11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3063     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3064     11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3065     11.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3066 
   3067   BuildingSurface:Detailed,
   3068     Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
   3069     Wall,                    !- Surface Type
   3070     Steel Frame Non-res Ext Wall,  !- Construction Name
   3071     Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
   3072     Outdoors,                !- Outside Boundary Condition
   3073     ,                        !- Outside Boundary Condition Object
   3074     SunExposed,              !- Sun Exposure
   3075     WindExposed,             !- Wind Exposure
   3076     AutoCalculate,           !- View Factor to Ground
   3077     4,                       !- Number of Vertices
   3078     11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3079     11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3080     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3081     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3082 
   3083   BuildingSurface:Detailed,
   3084     Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
   3085     Wall,                    !- Surface Type
   3086     Steel Frame Non-res Ext Wall,  !- Construction Name
   3087     Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
   3088     Outdoors,                !- Outside Boundary Condition
   3089     ,                        !- Outside Boundary Condition Object
   3090     SunExposed,              !- Sun Exposure
   3091     WindExposed,             !- Wind Exposure
   3092     AutoCalculate,           !- View Factor to Ground
   3093     4,                       !- Number of Vertices
   3094     0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3095     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3096     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3097     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3098 
   3099   BuildingSurface:Detailed,
   3100     Corner_Class_2_Pod_3_ZN_1_FLR_2_Ceiling,  !- Name
   3101     Roof,                    !- Surface Type
   3102     IEAD Non-res Roof,       !- Construction Name
   3103     Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
   3104     Outdoors,                !- Outside Boundary Condition
   3105     ,                        !- Outside Boundary Condition Object
   3106     SunExposed,              !- Sun Exposure
   3107     WindExposed,             !- Wind Exposure
   3108     AutoCalculate,           !- View Factor to Ground
   3109     4,                       !- Number of Vertices
   3110     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3111     11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3112     11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3113     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3114 
   3115   BuildingSurface:Detailed,
   3116     Corner_Class_2_Pod_3_ZN_1_FLR_2_Floor,  !- Name
   3117     Floor,                   !- Surface Type
   3118     INT-FLOOR-TOPSIDE,       !- Construction Name
   3119     Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
   3120     Surface,                 !- Outside Boundary Condition
   3121     Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
   3122     NoSun,                   !- Sun Exposure
   3123     NoWind,                  !- Wind Exposure
   3124     AutoCalculate,           !- View Factor to Ground
   3125     4,                       !- Number of Vertices
   3126     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3127     11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3128     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3129     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3130 
   3131   BuildingSurface:Detailed,
   3132     Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_1,  !- Name
   3133     Wall,                    !- Surface Type
   3134     int-walls,               !- Construction Name
   3135     Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
   3136     Surface,                 !- Outside Boundary Condition
   3137     Corridor_Pod_3_ZN_1_FLR_2_Wall_5,  !- Outside Boundary Condition Object
   3138     NoSun,                   !- Sun Exposure
   3139     NoWind,                  !- Wind Exposure
   3140     AutoCalculate,           !- View Factor to Ground
   3141     4,                       !- Number of Vertices
   3142     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3143     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3144     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3145     11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3146 
   3147   BuildingSurface:Detailed,
   3148     Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_2,  !- Name
   3149     Wall,                    !- Surface Type
   3150     int-walls,               !- Construction Name
   3151     Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
   3152     Surface,                 !- Outside Boundary Condition
   3153     Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
   3154     NoSun,                   !- Sun Exposure
   3155     NoWind,                  !- Wind Exposure
   3156     AutoCalculate,           !- View Factor to Ground
   3157     4,                       !- Number of Vertices
   3158     11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3159     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3160     11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3161     11.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3162 
   3163   BuildingSurface:Detailed,
   3164     Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,  !- Name
   3165     Wall,                    !- Surface Type
   3166     Steel Frame Non-res Ext Wall,  !- Construction Name
   3167     Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
   3168     Outdoors,                !- Outside Boundary Condition
   3169     ,                        !- Outside Boundary Condition Object
   3170     SunExposed,              !- Sun Exposure
   3171     WindExposed,             !- Wind Exposure
   3172     AutoCalculate,           !- View Factor to Ground
   3173     4,                       !- Number of Vertices
   3174     11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3175     11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3176     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3177     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3178 
   3179   BuildingSurface:Detailed,
   3180     Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4,  !- Name
   3181     Wall,                    !- Surface Type
   3182     Steel Frame Non-res Ext Wall,  !- Construction Name
   3183     Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
   3184     Outdoors,                !- Outside Boundary Condition
   3185     ,                        !- Outside Boundary Condition Object
   3186     SunExposed,              !- Sun Exposure
   3187     WindExposed,             !- Wind Exposure
   3188     AutoCalculate,           !- View Factor to Ground
   3189     4,                       !- Number of Vertices
   3190     0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3191     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3192     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3193     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3194 
   3195   BuildingSurface:Detailed,
   3196     Corridor_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
   3197     Ceiling,                 !- Surface Type
   3198     INT-FLOOR-UNDERSIDE,     !- Construction Name
   3199     Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
   3200     Surface,                 !- Outside Boundary Condition
   3201     Corridor_Pod_1_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
   3202     NoSun,                   !- Sun Exposure
   3203     NoWind,                  !- Wind Exposure
   3204     AutoCalculate,           !- View Factor to Ground
   3205     4,                       !- Number of Vertices
   3206     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3207     64.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3208     64.0000,5.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3209     0.0000,5.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3210 
   3211   BuildingSurface:Detailed,
   3212     Corridor_Pod_1_ZN_1_FLR_1_Floor,  !- Name
   3213     Floor,                   !- Surface Type
   3214     ext-slab,                !- Construction Name
   3215     Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
   3216     Ground,                  !- Outside Boundary Condition
   3217     ,                        !- Outside Boundary Condition Object
   3218     NoSun,                   !- Sun Exposure
   3219     NoWind,                  !- Wind Exposure
   3220     AutoCalculate,           !- View Factor to Ground
   3221     4,                       !- Number of Vertices
   3222     0.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3223     64.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3224     64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3225     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3226 
   3227   BuildingSurface:Detailed,
   3228     Corridor_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
   3229     Wall,                    !- Surface Type
   3230     int-walls,               !- Construction Name
   3231     Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
   3232     Surface,                 !- Outside Boundary Condition
   3233     Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
   3234     NoSun,                   !- Sun Exposure
   3235     NoWind,                  !- Wind Exposure
   3236     AutoCalculate,           !- View Factor to Ground
   3237     4,                       !- Number of Vertices
   3238     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3239     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3240     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3241     11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3242 
   3243   BuildingSurface:Detailed,
   3244     Corridor_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
   3245     Wall,                    !- Surface Type
   3246     int-walls,               !- Construction Name
   3247     Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
   3248     Surface,                 !- Outside Boundary Condition
   3249     Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
   3250     NoSun,                   !- Sun Exposure
   3251     NoWind,                  !- Wind Exposure
   3252     AutoCalculate,           !- View Factor to Ground
   3253     4,                       !- Number of Vertices
   3254     11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3255     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3256     64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3257     64.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3258 
   3259   BuildingSurface:Detailed,
   3260     Corridor_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
   3261     Wall,                    !- Surface Type
   3262     int-walls,               !- Construction Name
   3263     Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
   3264     Surface,                 !- Outside Boundary Condition
   3265     Lobby_ZN_1_FLR_1_Wall_4, !- Outside Boundary Condition Object
   3266     NoSun,                   !- Sun Exposure
   3267     NoWind,                  !- Wind Exposure
   3268     AutoCalculate,           !- View Factor to Ground
   3269     4,                       !- Number of Vertices
   3270     64.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3271     64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3272     64.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3273     64.0000,5.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3274 
   3275   BuildingSurface:Detailed,
   3276     Corridor_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
   3277     Wall,                    !- Surface Type
   3278     int-walls,               !- Construction Name
   3279     Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
   3280     Surface,                 !- Outside Boundary Condition
   3281     Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
   3282     NoSun,                   !- Sun Exposure
   3283     NoWind,                  !- Wind Exposure
   3284     AutoCalculate,           !- View Factor to Ground
   3285     4,                       !- Number of Vertices
   3286     64.0000,5.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3287     64.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3288     11.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3289     11.0000,5.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3290 
   3291   BuildingSurface:Detailed,
   3292     Corridor_Pod_1_ZN_1_FLR_1_Wall_5,  !- Name
   3293     Wall,                    !- Surface Type
   3294     int-walls,               !- Construction Name
   3295     Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
   3296     Surface,                 !- Outside Boundary Condition
   3297     Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
   3298     NoSun,                   !- Sun Exposure
   3299     NoWind,                  !- Wind Exposure
   3300     AutoCalculate,           !- View Factor to Ground
   3301     4,                       !- Number of Vertices
   3302     11.0000,5.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3303     11.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3304     0.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3305     0.0000,5.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3306 
   3307   BuildingSurface:Detailed,
   3308     Corridor_Pod_1_ZN_1_FLR_1_Wall_6,  !- Name
   3309     Wall,                    !- Surface Type
   3310     Steel Frame Non-res Ext Wall,  !- Construction Name
   3311     Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
   3312     Outdoors,                !- Outside Boundary Condition
   3313     ,                        !- Outside Boundary Condition Object
   3314     SunExposed,              !- Sun Exposure
   3315     WindExposed,             !- Wind Exposure
   3316     AutoCalculate,           !- View Factor to Ground
   3317     4,                       !- Number of Vertices
   3318     0.0000,5.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3319     0.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3320     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3321     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3322 
   3323   BuildingSurface:Detailed,
   3324     Corridor_Pod_1_ZN_1_FLR_2_Ceiling,  !- Name
   3325     Roof,                    !- Surface Type
   3326     IEAD Non-res Roof,       !- Construction Name
   3327     Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
   3328     Outdoors,                !- Outside Boundary Condition
   3329     ,                        !- Outside Boundary Condition Object
   3330     SunExposed,              !- Sun Exposure
   3331     WindExposed,             !- Wind Exposure
   3332     AutoCalculate,           !- View Factor to Ground
   3333     4,                       !- Number of Vertices
   3334     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3335     64.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3336     64.0000,5.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3337     0.0000,5.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3338 
   3339   BuildingSurface:Detailed,
   3340     Corridor_Pod_1_ZN_1_FLR_2_Floor,  !- Name
   3341     Floor,                   !- Surface Type
   3342     INT-FLOOR-TOPSIDE,       !- Construction Name
   3343     Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
   3344     Surface,                 !- Outside Boundary Condition
   3345     Corridor_Pod_1_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
   3346     NoSun,                   !- Sun Exposure
   3347     NoWind,                  !- Wind Exposure
   3348     AutoCalculate,           !- View Factor to Ground
   3349     4,                       !- Number of Vertices
   3350     0.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3351     64.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3352     64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3353     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3354 
   3355   BuildingSurface:Detailed,
   3356     Corridor_Pod_1_ZN_1_FLR_2_Wall_1,  !- Name
   3357     Wall,                    !- Surface Type
   3358     int-walls,               !- Construction Name
   3359     Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
   3360     Surface,                 !- Outside Boundary Condition
   3361     Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
   3362     NoSun,                   !- Sun Exposure
   3363     NoWind,                  !- Wind Exposure
   3364     AutoCalculate,           !- View Factor to Ground
   3365     4,                       !- Number of Vertices
   3366     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3367     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3368     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3369     11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3370 
   3371   BuildingSurface:Detailed,
   3372     Corridor_Pod_1_ZN_1_FLR_2_Wall_2,  !- Name
   3373     Wall,                    !- Surface Type
   3374     int-walls,               !- Construction Name
   3375     Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
   3376     Surface,                 !- Outside Boundary Condition
   3377     Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
   3378     NoSun,                   !- Sun Exposure
   3379     NoWind,                  !- Wind Exposure
   3380     AutoCalculate,           !- View Factor to Ground
   3381     4,                       !- Number of Vertices
   3382     11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3383     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3384     64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3385     64.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3386 
   3387   BuildingSurface:Detailed,
   3388     Corridor_Pod_1_ZN_1_FLR_2_Wall_3,  !- Name
   3389     Wall,                    !- Surface Type
   3390     int-walls,               !- Construction Name
   3391     Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
   3392     Surface,                 !- Outside Boundary Condition
   3393     Lobby_ZN_1_FLR_2_Wall_4, !- Outside Boundary Condition Object
   3394     NoSun,                   !- Sun Exposure
   3395     NoWind,                  !- Wind Exposure
   3396     AutoCalculate,           !- View Factor to Ground
   3397     4,                       !- Number of Vertices
   3398     64.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3399     64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3400     64.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3401     64.0000,5.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3402 
   3403   BuildingSurface:Detailed,
   3404     Corridor_Pod_1_ZN_1_FLR_2_Wall_4,  !- Name
   3405     Wall,                    !- Surface Type
   3406     int-walls,               !- Construction Name
   3407     Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
   3408     Surface,                 !- Outside Boundary Condition
   3409     Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
   3410     NoSun,                   !- Sun Exposure
   3411     NoWind,                  !- Wind Exposure
   3412     AutoCalculate,           !- View Factor to Ground
   3413     4,                       !- Number of Vertices
   3414     64.0000,5.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3415     64.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3416     11.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3417     11.0000,5.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3418 
   3419   BuildingSurface:Detailed,
   3420     Corridor_Pod_1_ZN_1_FLR_2_Wall_5,  !- Name
   3421     Wall,                    !- Surface Type
   3422     int-walls,               !- Construction Name
   3423     Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
   3424     Surface,                 !- Outside Boundary Condition
   3425     Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
   3426     NoSun,                   !- Sun Exposure
   3427     NoWind,                  !- Wind Exposure
   3428     AutoCalculate,           !- View Factor to Ground
   3429     4,                       !- Number of Vertices
   3430     11.0000,5.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3431     11.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3432     0.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3433     0.0000,5.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3434 
   3435   BuildingSurface:Detailed,
   3436     Corridor_Pod_1_ZN_1_FLR_2_Wall_6,  !- Name
   3437     Wall,                    !- Surface Type
   3438     Steel Frame Non-res Ext Wall,  !- Construction Name
   3439     Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
   3440     Outdoors,                !- Outside Boundary Condition
   3441     ,                        !- Outside Boundary Condition Object
   3442     SunExposed,              !- Sun Exposure
   3443     WindExposed,             !- Wind Exposure
   3444     AutoCalculate,           !- View Factor to Ground
   3445     4,                       !- Number of Vertices
   3446     0.0000,5.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3447     0.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3448     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3449     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3450 
   3451   BuildingSurface:Detailed,
   3452     Corridor_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
   3453     Ceiling,                 !- Surface Type
   3454     INT-FLOOR-UNDERSIDE,     !- Construction Name
   3455     Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
   3456     Surface,                 !- Outside Boundary Condition
   3457     Corridor_Pod_2_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
   3458     NoSun,                   !- Sun Exposure
   3459     NoWind,                  !- Wind Exposure
   3460     AutoCalculate,           !- View Factor to Ground
   3461     4,                       !- Number of Vertices
   3462     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3463     64.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3464     64.0000,5.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3465     0.0000,5.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3466 
   3467   BuildingSurface:Detailed,
   3468     Corridor_Pod_2_ZN_1_FLR_1_Floor,  !- Name
   3469     Floor,                   !- Surface Type
   3470     ext-slab,                !- Construction Name
   3471     Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
   3472     Ground,                  !- Outside Boundary Condition
   3473     ,                        !- Outside Boundary Condition Object
   3474     NoSun,                   !- Sun Exposure
   3475     NoWind,                  !- Wind Exposure
   3476     AutoCalculate,           !- View Factor to Ground
   3477     4,                       !- Number of Vertices
   3478     0.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3479     64.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3480     64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3481     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3482 
   3483   BuildingSurface:Detailed,
   3484     Corridor_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
   3485     Wall,                    !- Surface Type
   3486     int-walls,               !- Construction Name
   3487     Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
   3488     Surface,                 !- Outside Boundary Condition
   3489     Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
   3490     NoSun,                   !- Sun Exposure
   3491     NoWind,                  !- Wind Exposure
   3492     AutoCalculate,           !- View Factor to Ground
   3493     4,                       !- Number of Vertices
   3494     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3495     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3496     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3497     11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3498 
   3499   BuildingSurface:Detailed,
   3500     Corridor_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
   3501     Wall,                    !- Surface Type
   3502     int-walls,               !- Construction Name
   3503     Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
   3504     Surface,                 !- Outside Boundary Condition
   3505     Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
   3506     NoSun,                   !- Sun Exposure
   3507     NoWind,                  !- Wind Exposure
   3508     AutoCalculate,           !- View Factor to Ground
   3509     4,                       !- Number of Vertices
   3510     11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3511     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3512     64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3513     64.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3514 
   3515   BuildingSurface:Detailed,
   3516     Corridor_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
   3517     Wall,                    !- Surface Type
   3518     int-walls,               !- Construction Name
   3519     Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
   3520     Surface,                 !- Outside Boundary Condition
   3521     Main_Corridor_ZN_1_FLR_1_Wall_9,  !- Outside Boundary Condition Object
   3522     NoSun,                   !- Sun Exposure
   3523     NoWind,                  !- Wind Exposure
   3524     AutoCalculate,           !- View Factor to Ground
   3525     4,                       !- Number of Vertices
   3526     64.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3527     64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3528     64.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3529     64.0000,5.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3530 
   3531   BuildingSurface:Detailed,
   3532     Corridor_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
   3533     Wall,                    !- Surface Type
   3534     int-walls,               !- Construction Name
   3535     Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
   3536     Surface,                 !- Outside Boundary Condition
   3537     Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
   3538     NoSun,                   !- Sun Exposure
   3539     NoWind,                  !- Wind Exposure
   3540     AutoCalculate,           !- View Factor to Ground
   3541     4,                       !- Number of Vertices
   3542     64.0000,5.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3543     64.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3544     11.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3545     11.0000,5.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3546 
   3547   BuildingSurface:Detailed,
   3548     Corridor_Pod_2_ZN_1_FLR_1_Wall_5,  !- Name
   3549     Wall,                    !- Surface Type
   3550     int-walls,               !- Construction Name
   3551     Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
   3552     Surface,                 !- Outside Boundary Condition
   3553     Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
   3554     NoSun,                   !- Sun Exposure
   3555     NoWind,                  !- Wind Exposure
   3556     AutoCalculate,           !- View Factor to Ground
   3557     4,                       !- Number of Vertices
   3558     11.0000,5.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3559     11.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3560     0.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3561     0.0000,5.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3562 
   3563   BuildingSurface:Detailed,
   3564     Corridor_Pod_2_ZN_1_FLR_1_Wall_6,  !- Name
   3565     Wall,                    !- Surface Type
   3566     Steel Frame Non-res Ext Wall,  !- Construction Name
   3567     Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
   3568     Outdoors,                !- Outside Boundary Condition
   3569     ,                        !- Outside Boundary Condition Object
   3570     SunExposed,              !- Sun Exposure
   3571     WindExposed,             !- Wind Exposure
   3572     AutoCalculate,           !- View Factor to Ground
   3573     4,                       !- Number of Vertices
   3574     0.0000,5.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3575     0.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3576     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3577     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3578 
   3579   BuildingSurface:Detailed,
   3580     Corridor_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
   3581     Roof,                    !- Surface Type
   3582     IEAD Non-res Roof,       !- Construction Name
   3583     Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
   3584     Outdoors,                !- Outside Boundary Condition
   3585     ,                        !- Outside Boundary Condition Object
   3586     SunExposed,              !- Sun Exposure
   3587     WindExposed,             !- Wind Exposure
   3588     AutoCalculate,           !- View Factor to Ground
   3589     4,                       !- Number of Vertices
   3590     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3591     64.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3592     64.0000,5.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3593     0.0000,5.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3594 
   3595   BuildingSurface:Detailed,
   3596     Corridor_Pod_2_ZN_1_FLR_2_Floor,  !- Name
   3597     Floor,                   !- Surface Type
   3598     INT-FLOOR-TOPSIDE,       !- Construction Name
   3599     Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
   3600     Surface,                 !- Outside Boundary Condition
   3601     Corridor_Pod_2_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
   3602     NoSun,                   !- Sun Exposure
   3603     NoWind,                  !- Wind Exposure
   3604     AutoCalculate,           !- View Factor to Ground
   3605     4,                       !- Number of Vertices
   3606     0.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3607     64.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3608     64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3609     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3610 
   3611   BuildingSurface:Detailed,
   3612     Corridor_Pod_2_ZN_1_FLR_2_Wall_1,  !- Name
   3613     Wall,                    !- Surface Type
   3614     int-walls,               !- Construction Name
   3615     Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
   3616     Surface,                 !- Outside Boundary Condition
   3617     Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
   3618     NoSun,                   !- Sun Exposure
   3619     NoWind,                  !- Wind Exposure
   3620     AutoCalculate,           !- View Factor to Ground
   3621     4,                       !- Number of Vertices
   3622     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3623     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3624     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3625     11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3626 
   3627   BuildingSurface:Detailed,
   3628     Corridor_Pod_2_ZN_1_FLR_2_Wall_2,  !- Name
   3629     Wall,                    !- Surface Type
   3630     int-walls,               !- Construction Name
   3631     Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
   3632     Surface,                 !- Outside Boundary Condition
   3633     Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
   3634     NoSun,                   !- Sun Exposure
   3635     NoWind,                  !- Wind Exposure
   3636     AutoCalculate,           !- View Factor to Ground
   3637     4,                       !- Number of Vertices
   3638     11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3639     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3640     64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3641     64.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3642 
   3643   BuildingSurface:Detailed,
   3644     Corridor_Pod_2_ZN_1_FLR_2_Wall_3,  !- Name
   3645     Wall,                    !- Surface Type
   3646     int-walls,               !- Construction Name
   3647     Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
   3648     Surface,                 !- Outside Boundary Condition
   3649     Main_Corridor_ZN_1_FLR_2_Wall_9,  !- Outside Boundary Condition Object
   3650     NoSun,                   !- Sun Exposure
   3651     NoWind,                  !- Wind Exposure
   3652     AutoCalculate,           !- View Factor to Ground
   3653     4,                       !- Number of Vertices
   3654     64.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3655     64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3656     64.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3657     64.0000,5.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3658 
   3659   BuildingSurface:Detailed,
   3660     Corridor_Pod_2_ZN_1_FLR_2_Wall_4,  !- Name
   3661     Wall,                    !- Surface Type
   3662     int-walls,               !- Construction Name
   3663     Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
   3664     Surface,                 !- Outside Boundary Condition
   3665     Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
   3666     NoSun,                   !- Sun Exposure
   3667     NoWind,                  !- Wind Exposure
   3668     AutoCalculate,           !- View Factor to Ground
   3669     4,                       !- Number of Vertices
   3670     64.0000,5.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3671     64.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3672     11.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3673     11.0000,5.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3674 
   3675   BuildingSurface:Detailed,
   3676     Corridor_Pod_2_ZN_1_FLR_2_Wall_5,  !- Name
   3677     Wall,                    !- Surface Type
   3678     int-walls,               !- Construction Name
   3679     Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
   3680     Surface,                 !- Outside Boundary Condition
   3681     Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
   3682     NoSun,                   !- Sun Exposure
   3683     NoWind,                  !- Wind Exposure
   3684     AutoCalculate,           !- View Factor to Ground
   3685     4,                       !- Number of Vertices
   3686     11.0000,5.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3687     11.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3688     0.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3689     0.0000,5.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3690 
   3691   BuildingSurface:Detailed,
   3692     Corridor_Pod_2_ZN_1_FLR_2_Wall_6,  !- Name
   3693     Wall,                    !- Surface Type
   3694     Steel Frame Non-res Ext Wall,  !- Construction Name
   3695     Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
   3696     Outdoors,                !- Outside Boundary Condition
   3697     ,                        !- Outside Boundary Condition Object
   3698     SunExposed,              !- Sun Exposure
   3699     WindExposed,             !- Wind Exposure
   3700     AutoCalculate,           !- View Factor to Ground
   3701     4,                       !- Number of Vertices
   3702     0.0000,5.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3703     0.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3704     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3705     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3706 
   3707   BuildingSurface:Detailed,
   3708     Corridor_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
   3709     Ceiling,                 !- Surface Type
   3710     INT-FLOOR-UNDERSIDE,     !- Construction Name
   3711     Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
   3712     Surface,                 !- Outside Boundary Condition
   3713     Corridor_Pod_3_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
   3714     NoSun,                   !- Sun Exposure
   3715     NoWind,                  !- Wind Exposure
   3716     AutoCalculate,           !- View Factor to Ground
   3717     4,                       !- Number of Vertices
   3718     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3719     64.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3720     64.0000,5.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3721     0.0000,5.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3722 
   3723   BuildingSurface:Detailed,
   3724     Corridor_Pod_3_ZN_1_FLR_1_Floor,  !- Name
   3725     Floor,                   !- Surface Type
   3726     ext-slab,                !- Construction Name
   3727     Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
   3728     Ground,                  !- Outside Boundary Condition
   3729     ,                        !- Outside Boundary Condition Object
   3730     NoSun,                   !- Sun Exposure
   3731     NoWind,                  !- Wind Exposure
   3732     AutoCalculate,           !- View Factor to Ground
   3733     4,                       !- Number of Vertices
   3734     0.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3735     64.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3736     64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3737     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3738 
   3739   BuildingSurface:Detailed,
   3740     Corridor_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
   3741     Wall,                    !- Surface Type
   3742     int-walls,               !- Construction Name
   3743     Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
   3744     Surface,                 !- Outside Boundary Condition
   3745     Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
   3746     NoSun,                   !- Sun Exposure
   3747     NoWind,                  !- Wind Exposure
   3748     AutoCalculate,           !- View Factor to Ground
   3749     4,                       !- Number of Vertices
   3750     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3751     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3752     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3753     11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3754 
   3755   BuildingSurface:Detailed,
   3756     Corridor_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
   3757     Wall,                    !- Surface Type
   3758     int-walls,               !- Construction Name
   3759     Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
   3760     Surface,                 !- Outside Boundary Condition
   3761     Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
   3762     NoSun,                   !- Sun Exposure
   3763     NoWind,                  !- Wind Exposure
   3764     AutoCalculate,           !- View Factor to Ground
   3765     4,                       !- Number of Vertices
   3766     11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3767     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3768     64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3769     64.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3770 
   3771   BuildingSurface:Detailed,
   3772     Corridor_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
   3773     Wall,                    !- Surface Type
   3774     int-walls,               !- Construction Name
   3775     Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
   3776     Surface,                 !- Outside Boundary Condition
   3777     Bathrooms_ZN_1_FLR_1_Wall_6,  !- Outside Boundary Condition Object
   3778     NoSun,                   !- Sun Exposure
   3779     NoWind,                  !- Wind Exposure
   3780     AutoCalculate,           !- View Factor to Ground
   3781     4,                       !- Number of Vertices
   3782     64.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3783     64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3784     64.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3785     64.0000,5.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3786 
   3787   BuildingSurface:Detailed,
   3788     Corridor_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
   3789     Wall,                    !- Surface Type
   3790     int-walls,               !- Construction Name
   3791     Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
   3792     Surface,                 !- Outside Boundary Condition
   3793     Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
   3794     NoSun,                   !- Sun Exposure
   3795     NoWind,                  !- Wind Exposure
   3796     AutoCalculate,           !- View Factor to Ground
   3797     4,                       !- Number of Vertices
   3798     64.0000,5.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3799     64.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3800     11.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3801     11.0000,5.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3802 
   3803   BuildingSurface:Detailed,
   3804     Corridor_Pod_3_ZN_1_FLR_1_Wall_5,  !- Name
   3805     Wall,                    !- Surface Type
   3806     int-walls,               !- Construction Name
   3807     Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
   3808     Surface,                 !- Outside Boundary Condition
   3809     Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
   3810     NoSun,                   !- Sun Exposure
   3811     NoWind,                  !- Wind Exposure
   3812     AutoCalculate,           !- View Factor to Ground
   3813     4,                       !- Number of Vertices
   3814     11.0000,5.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3815     11.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3816     0.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3817     0.0000,5.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3818 
   3819   BuildingSurface:Detailed,
   3820     Corridor_Pod_3_ZN_1_FLR_1_Wall_6,  !- Name
   3821     Wall,                    !- Surface Type
   3822     Steel Frame Non-res Ext Wall,  !- Construction Name
   3823     Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
   3824     Outdoors,                !- Outside Boundary Condition
   3825     ,                        !- Outside Boundary Condition Object
   3826     SunExposed,              !- Sun Exposure
   3827     WindExposed,             !- Wind Exposure
   3828     AutoCalculate,           !- View Factor to Ground
   3829     4,                       !- Number of Vertices
   3830     0.0000,5.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3831     0.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3832     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3833     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3834 
   3835   BuildingSurface:Detailed,
   3836     Corridor_Pod_3_ZN_1_FLR_2_Ceiling,  !- Name
   3837     Roof,                    !- Surface Type
   3838     IEAD Non-res Roof,       !- Construction Name
   3839     Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
   3840     Outdoors,                !- Outside Boundary Condition
   3841     ,                        !- Outside Boundary Condition Object
   3842     SunExposed,              !- Sun Exposure
   3843     WindExposed,             !- Wind Exposure
   3844     AutoCalculate,           !- View Factor to Ground
   3845     4,                       !- Number of Vertices
   3846     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3847     64.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3848     64.0000,5.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3849     0.0000,5.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3850 
   3851   BuildingSurface:Detailed,
   3852     Corridor_Pod_3_ZN_1_FLR_2_Floor,  !- Name
   3853     Floor,                   !- Surface Type
   3854     INT-FLOOR-TOPSIDE,       !- Construction Name
   3855     Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
   3856     Surface,                 !- Outside Boundary Condition
   3857     Corridor_Pod_3_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
   3858     NoSun,                   !- Sun Exposure
   3859     NoWind,                  !- Wind Exposure
   3860     AutoCalculate,           !- View Factor to Ground
   3861     4,                       !- Number of Vertices
   3862     0.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3863     64.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3864     64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3865     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3866 
   3867   BuildingSurface:Detailed,
   3868     Corridor_Pod_3_ZN_1_FLR_2_Wall_1,  !- Name
   3869     Wall,                    !- Surface Type
   3870     int-walls,               !- Construction Name
   3871     Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
   3872     Surface,                 !- Outside Boundary Condition
   3873     Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
   3874     NoSun,                   !- Sun Exposure
   3875     NoWind,                  !- Wind Exposure
   3876     AutoCalculate,           !- View Factor to Ground
   3877     4,                       !- Number of Vertices
   3878     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3879     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3880     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3881     11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3882 
   3883   BuildingSurface:Detailed,
   3884     Corridor_Pod_3_ZN_1_FLR_2_Wall_2,  !- Name
   3885     Wall,                    !- Surface Type
   3886     int-walls,               !- Construction Name
   3887     Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
   3888     Surface,                 !- Outside Boundary Condition
   3889     Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
   3890     NoSun,                   !- Sun Exposure
   3891     NoWind,                  !- Wind Exposure
   3892     AutoCalculate,           !- View Factor to Ground
   3893     4,                       !- Number of Vertices
   3894     11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3895     11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3896     64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3897     64.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3898 
   3899   BuildingSurface:Detailed,
   3900     Corridor_Pod_3_ZN_1_FLR_2_Wall_3,  !- Name
   3901     Wall,                    !- Surface Type
   3902     int-walls,               !- Construction Name
   3903     Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
   3904     Surface,                 !- Outside Boundary Condition
   3905     Bathrooms_ZN_1_FLR_2_Wall_6,  !- Outside Boundary Condition Object
   3906     NoSun,                   !- Sun Exposure
   3907     NoWind,                  !- Wind Exposure
   3908     AutoCalculate,           !- View Factor to Ground
   3909     4,                       !- Number of Vertices
   3910     64.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3911     64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3912     64.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3913     64.0000,5.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3914 
   3915   BuildingSurface:Detailed,
   3916     Corridor_Pod_3_ZN_1_FLR_2_Wall_4,  !- Name
   3917     Wall,                    !- Surface Type
   3918     int-walls,               !- Construction Name
   3919     Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
   3920     Surface,                 !- Outside Boundary Condition
   3921     Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
   3922     NoSun,                   !- Sun Exposure
   3923     NoWind,                  !- Wind Exposure
   3924     AutoCalculate,           !- View Factor to Ground
   3925     4,                       !- Number of Vertices
   3926     64.0000,5.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3927     64.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3928     11.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3929     11.0000,5.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3930 
   3931   BuildingSurface:Detailed,
   3932     Corridor_Pod_3_ZN_1_FLR_2_Wall_5,  !- Name
   3933     Wall,                    !- Surface Type
   3934     int-walls,               !- Construction Name
   3935     Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
   3936     Surface,                 !- Outside Boundary Condition
   3937     Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
   3938     NoSun,                   !- Sun Exposure
   3939     NoWind,                  !- Wind Exposure
   3940     AutoCalculate,           !- View Factor to Ground
   3941     4,                       !- Number of Vertices
   3942     11.0000,5.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3943     11.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3944     0.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3945     0.0000,5.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3946 
   3947   BuildingSurface:Detailed,
   3948     Corridor_Pod_3_ZN_1_FLR_2_Wall_6,  !- Name
   3949     Wall,                    !- Surface Type
   3950     Steel Frame Non-res Ext Wall,  !- Construction Name
   3951     Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
   3952     Outdoors,                !- Outside Boundary Condition
   3953     ,                        !- Outside Boundary Condition Object
   3954     SunExposed,              !- Sun Exposure
   3955     WindExposed,             !- Wind Exposure
   3956     AutoCalculate,           !- View Factor to Ground
   3957     4,                       !- Number of Vertices
   3958     0.0000,5.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3959     0.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3960     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3961     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3962 
   3963   BuildingSurface:Detailed,
   3964     Gym_ZN_1_FLR_1_Floor,    !- Name
   3965     Floor,                   !- Surface Type
   3966     ext-slab,                !- Construction Name
   3967     Gym_ZN_1_FLR_1,          !- Zone Name
   3968     Ground,                  !- Outside Boundary Condition
   3969     ,                        !- Outside Boundary Condition Object
   3970     NoSun,                   !- Sun Exposure
   3971     NoWind,                  !- Wind Exposure
   3972     AutoCalculate,           !- View Factor to Ground
   3973     4,                       !- Number of Vertices
   3974     0.0000,52.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3975     38.0000,52.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3976     38.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3977     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3978 
   3979   BuildingSurface:Detailed,
   3980     Gym_ZN_1_FLR_1_Wall_1,   !- Name
   3981     Wall,                    !- Surface Type
   3982     int-walls,               !- Construction Name
   3983     Gym_ZN_1_FLR_1,          !- Zone Name
   3984     Surface,                 !- Outside Boundary Condition
   3985     Offices_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
   3986     NoSun,                   !- Sun Exposure
   3987     NoWind,                  !- Wind Exposure
   3988     AutoCalculate,           !- View Factor to Ground
   3989     4,                       !- Number of Vertices
   3990     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   3991     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   3992     38.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   3993     38.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   3994 
   3995   BuildingSurface:Detailed,
   3996     Gym_ZN_1_FLR_1_Wall_2,   !- Name
   3997     Wall,                    !- Surface Type
   3998     int-walls,               !- Construction Name
   3999     Gym_ZN_1_FLR_1,          !- Zone Name
   4000     Surface,                 !- Outside Boundary Condition
   4001     Aux_Gym_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
   4002     NoSun,                   !- Sun Exposure
   4003     NoWind,                  !- Wind Exposure
   4004     AutoCalculate,           !- View Factor to Ground
   4005     4,                       !- Number of Vertices
   4006     38.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4007     38.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4008     38.0000,52.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4009     38.0000,52.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4010 
   4011   BuildingSurface:Detailed,
   4012     Gym_ZN_1_FLR_1_Wall_3,   !- Name
   4013     Wall,                    !- Surface Type
   4014     int-walls,               !- Construction Name
   4015     Gym_ZN_1_FLR_1,          !- Zone Name
   4016     Surface,                 !- Outside Boundary Condition
   4017     Mech_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
   4018     NoSun,                   !- Sun Exposure
   4019     NoWind,                  !- Wind Exposure
   4020     AutoCalculate,           !- View Factor to Ground
   4021     4,                       !- Number of Vertices
   4022     38.0000,52.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4023     38.0000,52.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4024     0.0000,52.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4025     0.0000,52.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4026 
   4027   BuildingSurface:Detailed,
   4028     Gym_ZN_1_FLR_1_Wall_4,   !- Name
   4029     Wall,                    !- Surface Type
   4030     int-walls,               !- Construction Name
   4031     Gym_ZN_1_FLR_1,          !- Zone Name
   4032     Surface,                 !- Outside Boundary Condition
   4033     Main_Corridor_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
   4034     NoSun,                   !- Sun Exposure
   4035     NoWind,                  !- Wind Exposure
   4036     AutoCalculate,           !- View Factor to Ground
   4037     4,                       !- Number of Vertices
   4038     0.0000,52.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4039     0.0000,52.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4040     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4041     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4042 
   4043   BuildingSurface:Detailed,
   4044     Gym_ZN_1_FLR_2_Ceiling,  !- Name
   4045     Roof,                    !- Surface Type
   4046     IEAD Non-res Roof,       !- Construction Name
   4047     Gym_ZN_1_FLR_1,          !- Zone Name
   4048     Outdoors,                !- Outside Boundary Condition
   4049     ,                        !- Outside Boundary Condition Object
   4050     SunExposed,              !- Sun Exposure
   4051     WindExposed,             !- Wind Exposure
   4052     AutoCalculate,           !- View Factor to Ground
   4053     4,                       !- Number of Vertices
   4054     0.0000,0.0000,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4055     38.0000,0.0000,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4056     38.0000,52.0000,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4057     0.0000,52.0000,8.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4058 
   4059   BuildingSurface:Detailed,
   4060     Gym_ZN_1_FLR_2_Wall_1,   !- Name
   4061     Wall,                    !- Surface Type
   4062     int-walls,               !- Construction Name
   4063     Gym_ZN_1_FLR_1,          !- Zone Name
   4064     Surface,                 !- Outside Boundary Condition
   4065     Offices_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
   4066     NoSun,                   !- Sun Exposure
   4067     NoWind,                  !- Wind Exposure
   4068     AutoCalculate,           !- View Factor to Ground
   4069     4,                       !- Number of Vertices
   4070     0.0000,0.0000,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4071     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4072     38.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4073     38.0000,0.0000,8.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4074 
   4075   BuildingSurface:Detailed,
   4076     Gym_ZN_1_FLR_2_Wall_2,   !- Name
   4077     Wall,                    !- Surface Type
   4078     int-walls,               !- Construction Name
   4079     Gym_ZN_1_FLR_1,          !- Zone Name
   4080     Surface,                 !- Outside Boundary Condition
   4081     Aux_Gym_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
   4082     NoSun,                   !- Sun Exposure
   4083     NoWind,                  !- Wind Exposure
   4084     AutoCalculate,           !- View Factor to Ground
   4085     4,                       !- Number of Vertices
   4086     38.0000,0.0000,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4087     38.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4088     38.0000,52.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4089     38.0000,52.0000,8.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4090 
   4091   BuildingSurface:Detailed,
   4092     Gym_ZN_1_FLR_2_Wall_3,   !- Name
   4093     Wall,                    !- Surface Type
   4094     int-walls,               !- Construction Name
   4095     Gym_ZN_1_FLR_1,          !- Zone Name
   4096     Surface,                 !- Outside Boundary Condition
   4097     Mech_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
   4098     NoSun,                   !- Sun Exposure
   4099     NoWind,                  !- Wind Exposure
   4100     AutoCalculate,           !- View Factor to Ground
   4101     4,                       !- Number of Vertices
   4102     38.0000,52.0000,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4103     38.0000,52.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4104     0.0000,52.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4105     0.0000,52.0000,8.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4106 
   4107   BuildingSurface:Detailed,
   4108     Gym_ZN_1_FLR_2_Wall_4,   !- Name
   4109     Wall,                    !- Surface Type
   4110     int-walls,               !- Construction Name
   4111     Gym_ZN_1_FLR_1,          !- Zone Name
   4112     Surface,                 !- Outside Boundary Condition
   4113     Main_Corridor_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
   4114     NoSun,                   !- Sun Exposure
   4115     NoWind,                  !- Wind Exposure
   4116     AutoCalculate,           !- View Factor to Ground
   4117     4,                       !- Number of Vertices
   4118     0.0000,52.0000,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4119     0.0000,52.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4120     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4121     0.0000,0.0000,8.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4122 
   4123   BuildingSurface:Detailed,
   4124     Kitchen_ZN_1_FLR_1_Ceiling,  !- Name
   4125     Ceiling,                 !- Surface Type
   4126     INT-FLOOR-UNDERSIDE,     !- Construction Name
   4127     Kitchen_ZN_1_FLR_1,      !- Zone Name
   4128     Surface,                 !- Outside Boundary Condition
   4129     LIBRARY_MEDIA_CENTER_Floor_A,  !- Outside Boundary Condition Object
   4130     NoSun,                   !- Sun Exposure
   4131     NoWind,                  !- Wind Exposure
   4132     AutoCalculate,           !- View Factor to Ground
   4133     4,                       !- Number of Vertices
   4134     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4135     24.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4136     24.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4137     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4138 
   4139   BuildingSurface:Detailed,
   4140     Kitchen_ZN_1_FLR_1_Floor,!- Name
   4141     Floor,                   !- Surface Type
   4142     ext-slab,                !- Construction Name
   4143     Kitchen_ZN_1_FLR_1,      !- Zone Name
   4144     Ground,                  !- Outside Boundary Condition
   4145     ,                        !- Outside Boundary Condition Object
   4146     NoSun,                   !- Sun Exposure
   4147     NoWind,                  !- Wind Exposure
   4148     AutoCalculate,           !- View Factor to Ground
   4149     4,                       !- Number of Vertices
   4150     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4151     24.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4152     24.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4153     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4154 
   4155   BuildingSurface:Detailed,
   4156     Kitchen_ZN_1_FLR_1_Wall_1,  !- Name
   4157     Wall,                    !- Surface Type
   4158     int-walls,               !- Construction Name
   4159     Kitchen_ZN_1_FLR_1,      !- Zone Name
   4160     Surface,                 !- Outside Boundary Condition
   4161     Aux_Gym_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
   4162     NoSun,                   !- Sun Exposure
   4163     NoWind,                  !- Wind Exposure
   4164     AutoCalculate,           !- View Factor to Ground
   4165     4,                       !- Number of Vertices
   4166     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4167     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4168     24.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4169     24.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4170 
   4171   BuildingSurface:Detailed,
   4172     Kitchen_ZN_1_FLR_1_Wall_2,  !- Name
   4173     Wall,                    !- Surface Type
   4174     Steel Frame Non-res Ext Wall,  !- Construction Name
   4175     Kitchen_ZN_1_FLR_1,      !- Zone Name
   4176     Outdoors,                !- Outside Boundary Condition
   4177     ,                        !- Outside Boundary Condition Object
   4178     SunExposed,              !- Sun Exposure
   4179     WindExposed,             !- Wind Exposure
   4180     AutoCalculate,           !- View Factor to Ground
   4181     4,                       !- Number of Vertices
   4182     24.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4183     24.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4184     24.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4185     24.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4186 
   4187   BuildingSurface:Detailed,
   4188     Kitchen_ZN_1_FLR_1_Wall_3,  !- Name
   4189     Wall,                    !- Surface Type
   4190     int-walls,               !- Construction Name
   4191     Kitchen_ZN_1_FLR_1,      !- Zone Name
   4192     Surface,                 !- Outside Boundary Condition
   4193     Cafeteria_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
   4194     NoSun,                   !- Sun Exposure
   4195     NoWind,                  !- Wind Exposure
   4196     AutoCalculate,           !- View Factor to Ground
   4197     4,                       !- Number of Vertices
   4198     24.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4199     24.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4200     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4201     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4202 
   4203   BuildingSurface:Detailed,
   4204     Kitchen_ZN_1_FLR_1_Wall_4,  !- Name
   4205     Wall,                    !- Surface Type
   4206     int-walls,               !- Construction Name
   4207     Kitchen_ZN_1_FLR_1,      !- Zone Name
   4208     Surface,                 !- Outside Boundary Condition
   4209     Mech_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
   4210     NoSun,                   !- Sun Exposure
   4211     NoWind,                  !- Wind Exposure
   4212     AutoCalculate,           !- View Factor to Ground
   4213     4,                       !- Number of Vertices
   4214     0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4215     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4216     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4217     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4218 
   4219   BuildingSurface:Detailed,
   4220     LIBRARY_MEDIA_CENTER_Ceiling,  !- Name
   4221     Roof,                    !- Surface Type
   4222     IEAD Non-res Roof,       !- Construction Name
   4223     LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
   4224     Outdoors,                !- Outside Boundary Condition
   4225     ,                        !- Outside Boundary Condition Object
   4226     SunExposed,              !- Sun Exposure
   4227     WindExposed,             !- Wind Exposure
   4228     AutoCalculate,           !- View Factor to Ground
   4229     4,                       !- Number of Vertices
   4230     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4231     24.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4232     24.0000,35.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4233     0.0000,35.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4234 
   4235   BuildingSurface:Detailed,
   4236     LIBRARY_MEDIA_CENTER_Floor_A,  !- Name
   4237     Floor,                   !- Surface Type
   4238     INT-FLOOR-TOPSIDE,       !- Construction Name
   4239     LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
   4240     Surface,                 !- Outside Boundary Condition
   4241     Kitchen_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
   4242     NoSun,                   !- Sun Exposure
   4243     NoWind,                  !- Wind Exposure
   4244     AutoCalculate,           !- View Factor to Ground
   4245     4,                       !- Number of Vertices
   4246     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4247     24.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4248     24.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4249     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4250 
   4251   BuildingSurface:Detailed,
   4252     LIBRARY_MEDIA_CENTER_Floor_B,  !- Name
   4253     Floor,                   !- Surface Type
   4254     INT-FLOOR-TOPSIDE,       !- Construction Name
   4255     LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
   4256     Surface,                 !- Outside Boundary Condition
   4257     Cafeteria_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
   4258     NoSun,                   !- Sun Exposure
   4259     NoWind,                  !- Wind Exposure
   4260     AutoCalculate,           !- View Factor to Ground
   4261     4,                       !- Number of Vertices
   4262     0.0000,35.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4263     24.0000,35.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4264     24.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4265     0.0000,9.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4266 
   4267   BuildingSurface:Detailed,
   4268     LIBRARY_MEDIA_CENTER_Wall_1,  !- Name
   4269     Wall,                    !- Surface Type
   4270     int-walls,               !- Construction Name
   4271     LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
   4272     Surface,                 !- Outside Boundary Condition
   4273     Aux_Gym_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
   4274     NoSun,                   !- Sun Exposure
   4275     NoWind,                  !- Wind Exposure
   4276     AutoCalculate,           !- View Factor to Ground
   4277     4,                       !- Number of Vertices
   4278     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4279     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4280     24.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4281     24.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4282 
   4283   BuildingSurface:Detailed,
   4284     LIBRARY_MEDIA_CENTER_Wall_2,  !- Name
   4285     Wall,                    !- Surface Type
   4286     Steel Frame Non-res Ext Wall,  !- Construction Name
   4287     LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
   4288     Outdoors,                !- Outside Boundary Condition
   4289     ,                        !- Outside Boundary Condition Object
   4290     SunExposed,              !- Sun Exposure
   4291     WindExposed,             !- Wind Exposure
   4292     AutoCalculate,           !- View Factor to Ground
   4293     4,                       !- Number of Vertices
   4294     24.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4295     24.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4296     24.0000,35.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4297     24.0000,35.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4298 
   4299   BuildingSurface:Detailed,
   4300     LIBRARY_MEDIA_CENTER_Wall_3,  !- Name
   4301     Wall,                    !- Surface Type
   4302     Steel Frame Non-res Ext Wall,  !- Construction Name
   4303     LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
   4304     Outdoors,                !- Outside Boundary Condition
   4305     ,                        !- Outside Boundary Condition Object
   4306     SunExposed,              !- Sun Exposure
   4307     WindExposed,             !- Wind Exposure
   4308     AutoCalculate,           !- View Factor to Ground
   4309     4,                       !- Number of Vertices
   4310     24.0000,35.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4311     24.0000,35.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4312     0.0000,35.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4313     0.0000,35.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4314 
   4315   BuildingSurface:Detailed,
   4316     LIBRARY_MEDIA_CENTER_Wall_4_A,  !- Name
   4317     Wall,                    !- Surface Type
   4318     int-walls,               !- Construction Name
   4319     LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
   4320     Surface,                 !- Outside Boundary Condition
   4321     Mech_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
   4322     NoSun,                   !- Sun Exposure
   4323     NoWind,                  !- Wind Exposure
   4324     AutoCalculate,           !- View Factor to Ground
   4325     4,                       !- Number of Vertices
   4326     0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4327     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4328     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4329     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4330 
   4331   BuildingSurface:Detailed,
   4332     LIBRARY_MEDIA_CENTER_Wall_4_B,  !- Name
   4333     Wall,                    !- Surface Type
   4334     int-walls,               !- Construction Name
   4335     LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
   4336     Surface,                 !- Outside Boundary Condition
   4337     Auditorium_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
   4338     NoSun,                   !- Sun Exposure
   4339     NoWind,                  !- Wind Exposure
   4340     AutoCalculate,           !- View Factor to Ground
   4341     4,                       !- Number of Vertices
   4342     0.0000,35.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4343     0.0000,35.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4344     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4345     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4346 
   4347   BuildingSurface:Detailed,
   4348     Lobby_ZN_1_FLR_1_Ceiling,!- Name
   4349     Ceiling,                 !- Surface Type
   4350     INT-FLOOR-UNDERSIDE,     !- Construction Name
   4351     Lobby_ZN_1_FLR_1,        !- Zone Name
   4352     Surface,                 !- Outside Boundary Condition
   4353     Lobby_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
   4354     NoSun,                   !- Sun Exposure
   4355     NoWind,                  !- Wind Exposure
   4356     AutoCalculate,           !- View Factor to Ground
   4357     4,                       !- Number of Vertices
   4358     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4359     15.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4360     15.0000,14.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4361     0.0000,14.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4362 
   4363   BuildingSurface:Detailed,
   4364     Lobby_ZN_1_FLR_1_Floor,  !- Name
   4365     Floor,                   !- Surface Type
   4366     ext-slab,                !- Construction Name
   4367     Lobby_ZN_1_FLR_1,        !- Zone Name
   4368     Ground,                  !- Outside Boundary Condition
   4369     ,                        !- Outside Boundary Condition Object
   4370     NoSun,                   !- Sun Exposure
   4371     NoWind,                  !- Wind Exposure
   4372     AutoCalculate,           !- View Factor to Ground
   4373     4,                       !- Number of Vertices
   4374     0.0000,14.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4375     15.0000,14.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4376     15.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4377     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4378 
   4379   BuildingSurface:Detailed,
   4380     Lobby_ZN_1_FLR_1_Wall_1, !- Name
   4381     Wall,                    !- Surface Type
   4382     Steel Frame Non-res Ext Wall,  !- Construction Name
   4383     Lobby_ZN_1_FLR_1,        !- Zone Name
   4384     Outdoors,                !- Outside Boundary Condition
   4385     ,                        !- Outside Boundary Condition Object
   4386     SunExposed,              !- Sun Exposure
   4387     WindExposed,             !- Wind Exposure
   4388     AutoCalculate,           !- View Factor to Ground
   4389     4,                       !- Number of Vertices
   4390     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4391     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4392     15.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4393     15.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4394 
   4395   BuildingSurface:Detailed,
   4396     Lobby_ZN_1_FLR_1_Wall_2, !- Name
   4397     Wall,                    !- Surface Type
   4398     int-walls,               !- Construction Name
   4399     Lobby_ZN_1_FLR_1,        !- Zone Name
   4400     Surface,                 !- Outside Boundary Condition
   4401     Offices_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
   4402     NoSun,                   !- Sun Exposure
   4403     NoWind,                  !- Wind Exposure
   4404     AutoCalculate,           !- View Factor to Ground
   4405     4,                       !- Number of Vertices
   4406     15.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4407     15.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4408     15.0000,14.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4409     15.0000,14.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4410 
   4411   BuildingSurface:Detailed,
   4412     Lobby_ZN_1_FLR_1_Wall_3, !- Name
   4413     Wall,                    !- Surface Type
   4414     int-walls,               !- Construction Name
   4415     Lobby_ZN_1_FLR_1,        !- Zone Name
   4416     Surface,                 !- Outside Boundary Condition
   4417     Main_Corridor_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
   4418     NoSun,                   !- Sun Exposure
   4419     NoWind,                  !- Wind Exposure
   4420     AutoCalculate,           !- View Factor to Ground
   4421     4,                       !- Number of Vertices
   4422     15.0000,14.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4423     15.0000,14.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4424     0.0000,14.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4425     0.0000,14.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4426 
   4427   BuildingSurface:Detailed,
   4428     Lobby_ZN_1_FLR_1_Wall_4, !- Name
   4429     Wall,                    !- Surface Type
   4430     int-walls,               !- Construction Name
   4431     Lobby_ZN_1_FLR_1,        !- Zone Name
   4432     Surface,                 !- Outside Boundary Condition
   4433     Corridor_Pod_1_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
   4434     NoSun,                   !- Sun Exposure
   4435     NoWind,                  !- Wind Exposure
   4436     AutoCalculate,           !- View Factor to Ground
   4437     4,                       !- Number of Vertices
   4438     0.0000,14.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4439     0.0000,14.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4440     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4441     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4442 
   4443   BuildingSurface:Detailed,
   4444     Lobby_ZN_1_FLR_1_Wall_5, !- Name
   4445     Wall,                    !- Surface Type
   4446     int-walls,               !- Construction Name
   4447     Lobby_ZN_1_FLR_1,        !- Zone Name
   4448     Surface,                 !- Outside Boundary Condition
   4449     Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
   4450     NoSun,                   !- Sun Exposure
   4451     NoWind,                  !- Wind Exposure
   4452     AutoCalculate,           !- View Factor to Ground
   4453     4,                       !- Number of Vertices
   4454     0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4455     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4456     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4457     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4458 
   4459   BuildingSurface:Detailed,
   4460     Lobby_ZN_1_FLR_2_Ceiling,!- Name
   4461     Roof,                    !- Surface Type
   4462     IEAD Non-res Roof,       !- Construction Name
   4463     Lobby_ZN_1_FLR_2,        !- Zone Name
   4464     Outdoors,                !- Outside Boundary Condition
   4465     ,                        !- Outside Boundary Condition Object
   4466     SunExposed,              !- Sun Exposure
   4467     WindExposed,             !- Wind Exposure
   4468     AutoCalculate,           !- View Factor to Ground
   4469     4,                       !- Number of Vertices
   4470     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4471     15.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4472     15.0000,14.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4473     0.0000,14.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4474 
   4475   BuildingSurface:Detailed,
   4476     Lobby_ZN_1_FLR_2_Floor,  !- Name
   4477     Floor,                   !- Surface Type
   4478     INT-FLOOR-TOPSIDE,       !- Construction Name
   4479     Lobby_ZN_1_FLR_2,        !- Zone Name
   4480     Surface,                 !- Outside Boundary Condition
   4481     Lobby_ZN_1_FLR_1_Ceiling,!- Outside Boundary Condition Object
   4482     NoSun,                   !- Sun Exposure
   4483     NoWind,                  !- Wind Exposure
   4484     AutoCalculate,           !- View Factor to Ground
   4485     4,                       !- Number of Vertices
   4486     0.0000,14.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4487     15.0000,14.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4488     15.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4489     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4490 
   4491   BuildingSurface:Detailed,
   4492     Lobby_ZN_1_FLR_2_Wall_1, !- Name
   4493     Wall,                    !- Surface Type
   4494     Steel Frame Non-res Ext Wall,  !- Construction Name
   4495     Lobby_ZN_1_FLR_2,        !- Zone Name
   4496     Outdoors,                !- Outside Boundary Condition
   4497     ,                        !- Outside Boundary Condition Object
   4498     SunExposed,              !- Sun Exposure
   4499     WindExposed,             !- Wind Exposure
   4500     AutoCalculate,           !- View Factor to Ground
   4501     4,                       !- Number of Vertices
   4502     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4503     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4504     15.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4505     15.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4506 
   4507   BuildingSurface:Detailed,
   4508     Lobby_ZN_1_FLR_2_Wall_2, !- Name
   4509     Wall,                    !- Surface Type
   4510     int-walls,               !- Construction Name
   4511     Lobby_ZN_1_FLR_2,        !- Zone Name
   4512     Surface,                 !- Outside Boundary Condition
   4513     Offices_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
   4514     NoSun,                   !- Sun Exposure
   4515     NoWind,                  !- Wind Exposure
   4516     AutoCalculate,           !- View Factor to Ground
   4517     4,                       !- Number of Vertices
   4518     15.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4519     15.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4520     15.0000,14.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4521     15.0000,14.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4522 
   4523   BuildingSurface:Detailed,
   4524     Lobby_ZN_1_FLR_2_Wall_3, !- Name
   4525     Wall,                    !- Surface Type
   4526     int-walls,               !- Construction Name
   4527     Lobby_ZN_1_FLR_2,        !- Zone Name
   4528     Surface,                 !- Outside Boundary Condition
   4529     Main_Corridor_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
   4530     NoSun,                   !- Sun Exposure
   4531     NoWind,                  !- Wind Exposure
   4532     AutoCalculate,           !- View Factor to Ground
   4533     4,                       !- Number of Vertices
   4534     15.0000,14.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4535     15.0000,14.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4536     0.0000,14.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4537     0.0000,14.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4538 
   4539   BuildingSurface:Detailed,
   4540     Lobby_ZN_1_FLR_2_Wall_4, !- Name
   4541     Wall,                    !- Surface Type
   4542     int-walls,               !- Construction Name
   4543     Lobby_ZN_1_FLR_2,        !- Zone Name
   4544     Surface,                 !- Outside Boundary Condition
   4545     Corridor_Pod_1_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
   4546     NoSun,                   !- Sun Exposure
   4547     NoWind,                  !- Wind Exposure
   4548     AutoCalculate,           !- View Factor to Ground
   4549     4,                       !- Number of Vertices
   4550     0.0000,14.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4551     0.0000,14.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4552     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4553     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4554 
   4555   BuildingSurface:Detailed,
   4556     Lobby_ZN_1_FLR_2_Wall_5, !- Name
   4557     Wall,                    !- Surface Type
   4558     int-walls,               !- Construction Name
   4559     Lobby_ZN_1_FLR_2,        !- Zone Name
   4560     Surface,                 !- Outside Boundary Condition
   4561     Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
   4562     NoSun,                   !- Sun Exposure
   4563     NoWind,                  !- Wind Exposure
   4564     AutoCalculate,           !- View Factor to Ground
   4565     4,                       !- Number of Vertices
   4566     0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4567     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4568     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4569     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4570 
   4571   BuildingSurface:Detailed,
   4572     Main_Corridor_ZN_1_FLR_1_Ceiling,  !- Name
   4573     Ceiling,                 !- Surface Type
   4574     INT-FLOOR-UNDERSIDE,     !- Construction Name
   4575     Main_Corridor_ZN_1_FLR_1,!- Zone Name
   4576     Surface,                 !- Outside Boundary Condition
   4577     Main_Corridor_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
   4578     NoSun,                   !- Sun Exposure
   4579     NoWind,                  !- Wind Exposure
   4580     AutoCalculate,           !- View Factor to Ground
   4581     4,                       !- Number of Vertices
   4582     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4583     15.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4584     15.0000,76.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4585     0.0000,76.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4586 
   4587   BuildingSurface:Detailed,
   4588     Main_Corridor_ZN_1_FLR_1_Floor,  !- Name
   4589     Floor,                   !- Surface Type
   4590     ext-slab,                !- Construction Name
   4591     Main_Corridor_ZN_1_FLR_1,!- Zone Name
   4592     Ground,                  !- Outside Boundary Condition
   4593     ,                        !- Outside Boundary Condition Object
   4594     NoSun,                   !- Sun Exposure
   4595     NoWind,                  !- Wind Exposure
   4596     AutoCalculate,           !- View Factor to Ground
   4597     4,                       !- Number of Vertices
   4598     0.0000,76.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4599     15.0000,76.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4600     15.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4601     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4602 
   4603   BuildingSurface:Detailed,
   4604     Main_Corridor_ZN_1_FLR_1_Wall_1,  !- Name
   4605     Wall,                    !- Surface Type
   4606     int-walls,               !- Construction Name
   4607     Main_Corridor_ZN_1_FLR_1,!- Zone Name
   4608     Surface,                 !- Outside Boundary Condition
   4609     Lobby_ZN_1_FLR_1_Wall_3, !- Outside Boundary Condition Object
   4610     NoSun,                   !- Sun Exposure
   4611     NoWind,                  !- Wind Exposure
   4612     AutoCalculate,           !- View Factor to Ground
   4613     4,                       !- Number of Vertices
   4614     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4615     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4616     15.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4617     15.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4618 
   4619   BuildingSurface:Detailed,
   4620     Main_Corridor_ZN_1_FLR_1_Wall_10,  !- Name
   4621     Wall,                    !- Surface Type
   4622     int-walls,               !- Construction Name
   4623     Main_Corridor_ZN_1_FLR_1,!- Zone Name
   4624     Surface,                 !- Outside Boundary Condition
   4625     Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
   4626     NoSun,                   !- Sun Exposure
   4627     NoWind,                  !- Wind Exposure
   4628     AutoCalculate,           !- View Factor to Ground
   4629     4,                       !- Number of Vertices
   4630     0.0000,35.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4631     0.0000,35.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4632     0.0000,26.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4633     0.0000,26.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4634 
   4635   BuildingSurface:Detailed,
   4636     Main_Corridor_ZN_1_FLR_1_Wall_11,  !- Name
   4637     Wall,                    !- Surface Type
   4638     Steel Frame Non-res Ext Wall,  !- Construction Name
   4639     Main_Corridor_ZN_1_FLR_1,!- Zone Name
   4640     Outdoors,                !- Outside Boundary Condition
   4641     ,                        !- Outside Boundary Condition Object
   4642     SunExposed,              !- Sun Exposure
   4643     WindExposed,             !- Wind Exposure
   4644     AutoCalculate,           !- View Factor to Ground
   4645     4,                       !- Number of Vertices
   4646     0.0000,26.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4647     0.0000,26.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4648     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4649     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4650 
   4651   BuildingSurface:Detailed,
   4652     Main_Corridor_ZN_1_FLR_1_Wall_12,  !- Name
   4653     Wall,                    !- Surface Type
   4654     int-walls,               !- Construction Name
   4655     Main_Corridor_ZN_1_FLR_1,!- Zone Name
   4656     Surface,                 !- Outside Boundary Condition
   4657     Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
   4658     NoSun,                   !- Sun Exposure
   4659     NoWind,                  !- Wind Exposure
   4660     AutoCalculate,           !- View Factor to Ground
   4661     4,                       !- Number of Vertices
   4662     0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4663     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4664     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4665     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4666 
   4667   BuildingSurface:Detailed,
   4668     Main_Corridor_ZN_1_FLR_1_Wall_2,  !- Name
   4669     Wall,                    !- Surface Type
   4670     int-walls,               !- Construction Name
   4671     Main_Corridor_ZN_1_FLR_1,!- Zone Name
   4672     Surface,                 !- Outside Boundary Condition
   4673     Gym_ZN_1_FLR_1_Wall_4,   !- Outside Boundary Condition Object
   4674     NoSun,                   !- Sun Exposure
   4675     NoWind,                  !- Wind Exposure
   4676     AutoCalculate,           !- View Factor to Ground
   4677     4,                       !- Number of Vertices
   4678     15.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4679     15.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4680     15.0000,52.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4681     15.0000,52.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4682 
   4683   BuildingSurface:Detailed,
   4684     Main_Corridor_ZN_1_FLR_1_Wall_3,  !- Name
   4685     Wall,                    !- Surface Type
   4686     int-walls,               !- Construction Name
   4687     Main_Corridor_ZN_1_FLR_1,!- Zone Name
   4688     Surface,                 !- Outside Boundary Condition
   4689     Mech_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
   4690     NoSun,                   !- Sun Exposure
   4691     NoWind,                  !- Wind Exposure
   4692     AutoCalculate,           !- View Factor to Ground
   4693     4,                       !- Number of Vertices
   4694     15.0000,52.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4695     15.0000,52.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4696     15.0000,61.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4697     15.0000,61.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4698 
   4699   BuildingSurface:Detailed,
   4700     Main_Corridor_ZN_1_FLR_1_Wall_4,  !- Name
   4701     Wall,                    !- Surface Type
   4702     Steel Frame Non-res Ext Wall,  !- Construction Name
   4703     Main_Corridor_ZN_1_FLR_1,!- Zone Name
   4704     Outdoors,                !- Outside Boundary Condition
   4705     ,                        !- Outside Boundary Condition Object
   4706     SunExposed,              !- Sun Exposure
   4707     WindExposed,             !- Wind Exposure
   4708     AutoCalculate,           !- View Factor to Ground
   4709     4,                       !- Number of Vertices
   4710     15.0000,61.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4711     15.0000,61.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4712     15.0000,76.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4713     15.0000,76.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4714 
   4715   BuildingSurface:Detailed,
   4716     Main_Corridor_ZN_1_FLR_1_Wall_5,  !- Name
   4717     Wall,                    !- Surface Type
   4718     int-walls,               !- Construction Name
   4719     Main_Corridor_ZN_1_FLR_1,!- Zone Name
   4720     Surface,                 !- Outside Boundary Condition
   4721     Bathrooms_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
   4722     NoSun,                   !- Sun Exposure
   4723     NoWind,                  !- Wind Exposure
   4724     AutoCalculate,           !- View Factor to Ground
   4725     4,                       !- Number of Vertices
   4726     15.0000,76.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4727     15.0000,76.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4728     0.0000,76.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4729     0.0000,76.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4730 
   4731   BuildingSurface:Detailed,
   4732     Main_Corridor_ZN_1_FLR_1_Wall_6,  !- Name
   4733     Wall,                    !- Surface Type
   4734     int-walls,               !- Construction Name
   4735     Main_Corridor_ZN_1_FLR_1,!- Zone Name
   4736     Surface,                 !- Outside Boundary Condition
   4737     Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
   4738     NoSun,                   !- Sun Exposure
   4739     NoWind,                  !- Wind Exposure
   4740     AutoCalculate,           !- View Factor to Ground
   4741     4,                       !- Number of Vertices
   4742     0.0000,76.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4743     0.0000,76.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4744     0.0000,67.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4745     0.0000,67.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4746 
   4747   BuildingSurface:Detailed,
   4748     Main_Corridor_ZN_1_FLR_1_Wall_7,  !- Name
   4749     Wall,                    !- Surface Type
   4750     Steel Frame Non-res Ext Wall,  !- Construction Name
   4751     Main_Corridor_ZN_1_FLR_1,!- Zone Name
   4752     Outdoors,                !- Outside Boundary Condition
   4753     ,                        !- Outside Boundary Condition Object
   4754     SunExposed,              !- Sun Exposure
   4755     WindExposed,             !- Wind Exposure
   4756     AutoCalculate,           !- View Factor to Ground
   4757     4,                       !- Number of Vertices
   4758     0.0000,67.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4759     0.0000,67.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4760     0.0000,49.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4761     0.0000,49.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4762 
   4763   BuildingSurface:Detailed,
   4764     Main_Corridor_ZN_1_FLR_1_Wall_8,  !- Name
   4765     Wall,                    !- Surface Type
   4766     int-walls,               !- Construction Name
   4767     Main_Corridor_ZN_1_FLR_1,!- Zone Name
   4768     Surface,                 !- Outside Boundary Condition
   4769     Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
   4770     NoSun,                   !- Sun Exposure
   4771     NoWind,                  !- Wind Exposure
   4772     AutoCalculate,           !- View Factor to Ground
   4773     4,                       !- Number of Vertices
   4774     0.0000,49.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4775     0.0000,49.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4776     0.0000,40.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4777     0.0000,40.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4778 
   4779   BuildingSurface:Detailed,
   4780     Main_Corridor_ZN_1_FLR_1_Wall_9,  !- Name
   4781     Wall,                    !- Surface Type
   4782     int-walls,               !- Construction Name
   4783     Main_Corridor_ZN_1_FLR_1,!- Zone Name
   4784     Surface,                 !- Outside Boundary Condition
   4785     Corridor_Pod_2_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
   4786     NoSun,                   !- Sun Exposure
   4787     NoWind,                  !- Wind Exposure
   4788     AutoCalculate,           !- View Factor to Ground
   4789     4,                       !- Number of Vertices
   4790     0.0000,40.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4791     0.0000,40.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4792     0.0000,35.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4793     0.0000,35.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4794 
   4795   BuildingSurface:Detailed,
   4796     Main_Corridor_ZN_1_FLR_2_Ceiling,  !- Name
   4797     Roof,                    !- Surface Type
   4798     IEAD Non-res Roof,       !- Construction Name
   4799     Main_Corridor_ZN_1_FLR_2,!- Zone Name
   4800     Outdoors,                !- Outside Boundary Condition
   4801     ,                        !- Outside Boundary Condition Object
   4802     SunExposed,              !- Sun Exposure
   4803     WindExposed,             !- Wind Exposure
   4804     AutoCalculate,           !- View Factor to Ground
   4805     4,                       !- Number of Vertices
   4806     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4807     15.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4808     15.0000,76.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4809     0.0000,76.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4810 
   4811   BuildingSurface:Detailed,
   4812     Main_Corridor_ZN_1_FLR_2_Floor,  !- Name
   4813     Floor,                   !- Surface Type
   4814     INT-FLOOR-TOPSIDE,       !- Construction Name
   4815     Main_Corridor_ZN_1_FLR_2,!- Zone Name
   4816     Surface,                 !- Outside Boundary Condition
   4817     Main_Corridor_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
   4818     NoSun,                   !- Sun Exposure
   4819     NoWind,                  !- Wind Exposure
   4820     AutoCalculate,           !- View Factor to Ground
   4821     4,                       !- Number of Vertices
   4822     0.0000,76.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4823     15.0000,76.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4824     15.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4825     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4826 
   4827   BuildingSurface:Detailed,
   4828     Main_Corridor_ZN_1_FLR_2_Wall_1,  !- Name
   4829     Wall,                    !- Surface Type
   4830     int-walls,               !- Construction Name
   4831     Main_Corridor_ZN_1_FLR_2,!- Zone Name
   4832     Surface,                 !- Outside Boundary Condition
   4833     Lobby_ZN_1_FLR_2_Wall_3, !- Outside Boundary Condition Object
   4834     NoSun,                   !- Sun Exposure
   4835     NoWind,                  !- Wind Exposure
   4836     AutoCalculate,           !- View Factor to Ground
   4837     4,                       !- Number of Vertices
   4838     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4839     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4840     15.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4841     15.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4842 
   4843   BuildingSurface:Detailed,
   4844     Main_Corridor_ZN_1_FLR_2_Wall_10,  !- Name
   4845     Wall,                    !- Surface Type
   4846     int-walls,               !- Construction Name
   4847     Main_Corridor_ZN_1_FLR_2,!- Zone Name
   4848     Surface,                 !- Outside Boundary Condition
   4849     Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
   4850     NoSun,                   !- Sun Exposure
   4851     NoWind,                  !- Wind Exposure
   4852     AutoCalculate,           !- View Factor to Ground
   4853     4,                       !- Number of Vertices
   4854     0.0000,35.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4855     0.0000,35.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4856     0.0000,26.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4857     0.0000,26.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4858 
   4859   BuildingSurface:Detailed,
   4860     Main_Corridor_ZN_1_FLR_2_Wall_11,  !- Name
   4861     Wall,                    !- Surface Type
   4862     Steel Frame Non-res Ext Wall,  !- Construction Name
   4863     Main_Corridor_ZN_1_FLR_2,!- Zone Name
   4864     Outdoors,                !- Outside Boundary Condition
   4865     ,                        !- Outside Boundary Condition Object
   4866     SunExposed,              !- Sun Exposure
   4867     WindExposed,             !- Wind Exposure
   4868     AutoCalculate,           !- View Factor to Ground
   4869     4,                       !- Number of Vertices
   4870     0.0000,26.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4871     0.0000,26.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4872     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4873     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4874 
   4875   BuildingSurface:Detailed,
   4876     Main_Corridor_ZN_1_FLR_2_Wall_12,  !- Name
   4877     Wall,                    !- Surface Type
   4878     int-walls,               !- Construction Name
   4879     Main_Corridor_ZN_1_FLR_2,!- Zone Name
   4880     Surface,                 !- Outside Boundary Condition
   4881     Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
   4882     NoSun,                   !- Sun Exposure
   4883     NoWind,                  !- Wind Exposure
   4884     AutoCalculate,           !- View Factor to Ground
   4885     4,                       !- Number of Vertices
   4886     0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4887     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4888     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4889     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4890 
   4891   BuildingSurface:Detailed,
   4892     Main_Corridor_ZN_1_FLR_2_Wall_2,  !- Name
   4893     Wall,                    !- Surface Type
   4894     int-walls,               !- Construction Name
   4895     Main_Corridor_ZN_1_FLR_2,!- Zone Name
   4896     Surface,                 !- Outside Boundary Condition
   4897     Gym_ZN_1_FLR_2_Wall_4,   !- Outside Boundary Condition Object
   4898     NoSun,                   !- Sun Exposure
   4899     NoWind,                  !- Wind Exposure
   4900     AutoCalculate,           !- View Factor to Ground
   4901     4,                       !- Number of Vertices
   4902     15.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4903     15.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4904     15.0000,52.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4905     15.0000,52.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4906 
   4907   BuildingSurface:Detailed,
   4908     Main_Corridor_ZN_1_FLR_2_Wall_3,  !- Name
   4909     Wall,                    !- Surface Type
   4910     int-walls,               !- Construction Name
   4911     Main_Corridor_ZN_1_FLR_2,!- Zone Name
   4912     Surface,                 !- Outside Boundary Condition
   4913     Mech_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
   4914     NoSun,                   !- Sun Exposure
   4915     NoWind,                  !- Wind Exposure
   4916     AutoCalculate,           !- View Factor to Ground
   4917     4,                       !- Number of Vertices
   4918     15.0000,52.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4919     15.0000,52.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4920     15.0000,61.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4921     15.0000,61.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4922 
   4923   BuildingSurface:Detailed,
   4924     Main_Corridor_ZN_1_FLR_2_Wall_4,  !- Name
   4925     Wall,                    !- Surface Type
   4926     Steel Frame Non-res Ext Wall,  !- Construction Name
   4927     Main_Corridor_ZN_1_FLR_2,!- Zone Name
   4928     Outdoors,                !- Outside Boundary Condition
   4929     ,                        !- Outside Boundary Condition Object
   4930     SunExposed,              !- Sun Exposure
   4931     WindExposed,             !- Wind Exposure
   4932     AutoCalculate,           !- View Factor to Ground
   4933     4,                       !- Number of Vertices
   4934     15.0000,61.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4935     15.0000,61.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4936     15.0000,76.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4937     15.0000,76.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4938 
   4939   BuildingSurface:Detailed,
   4940     Main_Corridor_ZN_1_FLR_2_Wall_5,  !- Name
   4941     Wall,                    !- Surface Type
   4942     int-walls,               !- Construction Name
   4943     Main_Corridor_ZN_1_FLR_2,!- Zone Name
   4944     Surface,                 !- Outside Boundary Condition
   4945     Bathrooms_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
   4946     NoSun,                   !- Sun Exposure
   4947     NoWind,                  !- Wind Exposure
   4948     AutoCalculate,           !- View Factor to Ground
   4949     4,                       !- Number of Vertices
   4950     15.0000,76.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4951     15.0000,76.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4952     0.0000,76.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4953     0.0000,76.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4954 
   4955   BuildingSurface:Detailed,
   4956     Main_Corridor_ZN_1_FLR_2_Wall_6,  !- Name
   4957     Wall,                    !- Surface Type
   4958     int-walls,               !- Construction Name
   4959     Main_Corridor_ZN_1_FLR_2,!- Zone Name
   4960     Surface,                 !- Outside Boundary Condition
   4961     Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
   4962     NoSun,                   !- Sun Exposure
   4963     NoWind,                  !- Wind Exposure
   4964     AutoCalculate,           !- View Factor to Ground
   4965     4,                       !- Number of Vertices
   4966     0.0000,76.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4967     0.0000,76.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4968     0.0000,67.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4969     0.0000,67.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4970 
   4971   BuildingSurface:Detailed,
   4972     Main_Corridor_ZN_1_FLR_2_Wall_7,  !- Name
   4973     Wall,                    !- Surface Type
   4974     Steel Frame Non-res Ext Wall,  !- Construction Name
   4975     Main_Corridor_ZN_1_FLR_2,!- Zone Name
   4976     Outdoors,                !- Outside Boundary Condition
   4977     ,                        !- Outside Boundary Condition Object
   4978     SunExposed,              !- Sun Exposure
   4979     WindExposed,             !- Wind Exposure
   4980     AutoCalculate,           !- View Factor to Ground
   4981     4,                       !- Number of Vertices
   4982     0.0000,67.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4983     0.0000,67.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   4984     0.0000,49.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   4985     0.0000,49.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   4986 
   4987   BuildingSurface:Detailed,
   4988     Main_Corridor_ZN_1_FLR_2_Wall_8,  !- Name
   4989     Wall,                    !- Surface Type
   4990     int-walls,               !- Construction Name
   4991     Main_Corridor_ZN_1_FLR_2,!- Zone Name
   4992     Surface,                 !- Outside Boundary Condition
   4993     Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
   4994     NoSun,                   !- Sun Exposure
   4995     NoWind,                  !- Wind Exposure
   4996     AutoCalculate,           !- View Factor to Ground
   4997     4,                       !- Number of Vertices
   4998     0.0000,49.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   4999     0.0000,49.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5000     0.0000,40.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5001     0.0000,40.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5002 
   5003   BuildingSurface:Detailed,
   5004     Main_Corridor_ZN_1_FLR_2_Wall_9,  !- Name
   5005     Wall,                    !- Surface Type
   5006     int-walls,               !- Construction Name
   5007     Main_Corridor_ZN_1_FLR_2,!- Zone Name
   5008     Surface,                 !- Outside Boundary Condition
   5009     Corridor_Pod_2_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
   5010     NoSun,                   !- Sun Exposure
   5011     NoWind,                  !- Wind Exposure
   5012     AutoCalculate,           !- View Factor to Ground
   5013     4,                       !- Number of Vertices
   5014     0.0000,40.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5015     0.0000,40.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5016     0.0000,35.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5017     0.0000,35.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5018 
   5019   BuildingSurface:Detailed,
   5020     Mech_ZN_1_FLR_1_Ceiling, !- Name
   5021     Ceiling,                 !- Surface Type
   5022     INT-FLOOR-UNDERSIDE,     !- Construction Name
   5023     Mech_ZN_1_FLR_1,         !- Zone Name
   5024     Surface,                 !- Outside Boundary Condition
   5025     Mech_ZN_1_FLR_2_Floor,   !- Outside Boundary Condition Object
   5026     NoSun,                   !- Sun Exposure
   5027     NoWind,                  !- Wind Exposure
   5028     AutoCalculate,           !- View Factor to Ground
   5029     4,                       !- Number of Vertices
   5030     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5031     38.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5032     38.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5033     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5034 
   5035   BuildingSurface:Detailed,
   5036     Mech_ZN_1_FLR_1_Floor,   !- Name
   5037     Floor,                   !- Surface Type
   5038     ext-slab,                !- Construction Name
   5039     Mech_ZN_1_FLR_1,         !- Zone Name
   5040     Ground,                  !- Outside Boundary Condition
   5041     ,                        !- Outside Boundary Condition Object
   5042     NoSun,                   !- Sun Exposure
   5043     NoWind,                  !- Wind Exposure
   5044     AutoCalculate,           !- View Factor to Ground
   5045     4,                       !- Number of Vertices
   5046     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5047     38.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5048     38.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5049     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5050 
   5051   BuildingSurface:Detailed,
   5052     Mech_ZN_1_FLR_1_Wall_1,  !- Name
   5053     Wall,                    !- Surface Type
   5054     int-walls,               !- Construction Name
   5055     Mech_ZN_1_FLR_1,         !- Zone Name
   5056     Surface,                 !- Outside Boundary Condition
   5057     Gym_ZN_1_FLR_1_Wall_3,   !- Outside Boundary Condition Object
   5058     NoSun,                   !- Sun Exposure
   5059     NoWind,                  !- Wind Exposure
   5060     AutoCalculate,           !- View Factor to Ground
   5061     4,                       !- Number of Vertices
   5062     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5063     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5064     38.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5065     38.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5066 
   5067   BuildingSurface:Detailed,
   5068     Mech_ZN_1_FLR_1_Wall_2,  !- Name
   5069     Wall,                    !- Surface Type
   5070     int-walls,               !- Construction Name
   5071     Mech_ZN_1_FLR_1,         !- Zone Name
   5072     Surface,                 !- Outside Boundary Condition
   5073     Kitchen_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
   5074     NoSun,                   !- Sun Exposure
   5075     NoWind,                  !- Wind Exposure
   5076     AutoCalculate,           !- View Factor to Ground
   5077     4,                       !- Number of Vertices
   5078     38.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5079     38.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5080     38.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5081     38.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5082 
   5083   BuildingSurface:Detailed,
   5084     Mech_ZN_1_FLR_1_Wall_3,  !- Name
   5085     Wall,                    !- Surface Type
   5086     int-walls,               !- Construction Name
   5087     Mech_ZN_1_FLR_1,         !- Zone Name
   5088     Surface,                 !- Outside Boundary Condition
   5089     Auditorium_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
   5090     NoSun,                   !- Sun Exposure
   5091     NoWind,                  !- Wind Exposure
   5092     AutoCalculate,           !- View Factor to Ground
   5093     4,                       !- Number of Vertices
   5094     38.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5095     38.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5096     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5097     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5098 
   5099   BuildingSurface:Detailed,
   5100     Mech_ZN_1_FLR_1_Wall_4,  !- Name
   5101     Wall,                    !- Surface Type
   5102     int-walls,               !- Construction Name
   5103     Mech_ZN_1_FLR_1,         !- Zone Name
   5104     Surface,                 !- Outside Boundary Condition
   5105     Main_Corridor_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
   5106     NoSun,                   !- Sun Exposure
   5107     NoWind,                  !- Wind Exposure
   5108     AutoCalculate,           !- View Factor to Ground
   5109     4,                       !- Number of Vertices
   5110     0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5111     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5112     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5113     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5114 
   5115   BuildingSurface:Detailed,
   5116     Mech_ZN_1_FLR_2_Ceiling, !- Name
   5117     Roof,                    !- Surface Type
   5118     IEAD Non-res Roof,       !- Construction Name
   5119     Mech_ZN_1_FLR_2,         !- Zone Name
   5120     Outdoors,                !- Outside Boundary Condition
   5121     ,                        !- Outside Boundary Condition Object
   5122     SunExposed,              !- Sun Exposure
   5123     WindExposed,             !- Wind Exposure
   5124     AutoCalculate,           !- View Factor to Ground
   5125     4,                       !- Number of Vertices
   5126     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5127     38.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5128     38.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5129     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5130 
   5131   BuildingSurface:Detailed,
   5132     Mech_ZN_1_FLR_2_Floor,   !- Name
   5133     Floor,                   !- Surface Type
   5134     INT-FLOOR-TOPSIDE,       !- Construction Name
   5135     Mech_ZN_1_FLR_2,         !- Zone Name
   5136     Surface,                 !- Outside Boundary Condition
   5137     Mech_ZN_1_FLR_1_Ceiling, !- Outside Boundary Condition Object
   5138     NoSun,                   !- Sun Exposure
   5139     NoWind,                  !- Wind Exposure
   5140     AutoCalculate,           !- View Factor to Ground
   5141     4,                       !- Number of Vertices
   5142     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5143     38.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5144     38.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5145     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5146 
   5147   BuildingSurface:Detailed,
   5148     Mech_ZN_1_FLR_2_Wall_1,  !- Name
   5149     Wall,                    !- Surface Type
   5150     int-walls,               !- Construction Name
   5151     Mech_ZN_1_FLR_2,         !- Zone Name
   5152     Surface,                 !- Outside Boundary Condition
   5153     Gym_ZN_1_FLR_2_Wall_3,   !- Outside Boundary Condition Object
   5154     NoSun,                   !- Sun Exposure
   5155     NoWind,                  !- Wind Exposure
   5156     AutoCalculate,           !- View Factor to Ground
   5157     4,                       !- Number of Vertices
   5158     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5159     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5160     38.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5161     38.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5162 
   5163   BuildingSurface:Detailed,
   5164     Mech_ZN_1_FLR_2_Wall_2,  !- Name
   5165     Wall,                    !- Surface Type
   5166     int-walls,               !- Construction Name
   5167     Mech_ZN_1_FLR_2,         !- Zone Name
   5168     Surface,                 !- Outside Boundary Condition
   5169     LIBRARY_MEDIA_CENTER_Wall_4_A,  !- Outside Boundary Condition Object
   5170     NoSun,                   !- Sun Exposure
   5171     NoWind,                  !- Wind Exposure
   5172     AutoCalculate,           !- View Factor to Ground
   5173     4,                       !- Number of Vertices
   5174     38.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5175     38.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5176     38.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5177     38.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5178 
   5179   BuildingSurface:Detailed,
   5180     Mech_ZN_1_FLR_2_Wall_3,  !- Name
   5181     Wall,                    !- Surface Type
   5182     int-walls,               !- Construction Name
   5183     Mech_ZN_1_FLR_2,         !- Zone Name
   5184     Surface,                 !- Outside Boundary Condition
   5185     Auditorium_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
   5186     NoSun,                   !- Sun Exposure
   5187     NoWind,                  !- Wind Exposure
   5188     AutoCalculate,           !- View Factor to Ground
   5189     4,                       !- Number of Vertices
   5190     38.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5191     38.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5192     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5193     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5194 
   5195   BuildingSurface:Detailed,
   5196     Mech_ZN_1_FLR_2_Wall_4,  !- Name
   5197     Wall,                    !- Surface Type
   5198     int-walls,               !- Construction Name
   5199     Mech_ZN_1_FLR_2,         !- Zone Name
   5200     Surface,                 !- Outside Boundary Condition
   5201     Main_Corridor_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
   5202     NoSun,                   !- Sun Exposure
   5203     NoWind,                  !- Wind Exposure
   5204     AutoCalculate,           !- View Factor to Ground
   5205     4,                       !- Number of Vertices
   5206     0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5207     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5208     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5209     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5210 
   5211   BuildingSurface:Detailed,
   5212     Mult_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
   5213     Ceiling,                 !- Surface Type
   5214     INT-FLOOR-UNDERSIDE,     !- Construction Name
   5215     Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
   5216     Surface,                 !- Outside Boundary Condition
   5217     Mult_Class_1_Pod_1_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
   5218     NoSun,                   !- Sun Exposure
   5219     NoWind,                  !- Wind Exposure
   5220     AutoCalculate,           !- View Factor to Ground
   5221     4,                       !- Number of Vertices
   5222     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5223     53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5224     53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5225     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5226 
   5227   BuildingSurface:Detailed,
   5228     Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor,  !- Name
   5229     Floor,                   !- Surface Type
   5230     ext-slab,                !- Construction Name
   5231     Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
   5232     Ground,                  !- Outside Boundary Condition
   5233     ,                        !- Outside Boundary Condition Object
   5234     NoSun,                   !- Sun Exposure
   5235     NoWind,                  !- Wind Exposure
   5236     AutoCalculate,           !- View Factor to Ground
   5237     4,                       !- Number of Vertices
   5238     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5239     53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5240     53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5241     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5242 
   5243   BuildingSurface:Detailed,
   5244     Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
   5245     Wall,                    !- Surface Type
   5246     Steel Frame Non-res Ext Wall,  !- Construction Name
   5247     Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
   5248     Outdoors,                !- Outside Boundary Condition
   5249     ,                        !- Outside Boundary Condition Object
   5250     SunExposed,              !- Sun Exposure
   5251     WindExposed,             !- Wind Exposure
   5252     AutoCalculate,           !- View Factor to Ground
   5253     4,                       !- Number of Vertices
   5254     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5255     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5256     53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5257     53.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5258 
   5259   BuildingSurface:Detailed,
   5260     Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
   5261     Wall,                    !- Surface Type
   5262     int-walls,               !- Construction Name
   5263     Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
   5264     Surface,                 !- Outside Boundary Condition
   5265     Lobby_ZN_1_FLR_1_Wall_5, !- Outside Boundary Condition Object
   5266     NoSun,                   !- Sun Exposure
   5267     NoWind,                  !- Wind Exposure
   5268     AutoCalculate,           !- View Factor to Ground
   5269     4,                       !- Number of Vertices
   5270     53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5271     53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5272     53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5273     53.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5274 
   5275   BuildingSurface:Detailed,
   5276     Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
   5277     Wall,                    !- Surface Type
   5278     int-walls,               !- Construction Name
   5279     Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
   5280     Surface,                 !- Outside Boundary Condition
   5281     Corridor_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
   5282     NoSun,                   !- Sun Exposure
   5283     NoWind,                  !- Wind Exposure
   5284     AutoCalculate,           !- View Factor to Ground
   5285     4,                       !- Number of Vertices
   5286     53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5287     53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5288     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5289     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5290 
   5291   BuildingSurface:Detailed,
   5292     Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
   5293     Wall,                    !- Surface Type
   5294     int-walls,               !- Construction Name
   5295     Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
   5296     Surface,                 !- Outside Boundary Condition
   5297     Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
   5298     NoSun,                   !- Sun Exposure
   5299     NoWind,                  !- Wind Exposure
   5300     AutoCalculate,           !- View Factor to Ground
   5301     4,                       !- Number of Vertices
   5302     0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5303     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5304     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5305     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5306 
   5307   BuildingSurface:Detailed,
   5308     Mult_Class_1_Pod_1_ZN_1_FLR_2_Ceiling,  !- Name
   5309     Roof,                    !- Surface Type
   5310     IEAD Non-res Roof,       !- Construction Name
   5311     Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
   5312     Outdoors,                !- Outside Boundary Condition
   5313     ,                        !- Outside Boundary Condition Object
   5314     SunExposed,              !- Sun Exposure
   5315     WindExposed,             !- Wind Exposure
   5316     AutoCalculate,           !- View Factor to Ground
   5317     4,                       !- Number of Vertices
   5318     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5319     53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5320     53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5321     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5322 
   5323   BuildingSurface:Detailed,
   5324     Mult_Class_1_Pod_1_ZN_1_FLR_2_Floor,  !- Name
   5325     Floor,                   !- Surface Type
   5326     INT-FLOOR-TOPSIDE,       !- Construction Name
   5327     Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
   5328     Surface,                 !- Outside Boundary Condition
   5329     Mult_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
   5330     NoSun,                   !- Sun Exposure
   5331     NoWind,                  !- Wind Exposure
   5332     AutoCalculate,           !- View Factor to Ground
   5333     4,                       !- Number of Vertices
   5334     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5335     53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5336     53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5337     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5338 
   5339   BuildingSurface:Detailed,
   5340     Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1,  !- Name
   5341     Wall,                    !- Surface Type
   5342     Steel Frame Non-res Ext Wall,  !- Construction Name
   5343     Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
   5344     Outdoors,                !- Outside Boundary Condition
   5345     ,                        !- Outside Boundary Condition Object
   5346     SunExposed,              !- Sun Exposure
   5347     WindExposed,             !- Wind Exposure
   5348     AutoCalculate,           !- View Factor to Ground
   5349     4,                       !- Number of Vertices
   5350     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5351     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5352     53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5353     53.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5354 
   5355   BuildingSurface:Detailed,
   5356     Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_2,  !- Name
   5357     Wall,                    !- Surface Type
   5358     int-walls,               !- Construction Name
   5359     Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
   5360     Surface,                 !- Outside Boundary Condition
   5361     Lobby_ZN_1_FLR_2_Wall_5, !- Outside Boundary Condition Object
   5362     NoSun,                   !- Sun Exposure
   5363     NoWind,                  !- Wind Exposure
   5364     AutoCalculate,           !- View Factor to Ground
   5365     4,                       !- Number of Vertices
   5366     53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5367     53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5368     53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5369     53.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5370 
   5371   BuildingSurface:Detailed,
   5372     Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_3,  !- Name
   5373     Wall,                    !- Surface Type
   5374     int-walls,               !- Construction Name
   5375     Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
   5376     Surface,                 !- Outside Boundary Condition
   5377     Corridor_Pod_1_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
   5378     NoSun,                   !- Sun Exposure
   5379     NoWind,                  !- Wind Exposure
   5380     AutoCalculate,           !- View Factor to Ground
   5381     4,                       !- Number of Vertices
   5382     53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5383     53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5384     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5385     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5386 
   5387   BuildingSurface:Detailed,
   5388     Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_4,  !- Name
   5389     Wall,                    !- Surface Type
   5390     int-walls,               !- Construction Name
   5391     Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
   5392     Surface,                 !- Outside Boundary Condition
   5393     Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
   5394     NoSun,                   !- Sun Exposure
   5395     NoWind,                  !- Wind Exposure
   5396     AutoCalculate,           !- View Factor to Ground
   5397     4,                       !- Number of Vertices
   5398     0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5399     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5400     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5401     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5402 
   5403   BuildingSurface:Detailed,
   5404     Mult_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
   5405     Ceiling,                 !- Surface Type
   5406     INT-FLOOR-UNDERSIDE,     !- Construction Name
   5407     Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
   5408     Surface,                 !- Outside Boundary Condition
   5409     Mult_Class_1_Pod_2_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
   5410     NoSun,                   !- Sun Exposure
   5411     NoWind,                  !- Wind Exposure
   5412     AutoCalculate,           !- View Factor to Ground
   5413     4,                       !- Number of Vertices
   5414     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5415     53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5416     53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5417     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5418 
   5419   BuildingSurface:Detailed,
   5420     Mult_Class_1_Pod_2_ZN_1_FLR_1_Floor,  !- Name
   5421     Floor,                   !- Surface Type
   5422     ext-slab,                !- Construction Name
   5423     Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
   5424     Ground,                  !- Outside Boundary Condition
   5425     ,                        !- Outside Boundary Condition Object
   5426     NoSun,                   !- Sun Exposure
   5427     NoWind,                  !- Wind Exposure
   5428     AutoCalculate,           !- View Factor to Ground
   5429     4,                       !- Number of Vertices
   5430     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5431     53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5432     53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5433     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5434 
   5435   BuildingSurface:Detailed,
   5436     Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
   5437     Wall,                    !- Surface Type
   5438     Steel Frame Non-res Ext Wall,  !- Construction Name
   5439     Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
   5440     Outdoors,                !- Outside Boundary Condition
   5441     ,                        !- Outside Boundary Condition Object
   5442     SunExposed,              !- Sun Exposure
   5443     WindExposed,             !- Wind Exposure
   5444     AutoCalculate,           !- View Factor to Ground
   5445     4,                       !- Number of Vertices
   5446     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5447     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5448     53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5449     53.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5450 
   5451   BuildingSurface:Detailed,
   5452     Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
   5453     Wall,                    !- Surface Type
   5454     int-walls,               !- Construction Name
   5455     Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
   5456     Surface,                 !- Outside Boundary Condition
   5457     Main_Corridor_ZN_1_FLR_1_Wall_10,  !- Outside Boundary Condition Object
   5458     NoSun,                   !- Sun Exposure
   5459     NoWind,                  !- Wind Exposure
   5460     AutoCalculate,           !- View Factor to Ground
   5461     4,                       !- Number of Vertices
   5462     53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5463     53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5464     53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5465     53.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5466 
   5467   BuildingSurface:Detailed,
   5468     Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
   5469     Wall,                    !- Surface Type
   5470     int-walls,               !- Construction Name
   5471     Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
   5472     Surface,                 !- Outside Boundary Condition
   5473     Corridor_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
   5474     NoSun,                   !- Sun Exposure
   5475     NoWind,                  !- Wind Exposure
   5476     AutoCalculate,           !- View Factor to Ground
   5477     4,                       !- Number of Vertices
   5478     53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5479     53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5480     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5481     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5482 
   5483   BuildingSurface:Detailed,
   5484     Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
   5485     Wall,                    !- Surface Type
   5486     int-walls,               !- Construction Name
   5487     Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
   5488     Surface,                 !- Outside Boundary Condition
   5489     Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
   5490     NoSun,                   !- Sun Exposure
   5491     NoWind,                  !- Wind Exposure
   5492     AutoCalculate,           !- View Factor to Ground
   5493     4,                       !- Number of Vertices
   5494     0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5495     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5496     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5497     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5498 
   5499   BuildingSurface:Detailed,
   5500     Mult_Class_1_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
   5501     Roof,                    !- Surface Type
   5502     IEAD Non-res Roof,       !- Construction Name
   5503     Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
   5504     Outdoors,                !- Outside Boundary Condition
   5505     ,                        !- Outside Boundary Condition Object
   5506     SunExposed,              !- Sun Exposure
   5507     WindExposed,             !- Wind Exposure
   5508     AutoCalculate,           !- View Factor to Ground
   5509     4,                       !- Number of Vertices
   5510     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5511     53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5512     53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5513     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5514 
   5515   BuildingSurface:Detailed,
   5516     Mult_Class_1_Pod_2_ZN_1_FLR_2_Floor,  !- Name
   5517     Floor,                   !- Surface Type
   5518     INT-FLOOR-TOPSIDE,       !- Construction Name
   5519     Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
   5520     Surface,                 !- Outside Boundary Condition
   5521     Mult_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
   5522     NoSun,                   !- Sun Exposure
   5523     NoWind,                  !- Wind Exposure
   5524     AutoCalculate,           !- View Factor to Ground
   5525     4,                       !- Number of Vertices
   5526     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5527     53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5528     53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5529     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5530 
   5531   BuildingSurface:Detailed,
   5532     Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,  !- Name
   5533     Wall,                    !- Surface Type
   5534     Steel Frame Non-res Ext Wall,  !- Construction Name
   5535     Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
   5536     Outdoors,                !- Outside Boundary Condition
   5537     ,                        !- Outside Boundary Condition Object
   5538     SunExposed,              !- Sun Exposure
   5539     WindExposed,             !- Wind Exposure
   5540     AutoCalculate,           !- View Factor to Ground
   5541     4,                       !- Number of Vertices
   5542     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5543     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5544     53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5545     53.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5546 
   5547   BuildingSurface:Detailed,
   5548     Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_2,  !- Name
   5549     Wall,                    !- Surface Type
   5550     int-walls,               !- Construction Name
   5551     Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
   5552     Surface,                 !- Outside Boundary Condition
   5553     Main_Corridor_ZN_1_FLR_2_Wall_10,  !- Outside Boundary Condition Object
   5554     NoSun,                   !- Sun Exposure
   5555     NoWind,                  !- Wind Exposure
   5556     AutoCalculate,           !- View Factor to Ground
   5557     4,                       !- Number of Vertices
   5558     53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5559     53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5560     53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5561     53.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5562 
   5563   BuildingSurface:Detailed,
   5564     Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_3,  !- Name
   5565     Wall,                    !- Surface Type
   5566     int-walls,               !- Construction Name
   5567     Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
   5568     Surface,                 !- Outside Boundary Condition
   5569     Corridor_Pod_2_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
   5570     NoSun,                   !- Sun Exposure
   5571     NoWind,                  !- Wind Exposure
   5572     AutoCalculate,           !- View Factor to Ground
   5573     4,                       !- Number of Vertices
   5574     53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5575     53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5576     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5577     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5578 
   5579   BuildingSurface:Detailed,
   5580     Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_4,  !- Name
   5581     Wall,                    !- Surface Type
   5582     int-walls,               !- Construction Name
   5583     Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
   5584     Surface,                 !- Outside Boundary Condition
   5585     Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
   5586     NoSun,                   !- Sun Exposure
   5587     NoWind,                  !- Wind Exposure
   5588     AutoCalculate,           !- View Factor to Ground
   5589     4,                       !- Number of Vertices
   5590     0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5591     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5592     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5593     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5594 
   5595   BuildingSurface:Detailed,
   5596     Mult_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
   5597     Ceiling,                 !- Surface Type
   5598     INT-FLOOR-UNDERSIDE,     !- Construction Name
   5599     Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
   5600     Surface,                 !- Outside Boundary Condition
   5601     Mult_Class_1_Pod_3_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
   5602     NoSun,                   !- Sun Exposure
   5603     NoWind,                  !- Wind Exposure
   5604     AutoCalculate,           !- View Factor to Ground
   5605     4,                       !- Number of Vertices
   5606     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5607     53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5608     53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5609     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5610 
   5611   BuildingSurface:Detailed,
   5612     Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
   5613     Floor,                   !- Surface Type
   5614     ext-slab,                !- Construction Name
   5615     Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
   5616     Ground,                  !- Outside Boundary Condition
   5617     ,                        !- Outside Boundary Condition Object
   5618     NoSun,                   !- Sun Exposure
   5619     NoWind,                  !- Wind Exposure
   5620     AutoCalculate,           !- View Factor to Ground
   5621     4,                       !- Number of Vertices
   5622     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5623     53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5624     53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5625     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5626 
   5627   BuildingSurface:Detailed,
   5628     Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
   5629     Wall,                    !- Surface Type
   5630     Steel Frame Non-res Ext Wall,  !- Construction Name
   5631     Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
   5632     Outdoors,                !- Outside Boundary Condition
   5633     ,                        !- Outside Boundary Condition Object
   5634     SunExposed,              !- Sun Exposure
   5635     WindExposed,             !- Wind Exposure
   5636     AutoCalculate,           !- View Factor to Ground
   5637     4,                       !- Number of Vertices
   5638     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5639     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5640     53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5641     53.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5642 
   5643   BuildingSurface:Detailed,
   5644     Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
   5645     Wall,                    !- Surface Type
   5646     int-walls,               !- Construction Name
   5647     Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
   5648     Surface,                 !- Outside Boundary Condition
   5649     Main_Corridor_ZN_1_FLR_1_Wall_6,  !- Outside Boundary Condition Object
   5650     NoSun,                   !- Sun Exposure
   5651     NoWind,                  !- Wind Exposure
   5652     AutoCalculate,           !- View Factor to Ground
   5653     4,                       !- Number of Vertices
   5654     53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5655     53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5656     53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5657     53.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5658 
   5659   BuildingSurface:Detailed,
   5660     Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
   5661     Wall,                    !- Surface Type
   5662     int-walls,               !- Construction Name
   5663     Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
   5664     Surface,                 !- Outside Boundary Condition
   5665     Corridor_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
   5666     NoSun,                   !- Sun Exposure
   5667     NoWind,                  !- Wind Exposure
   5668     AutoCalculate,           !- View Factor to Ground
   5669     4,                       !- Number of Vertices
   5670     53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5671     53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5672     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5673     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5674 
   5675   BuildingSurface:Detailed,
   5676     Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
   5677     Wall,                    !- Surface Type
   5678     int-walls,               !- Construction Name
   5679     Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
   5680     Surface,                 !- Outside Boundary Condition
   5681     Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
   5682     NoSun,                   !- Sun Exposure
   5683     NoWind,                  !- Wind Exposure
   5684     AutoCalculate,           !- View Factor to Ground
   5685     4,                       !- Number of Vertices
   5686     0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5687     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5688     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5689     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5690 
   5691   BuildingSurface:Detailed,
   5692     Mult_Class_1_Pod_3_ZN_1_FLR_2_Ceiling,  !- Name
   5693     Roof,                    !- Surface Type
   5694     IEAD Non-res Roof,       !- Construction Name
   5695     Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
   5696     Outdoors,                !- Outside Boundary Condition
   5697     ,                        !- Outside Boundary Condition Object
   5698     SunExposed,              !- Sun Exposure
   5699     WindExposed,             !- Wind Exposure
   5700     AutoCalculate,           !- View Factor to Ground
   5701     4,                       !- Number of Vertices
   5702     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5703     53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5704     53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5705     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5706 
   5707   BuildingSurface:Detailed,
   5708     Mult_Class_1_Pod_3_ZN_1_FLR_2_Floor,  !- Name
   5709     Floor,                   !- Surface Type
   5710     INT-FLOOR-TOPSIDE,       !- Construction Name
   5711     Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
   5712     Surface,                 !- Outside Boundary Condition
   5713     Mult_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
   5714     NoSun,                   !- Sun Exposure
   5715     NoWind,                  !- Wind Exposure
   5716     AutoCalculate,           !- View Factor to Ground
   5717     4,                       !- Number of Vertices
   5718     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5719     53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5720     53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5721     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5722 
   5723   BuildingSurface:Detailed,
   5724     Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,  !- Name
   5725     Wall,                    !- Surface Type
   5726     Steel Frame Non-res Ext Wall,  !- Construction Name
   5727     Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
   5728     Outdoors,                !- Outside Boundary Condition
   5729     ,                        !- Outside Boundary Condition Object
   5730     SunExposed,              !- Sun Exposure
   5731     WindExposed,             !- Wind Exposure
   5732     AutoCalculate,           !- View Factor to Ground
   5733     4,                       !- Number of Vertices
   5734     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5735     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5736     53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5737     53.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5738 
   5739   BuildingSurface:Detailed,
   5740     Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_2,  !- Name
   5741     Wall,                    !- Surface Type
   5742     int-walls,               !- Construction Name
   5743     Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
   5744     Surface,                 !- Outside Boundary Condition
   5745     Main_Corridor_ZN_1_FLR_2_Wall_6,  !- Outside Boundary Condition Object
   5746     NoSun,                   !- Sun Exposure
   5747     NoWind,                  !- Wind Exposure
   5748     AutoCalculate,           !- View Factor to Ground
   5749     4,                       !- Number of Vertices
   5750     53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5751     53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5752     53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5753     53.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5754 
   5755   BuildingSurface:Detailed,
   5756     Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_3,  !- Name
   5757     Wall,                    !- Surface Type
   5758     int-walls,               !- Construction Name
   5759     Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
   5760     Surface,                 !- Outside Boundary Condition
   5761     Corridor_Pod_3_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
   5762     NoSun,                   !- Sun Exposure
   5763     NoWind,                  !- Wind Exposure
   5764     AutoCalculate,           !- View Factor to Ground
   5765     4,                       !- Number of Vertices
   5766     53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5767     53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5768     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5769     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5770 
   5771   BuildingSurface:Detailed,
   5772     Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_4,  !- Name
   5773     Wall,                    !- Surface Type
   5774     int-walls,               !- Construction Name
   5775     Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
   5776     Surface,                 !- Outside Boundary Condition
   5777     Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
   5778     NoSun,                   !- Sun Exposure
   5779     NoWind,                  !- Wind Exposure
   5780     AutoCalculate,           !- View Factor to Ground
   5781     4,                       !- Number of Vertices
   5782     0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5783     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5784     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5785     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5786 
   5787   BuildingSurface:Detailed,
   5788     Mult_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
   5789     Ceiling,                 !- Surface Type
   5790     INT-FLOOR-UNDERSIDE,     !- Construction Name
   5791     Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
   5792     Surface,                 !- Outside Boundary Condition
   5793     Mult_Class_2_Pod_1_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
   5794     NoSun,                   !- Sun Exposure
   5795     NoWind,                  !- Wind Exposure
   5796     AutoCalculate,           !- View Factor to Ground
   5797     4,                       !- Number of Vertices
   5798     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5799     53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5800     53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5801     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5802 
   5803   BuildingSurface:Detailed,
   5804     Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor,  !- Name
   5805     Floor,                   !- Surface Type
   5806     ext-slab,                !- Construction Name
   5807     Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
   5808     Ground,                  !- Outside Boundary Condition
   5809     ,                        !- Outside Boundary Condition Object
   5810     NoSun,                   !- Sun Exposure
   5811     NoWind,                  !- Wind Exposure
   5812     AutoCalculate,           !- View Factor to Ground
   5813     4,                       !- Number of Vertices
   5814     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5815     53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5816     53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5817     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5818 
   5819   BuildingSurface:Detailed,
   5820     Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
   5821     Wall,                    !- Surface Type
   5822     int-walls,               !- Construction Name
   5823     Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
   5824     Surface,                 !- Outside Boundary Condition
   5825     Corridor_Pod_1_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
   5826     NoSun,                   !- Sun Exposure
   5827     NoWind,                  !- Wind Exposure
   5828     AutoCalculate,           !- View Factor to Ground
   5829     4,                       !- Number of Vertices
   5830     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5831     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5832     53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5833     53.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5834 
   5835   BuildingSurface:Detailed,
   5836     Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
   5837     Wall,                    !- Surface Type
   5838     int-walls,               !- Construction Name
   5839     Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
   5840     Surface,                 !- Outside Boundary Condition
   5841     Main_Corridor_ZN_1_FLR_1_Wall_12,  !- Outside Boundary Condition Object
   5842     NoSun,                   !- Sun Exposure
   5843     NoWind,                  !- Wind Exposure
   5844     AutoCalculate,           !- View Factor to Ground
   5845     4,                       !- Number of Vertices
   5846     53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5847     53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5848     53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5849     53.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5850 
   5851   BuildingSurface:Detailed,
   5852     Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
   5853     Wall,                    !- Surface Type
   5854     Steel Frame Non-res Ext Wall,  !- Construction Name
   5855     Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
   5856     Outdoors,                !- Outside Boundary Condition
   5857     ,                        !- Outside Boundary Condition Object
   5858     SunExposed,              !- Sun Exposure
   5859     WindExposed,             !- Wind Exposure
   5860     AutoCalculate,           !- View Factor to Ground
   5861     4,                       !- Number of Vertices
   5862     53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5863     53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5864     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5865     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5866 
   5867   BuildingSurface:Detailed,
   5868     Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
   5869     Wall,                    !- Surface Type
   5870     int-walls,               !- Construction Name
   5871     Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
   5872     Surface,                 !- Outside Boundary Condition
   5873     Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
   5874     NoSun,                   !- Sun Exposure
   5875     NoWind,                  !- Wind Exposure
   5876     AutoCalculate,           !- View Factor to Ground
   5877     4,                       !- Number of Vertices
   5878     0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5879     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5880     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5881     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5882 
   5883   BuildingSurface:Detailed,
   5884     Mult_Class_2_Pod_1_ZN_1_FLR_2_Ceiling,  !- Name
   5885     Roof,                    !- Surface Type
   5886     IEAD Non-res Roof,       !- Construction Name
   5887     Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
   5888     Outdoors,                !- Outside Boundary Condition
   5889     ,                        !- Outside Boundary Condition Object
   5890     SunExposed,              !- Sun Exposure
   5891     WindExposed,             !- Wind Exposure
   5892     AutoCalculate,           !- View Factor to Ground
   5893     4,                       !- Number of Vertices
   5894     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5895     53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5896     53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5897     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5898 
   5899   BuildingSurface:Detailed,
   5900     Mult_Class_2_Pod_1_ZN_1_FLR_2_Floor,  !- Name
   5901     Floor,                   !- Surface Type
   5902     INT-FLOOR-TOPSIDE,       !- Construction Name
   5903     Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
   5904     Surface,                 !- Outside Boundary Condition
   5905     Mult_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
   5906     NoSun,                   !- Sun Exposure
   5907     NoWind,                  !- Wind Exposure
   5908     AutoCalculate,           !- View Factor to Ground
   5909     4,                       !- Number of Vertices
   5910     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5911     53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5912     53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5913     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5914 
   5915   BuildingSurface:Detailed,
   5916     Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_1,  !- Name
   5917     Wall,                    !- Surface Type
   5918     int-walls,               !- Construction Name
   5919     Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
   5920     Surface,                 !- Outside Boundary Condition
   5921     Corridor_Pod_1_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
   5922     NoSun,                   !- Sun Exposure
   5923     NoWind,                  !- Wind Exposure
   5924     AutoCalculate,           !- View Factor to Ground
   5925     4,                       !- Number of Vertices
   5926     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5927     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5928     53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5929     53.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5930 
   5931   BuildingSurface:Detailed,
   5932     Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_2,  !- Name
   5933     Wall,                    !- Surface Type
   5934     int-walls,               !- Construction Name
   5935     Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
   5936     Surface,                 !- Outside Boundary Condition
   5937     Main_Corridor_ZN_1_FLR_2_Wall_12,  !- Outside Boundary Condition Object
   5938     NoSun,                   !- Sun Exposure
   5939     NoWind,                  !- Wind Exposure
   5940     AutoCalculate,           !- View Factor to Ground
   5941     4,                       !- Number of Vertices
   5942     53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5943     53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5944     53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5945     53.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5946 
   5947   BuildingSurface:Detailed,
   5948     Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,  !- Name
   5949     Wall,                    !- Surface Type
   5950     Steel Frame Non-res Ext Wall,  !- Construction Name
   5951     Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
   5952     Outdoors,                !- Outside Boundary Condition
   5953     ,                        !- Outside Boundary Condition Object
   5954     SunExposed,              !- Sun Exposure
   5955     WindExposed,             !- Wind Exposure
   5956     AutoCalculate,           !- View Factor to Ground
   5957     4,                       !- Number of Vertices
   5958     53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5959     53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5960     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5961     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5962 
   5963   BuildingSurface:Detailed,
   5964     Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_4,  !- Name
   5965     Wall,                    !- Surface Type
   5966     int-walls,               !- Construction Name
   5967     Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
   5968     Surface,                 !- Outside Boundary Condition
   5969     Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
   5970     NoSun,                   !- Sun Exposure
   5971     NoWind,                  !- Wind Exposure
   5972     AutoCalculate,           !- View Factor to Ground
   5973     4,                       !- Number of Vertices
   5974     0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5975     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5976     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5977     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5978 
   5979   BuildingSurface:Detailed,
   5980     Mult_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
   5981     Ceiling,                 !- Surface Type
   5982     INT-FLOOR-UNDERSIDE,     !- Construction Name
   5983     Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
   5984     Surface,                 !- Outside Boundary Condition
   5985     Mult_Class_2_Pod_2_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
   5986     NoSun,                   !- Sun Exposure
   5987     NoWind,                  !- Wind Exposure
   5988     AutoCalculate,           !- View Factor to Ground
   5989     4,                       !- Number of Vertices
   5990     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   5991     53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   5992     53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   5993     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   5994 
   5995   BuildingSurface:Detailed,
   5996     Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor,  !- Name
   5997     Floor,                   !- Surface Type
   5998     ext-slab,                !- Construction Name
   5999     Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
   6000     Ground,                  !- Outside Boundary Condition
   6001     ,                        !- Outside Boundary Condition Object
   6002     NoSun,                   !- Sun Exposure
   6003     NoWind,                  !- Wind Exposure
   6004     AutoCalculate,           !- View Factor to Ground
   6005     4,                       !- Number of Vertices
   6006     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   6007     53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6008     53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6009     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   6010 
   6011   BuildingSurface:Detailed,
   6012     Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
   6013     Wall,                    !- Surface Type
   6014     int-walls,               !- Construction Name
   6015     Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
   6016     Surface,                 !- Outside Boundary Condition
   6017     Corridor_Pod_2_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
   6018     NoSun,                   !- Sun Exposure
   6019     NoWind,                  !- Wind Exposure
   6020     AutoCalculate,           !- View Factor to Ground
   6021     4,                       !- Number of Vertices
   6022     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   6023     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6024     53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6025     53.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   6026 
   6027   BuildingSurface:Detailed,
   6028     Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
   6029     Wall,                    !- Surface Type
   6030     int-walls,               !- Construction Name
   6031     Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
   6032     Surface,                 !- Outside Boundary Condition
   6033     Main_Corridor_ZN_1_FLR_1_Wall_8,  !- Outside Boundary Condition Object
   6034     NoSun,                   !- Sun Exposure
   6035     NoWind,                  !- Wind Exposure
   6036     AutoCalculate,           !- View Factor to Ground
   6037     4,                       !- Number of Vertices
   6038     53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   6039     53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6040     53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6041     53.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   6042 
   6043   BuildingSurface:Detailed,
   6044     Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
   6045     Wall,                    !- Surface Type
   6046     Steel Frame Non-res Ext Wall,  !- Construction Name
   6047     Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
   6048     Outdoors,                !- Outside Boundary Condition
   6049     ,                        !- Outside Boundary Condition Object
   6050     SunExposed,              !- Sun Exposure
   6051     WindExposed,             !- Wind Exposure
   6052     AutoCalculate,           !- View Factor to Ground
   6053     4,                       !- Number of Vertices
   6054     53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   6055     53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6056     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6057     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   6058 
   6059   BuildingSurface:Detailed,
   6060     Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
   6061     Wall,                    !- Surface Type
   6062     int-walls,               !- Construction Name
   6063     Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
   6064     Surface,                 !- Outside Boundary Condition
   6065     Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
   6066     NoSun,                   !- Sun Exposure
   6067     NoWind,                  !- Wind Exposure
   6068     AutoCalculate,           !- View Factor to Ground
   6069     4,                       !- Number of Vertices
   6070     0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   6071     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6072     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6073     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   6074 
   6075   BuildingSurface:Detailed,
   6076     Mult_Class_2_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
   6077     Roof,                    !- Surface Type
   6078     IEAD Non-res Roof,       !- Construction Name
   6079     Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
   6080     Outdoors,                !- Outside Boundary Condition
   6081     ,                        !- Outside Boundary Condition Object
   6082     SunExposed,              !- Sun Exposure
   6083     WindExposed,             !- Wind Exposure
   6084     AutoCalculate,           !- View Factor to Ground
   6085     4,                       !- Number of Vertices
   6086     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   6087     53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6088     53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6089     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   6090 
   6091   BuildingSurface:Detailed,
   6092     Mult_Class_2_Pod_2_ZN_1_FLR_2_Floor,  !- Name
   6093     Floor,                   !- Surface Type
   6094     INT-FLOOR-TOPSIDE,       !- Construction Name
   6095     Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
   6096     Surface,                 !- Outside Boundary Condition
   6097     Mult_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
   6098     NoSun,                   !- Sun Exposure
   6099     NoWind,                  !- Wind Exposure
   6100     AutoCalculate,           !- View Factor to Ground
   6101     4,                       !- Number of Vertices
   6102     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   6103     53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6104     53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6105     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   6106 
   6107   BuildingSurface:Detailed,
   6108     Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_1,  !- Name
   6109     Wall,                    !- Surface Type
   6110     int-walls,               !- Construction Name
   6111     Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
   6112     Surface,                 !- Outside Boundary Condition
   6113     Corridor_Pod_2_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
   6114     NoSun,                   !- Sun Exposure
   6115     NoWind,                  !- Wind Exposure
   6116     AutoCalculate,           !- View Factor to Ground
   6117     4,                       !- Number of Vertices
   6118     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   6119     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6120     53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6121     53.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   6122 
   6123   BuildingSurface:Detailed,
   6124     Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_2,  !- Name
   6125     Wall,                    !- Surface Type
   6126     int-walls,               !- Construction Name
   6127     Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
   6128     Surface,                 !- Outside Boundary Condition
   6129     Main_Corridor_ZN_1_FLR_2_Wall_8,  !- Outside Boundary Condition Object
   6130     NoSun,                   !- Sun Exposure
   6131     NoWind,                  !- Wind Exposure
   6132     AutoCalculate,           !- View Factor to Ground
   6133     4,                       !- Number of Vertices
   6134     53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   6135     53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6136     53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6137     53.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   6138 
   6139   BuildingSurface:Detailed,
   6140     Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3,  !- Name
   6141     Wall,                    !- Surface Type
   6142     Steel Frame Non-res Ext Wall,  !- Construction Name
   6143     Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
   6144     Outdoors,                !- Outside Boundary Condition
   6145     ,                        !- Outside Boundary Condition Object
   6146     SunExposed,              !- Sun Exposure
   6147     WindExposed,             !- Wind Exposure
   6148     AutoCalculate,           !- View Factor to Ground
   6149     4,                       !- Number of Vertices
   6150     53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   6151     53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6152     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6153     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   6154 
   6155   BuildingSurface:Detailed,
   6156     Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_4,  !- Name
   6157     Wall,                    !- Surface Type
   6158     int-walls,               !- Construction Name
   6159     Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
   6160     Surface,                 !- Outside Boundary Condition
   6161     Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
   6162     NoSun,                   !- Sun Exposure
   6163     NoWind,                  !- Wind Exposure
   6164     AutoCalculate,           !- View Factor to Ground
   6165     4,                       !- Number of Vertices
   6166     0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   6167     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6168     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6169     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   6170 
   6171   BuildingSurface:Detailed,
   6172     Mult_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
   6173     Ceiling,                 !- Surface Type
   6174     INT-FLOOR-UNDERSIDE,     !- Construction Name
   6175     Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
   6176     Surface,                 !- Outside Boundary Condition
   6177     Mult_Class_2_Pod_3_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
   6178     NoSun,                   !- Sun Exposure
   6179     NoWind,                  !- Wind Exposure
   6180     AutoCalculate,           !- View Factor to Ground
   6181     4,                       !- Number of Vertices
   6182     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   6183     53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6184     53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6185     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   6186 
   6187   BuildingSurface:Detailed,
   6188     Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor,  !- Name
   6189     Floor,                   !- Surface Type
   6190     ext-slab,                !- Construction Name
   6191     Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
   6192     Ground,                  !- Outside Boundary Condition
   6193     ,                        !- Outside Boundary Condition Object
   6194     NoSun,                   !- Sun Exposure
   6195     NoWind,                  !- Wind Exposure
   6196     AutoCalculate,           !- View Factor to Ground
   6197     4,                       !- Number of Vertices
   6198     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   6199     53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6200     53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6201     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   6202 
   6203   BuildingSurface:Detailed,
   6204     Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
   6205     Wall,                    !- Surface Type
   6206     int-walls,               !- Construction Name
   6207     Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
   6208     Surface,                 !- Outside Boundary Condition
   6209     Corridor_Pod_3_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
   6210     NoSun,                   !- Sun Exposure
   6211     NoWind,                  !- Wind Exposure
   6212     AutoCalculate,           !- View Factor to Ground
   6213     4,                       !- Number of Vertices
   6214     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   6215     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6216     53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6217     53.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   6218 
   6219   BuildingSurface:Detailed,
   6220     Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
   6221     Wall,                    !- Surface Type
   6222     int-walls,               !- Construction Name
   6223     Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
   6224     Surface,                 !- Outside Boundary Condition
   6225     Bathrooms_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
   6226     NoSun,                   !- Sun Exposure
   6227     NoWind,                  !- Wind Exposure
   6228     AutoCalculate,           !- View Factor to Ground
   6229     4,                       !- Number of Vertices
   6230     53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   6231     53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6232     53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6233     53.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   6234 
   6235   BuildingSurface:Detailed,
   6236     Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
   6237     Wall,                    !- Surface Type
   6238     Steel Frame Non-res Ext Wall,  !- Construction Name
   6239     Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
   6240     Outdoors,                !- Outside Boundary Condition
   6241     ,                        !- Outside Boundary Condition Object
   6242     SunExposed,              !- Sun Exposure
   6243     WindExposed,             !- Wind Exposure
   6244     AutoCalculate,           !- View Factor to Ground
   6245     4,                       !- Number of Vertices
   6246     53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   6247     53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6248     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6249     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   6250 
   6251   BuildingSurface:Detailed,
   6252     Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
   6253     Wall,                    !- Surface Type
   6254     int-walls,               !- Construction Name
   6255     Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
   6256     Surface,                 !- Outside Boundary Condition
   6257     Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
   6258     NoSun,                   !- Sun Exposure
   6259     NoWind,                  !- Wind Exposure
   6260     AutoCalculate,           !- View Factor to Ground
   6261     4,                       !- Number of Vertices
   6262     0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   6263     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6264     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6265     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   6266 
   6267   BuildingSurface:Detailed,
   6268     Mult_Class_2_Pod_3_ZN_1_FLR_2_Ceiling,  !- Name
   6269     Roof,                    !- Surface Type
   6270     IEAD Non-res Roof,       !- Construction Name
   6271     Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
   6272     Outdoors,                !- Outside Boundary Condition
   6273     ,                        !- Outside Boundary Condition Object
   6274     SunExposed,              !- Sun Exposure
   6275     WindExposed,             !- Wind Exposure
   6276     AutoCalculate,           !- View Factor to Ground
   6277     4,                       !- Number of Vertices
   6278     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   6279     53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6280     53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6281     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   6282 
   6283   BuildingSurface:Detailed,
   6284     Mult_Class_2_Pod_3_ZN_1_FLR_2_Floor,  !- Name
   6285     Floor,                   !- Surface Type
   6286     INT-FLOOR-TOPSIDE,       !- Construction Name
   6287     Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
   6288     Surface,                 !- Outside Boundary Condition
   6289     Mult_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
   6290     NoSun,                   !- Sun Exposure
   6291     NoWind,                  !- Wind Exposure
   6292     AutoCalculate,           !- View Factor to Ground
   6293     4,                       !- Number of Vertices
   6294     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   6295     53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6296     53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6297     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   6298 
   6299   BuildingSurface:Detailed,
   6300     Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_1,  !- Name
   6301     Wall,                    !- Surface Type
   6302     int-walls,               !- Construction Name
   6303     Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
   6304     Surface,                 !- Outside Boundary Condition
   6305     Corridor_Pod_3_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
   6306     NoSun,                   !- Sun Exposure
   6307     NoWind,                  !- Wind Exposure
   6308     AutoCalculate,           !- View Factor to Ground
   6309     4,                       !- Number of Vertices
   6310     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   6311     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6312     53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6313     53.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   6314 
   6315   BuildingSurface:Detailed,
   6316     Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_2,  !- Name
   6317     Wall,                    !- Surface Type
   6318     int-walls,               !- Construction Name
   6319     Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
   6320     Surface,                 !- Outside Boundary Condition
   6321     Bathrooms_ZN_1_FLR_2_Wall_5,  !- Outside Boundary Condition Object
   6322     NoSun,                   !- Sun Exposure
   6323     NoWind,                  !- Wind Exposure
   6324     AutoCalculate,           !- View Factor to Ground
   6325     4,                       !- Number of Vertices
   6326     53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   6327     53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6328     53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6329     53.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   6330 
   6331   BuildingSurface:Detailed,
   6332     Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,  !- Name
   6333     Wall,                    !- Surface Type
   6334     Steel Frame Non-res Ext Wall,  !- Construction Name
   6335     Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
   6336     Outdoors,                !- Outside Boundary Condition
   6337     ,                        !- Outside Boundary Condition Object
   6338     SunExposed,              !- Sun Exposure
   6339     WindExposed,             !- Wind Exposure
   6340     AutoCalculate,           !- View Factor to Ground
   6341     4,                       !- Number of Vertices
   6342     53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   6343     53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6344     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6345     0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   6346 
   6347   BuildingSurface:Detailed,
   6348     Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_4,  !- Name
   6349     Wall,                    !- Surface Type
   6350     int-walls,               !- Construction Name
   6351     Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
   6352     Surface,                 !- Outside Boundary Condition
   6353     Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
   6354     NoSun,                   !- Sun Exposure
   6355     NoWind,                  !- Wind Exposure
   6356     AutoCalculate,           !- View Factor to Ground
   6357     4,                       !- Number of Vertices
   6358     0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   6359     0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6360     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6361     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   6362 
   6363   BuildingSurface:Detailed,
   6364     Offices_ZN_1_FLR_1_Ceiling,  !- Name
   6365     Ceiling,                 !- Surface Type
   6366     INT-FLOOR-UNDERSIDE,     !- Construction Name
   6367     Offices_ZN_1_FLR_1,      !- Zone Name
   6368     Surface,                 !- Outside Boundary Condition
   6369     Offices_ZN_1_FLR_2_Floor,!- Outside Boundary Condition Object
   6370     NoSun,                   !- Sun Exposure
   6371     NoWind,                  !- Wind Exposure
   6372     AutoCalculate,           !- View Factor to Ground
   6373     4,                       !- Number of Vertices
   6374     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   6375     38.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6376     38.0000,14.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6377     0.0000,14.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   6378 
   6379   BuildingSurface:Detailed,
   6380     Offices_ZN_1_FLR_1_Floor,!- Name
   6381     Floor,                   !- Surface Type
   6382     ext-slab,                !- Construction Name
   6383     Offices_ZN_1_FLR_1,      !- Zone Name
   6384     Ground,                  !- Outside Boundary Condition
   6385     ,                        !- Outside Boundary Condition Object
   6386     NoSun,                   !- Sun Exposure
   6387     NoWind,                  !- Wind Exposure
   6388     AutoCalculate,           !- View Factor to Ground
   6389     4,                       !- Number of Vertices
   6390     0.0000,14.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   6391     38.0000,14.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6392     38.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6393     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   6394 
   6395   BuildingSurface:Detailed,
   6396     Offices_ZN_1_FLR_1_Wall_1,  !- Name
   6397     Wall,                    !- Surface Type
   6398     Steel Frame Non-res Ext Wall,  !- Construction Name
   6399     Offices_ZN_1_FLR_1,      !- Zone Name
   6400     Outdoors,                !- Outside Boundary Condition
   6401     ,                        !- Outside Boundary Condition Object
   6402     SunExposed,              !- Sun Exposure
   6403     WindExposed,             !- Wind Exposure
   6404     AutoCalculate,           !- View Factor to Ground
   6405     4,                       !- Number of Vertices
   6406     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   6407     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6408     38.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6409     38.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   6410 
   6411   BuildingSurface:Detailed,
   6412     Offices_ZN_1_FLR_1_Wall_2,  !- Name
   6413     Wall,                    !- Surface Type
   6414     Steel Frame Non-res Ext Wall,  !- Construction Name
   6415     Offices_ZN_1_FLR_1,      !- Zone Name
   6416     Outdoors,                !- Outside Boundary Condition
   6417     ,                        !- Outside Boundary Condition Object
   6418     SunExposed,              !- Sun Exposure
   6419     WindExposed,             !- Wind Exposure
   6420     AutoCalculate,           !- View Factor to Ground
   6421     4,                       !- Number of Vertices
   6422     38.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   6423     38.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6424     38.0000,14.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6425     38.0000,14.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   6426 
   6427   BuildingSurface:Detailed,
   6428     Offices_ZN_1_FLR_1_Wall_3,  !- Name
   6429     Wall,                    !- Surface Type
   6430     int-walls,               !- Construction Name
   6431     Offices_ZN_1_FLR_1,      !- Zone Name
   6432     Surface,                 !- Outside Boundary Condition
   6433     Gym_ZN_1_FLR_1_Wall_1,   !- Outside Boundary Condition Object
   6434     NoSun,                   !- Sun Exposure
   6435     NoWind,                  !- Wind Exposure
   6436     AutoCalculate,           !- View Factor to Ground
   6437     4,                       !- Number of Vertices
   6438     38.0000,14.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   6439     38.0000,14.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6440     0.0000,14.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6441     0.0000,14.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   6442 
   6443   BuildingSurface:Detailed,
   6444     Offices_ZN_1_FLR_1_Wall_4,  !- Name
   6445     Wall,                    !- Surface Type
   6446     int-walls,               !- Construction Name
   6447     Offices_ZN_1_FLR_1,      !- Zone Name
   6448     Surface,                 !- Outside Boundary Condition
   6449     Lobby_ZN_1_FLR_1_Wall_2, !- Outside Boundary Condition Object
   6450     NoSun,                   !- Sun Exposure
   6451     NoWind,                  !- Wind Exposure
   6452     AutoCalculate,           !- View Factor to Ground
   6453     4,                       !- Number of Vertices
   6454     0.0000,14.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   6455     0.0000,14.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6456     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6457     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   6458 
   6459   BuildingSurface:Detailed,
   6460     Offices_ZN_1_FLR_2_Ceiling,  !- Name
   6461     Roof,                    !- Surface Type
   6462     IEAD Non-res Roof,       !- Construction Name
   6463     Offices_ZN_1_FLR_2,      !- Zone Name
   6464     Outdoors,                !- Outside Boundary Condition
   6465     ,                        !- Outside Boundary Condition Object
   6466     SunExposed,              !- Sun Exposure
   6467     WindExposed,             !- Wind Exposure
   6468     AutoCalculate,           !- View Factor to Ground
   6469     4,                       !- Number of Vertices
   6470     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   6471     38.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6472     38.0000,14.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6473     0.0000,14.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   6474 
   6475   BuildingSurface:Detailed,
   6476     Offices_ZN_1_FLR_2_Floor,!- Name
   6477     Floor,                   !- Surface Type
   6478     INT-FLOOR-TOPSIDE,       !- Construction Name
   6479     Offices_ZN_1_FLR_2,      !- Zone Name
   6480     Surface,                 !- Outside Boundary Condition
   6481     Offices_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
   6482     NoSun,                   !- Sun Exposure
   6483     NoWind,                  !- Wind Exposure
   6484     AutoCalculate,           !- View Factor to Ground
   6485     4,                       !- Number of Vertices
   6486     0.0000,14.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   6487     38.0000,14.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6488     38.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6489     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   6490 
   6491   BuildingSurface:Detailed,
   6492     Offices_ZN_1_FLR_2_Wall_1,  !- Name
   6493     Wall,                    !- Surface Type
   6494     Steel Frame Non-res Ext Wall,  !- Construction Name
   6495     Offices_ZN_1_FLR_2,      !- Zone Name
   6496     Outdoors,                !- Outside Boundary Condition
   6497     ,                        !- Outside Boundary Condition Object
   6498     SunExposed,              !- Sun Exposure
   6499     WindExposed,             !- Wind Exposure
   6500     AutoCalculate,           !- View Factor to Ground
   6501     4,                       !- Number of Vertices
   6502     0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   6503     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6504     38.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6505     38.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   6506 
   6507   BuildingSurface:Detailed,
   6508     Offices_ZN_1_FLR_2_Wall_2,  !- Name
   6509     Wall,                    !- Surface Type
   6510     Steel Frame Non-res Ext Wall,  !- Construction Name
   6511     Offices_ZN_1_FLR_2,      !- Zone Name
   6512     Outdoors,                !- Outside Boundary Condition
   6513     ,                        !- Outside Boundary Condition Object
   6514     SunExposed,              !- Sun Exposure
   6515     WindExposed,             !- Wind Exposure
   6516     AutoCalculate,           !- View Factor to Ground
   6517     4,                       !- Number of Vertices
   6518     38.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   6519     38.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6520     38.0000,14.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6521     38.0000,14.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   6522 
   6523   BuildingSurface:Detailed,
   6524     Offices_ZN_1_FLR_2_Wall_3,  !- Name
   6525     Wall,                    !- Surface Type
   6526     int-walls,               !- Construction Name
   6527     Offices_ZN_1_FLR_2,      !- Zone Name
   6528     Surface,                 !- Outside Boundary Condition
   6529     Gym_ZN_1_FLR_2_Wall_1,   !- Outside Boundary Condition Object
   6530     NoSun,                   !- Sun Exposure
   6531     NoWind,                  !- Wind Exposure
   6532     AutoCalculate,           !- View Factor to Ground
   6533     4,                       !- Number of Vertices
   6534     38.0000,14.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   6535     38.0000,14.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6536     0.0000,14.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6537     0.0000,14.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   6538 
   6539   BuildingSurface:Detailed,
   6540     Offices_ZN_1_FLR_2_Wall_4,  !- Name
   6541     Wall,                    !- Surface Type
   6542     int-walls,               !- Construction Name
   6543     Offices_ZN_1_FLR_2,      !- Zone Name
   6544     Surface,                 !- Outside Boundary Condition
   6545     Lobby_ZN_1_FLR_2_Wall_2, !- Outside Boundary Condition Object
   6546     NoSun,                   !- Sun Exposure
   6547     NoWind,                  !- Wind Exposure
   6548     AutoCalculate,           !- View Factor to Ground
   6549     4,                       !- Number of Vertices
   6550     0.0000,14.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
   6551     0.0000,14.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   6552     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   6553     0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}
   6554 
   6555 ! ***WINDOWS & DOORS***
   6556 
   6557   FenestrationSurface:Detailed,
   6558     Auditorium_ZN_1_FLR_1_Wall_3_window_1,  !- Name
   6559     Window,                  !- Surface Type
   6560     Window Non-res Fixed,    !- Construction Name
   6561     Auditorium_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
   6562     ,                        !- Outside Boundary Condition Object
   6563     AutoCalculate,           !- View Factor to Ground
   6564     ,                        !- Shading Control Name
   6565     ,                        !- Frame and Divider Name
   6566     1.0000,                  !- Multiplier
   6567     4,                       !- Number of Vertices
   6568     37.9500,26.0000,2.5037,  !- X,Y,Z ==> Vertex 1 {m}
   6569     37.9500,26.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
   6570     0.0500,26.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
   6571     0.0500,26.0000,2.5037;  !- X,Y,Z ==> Vertex 4 {m}
   6572 
   6573   FenestrationSurface:Detailed,
   6574     Auditorium_ZN_1_FLR_2_Wall_3_window_1,  !- Name
   6575     Window,                  !- Surface Type
   6576     Window Non-res Fixed,    !- Construction Name
   6577     Auditorium_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
   6578     ,                        !- Outside Boundary Condition Object
   6579     AutoCalculate,           !- View Factor to Ground
   6580     ,                        !- Shading Control Name
   6581     ,                        !- Frame and Divider Name
   6582     1.0000,                  !- Multiplier
   6583     4,                       !- Number of Vertices
   6584     37.9500,26.0000,6.5037,  !- X,Y,Z ==> Vertex 1 {m}
   6585     37.9500,26.0000,5.1000,  !- X,Y,Z ==> Vertex 2 {m}
   6586     0.0500,26.0000,5.1000,  !- X,Y,Z ==> Vertex 3 {m}
   6587     0.0500,26.0000,6.5037;  !- X,Y,Z ==> Vertex 4 {m}
   6588 
   6589   FenestrationSurface:Detailed,
   6590     Aux_Gym_ZN_1_FLR_1_Wall_1_window_1,  !- Name
   6591     Window,                  !- Surface Type
   6592     Window Non-res Fixed,    !- Construction Name
   6593     Aux_Gym_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
   6594     ,                        !- Outside Boundary Condition Object
   6595     AutoCalculate,           !- View Factor to Ground
   6596     ,                        !- Shading Control Name
   6597     ,                        !- Frame and Divider Name
   6598     1.0000,                  !- Multiplier
   6599     4,                       !- Number of Vertices
   6600     0.0500,0.0000,2.5059,  !- X,Y,Z ==> Vertex 1 {m}
   6601     0.0500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
   6602     23.9500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
   6603     23.9500,0.0000,2.5059;  !- X,Y,Z ==> Vertex 4 {m}
   6604 
   6605   FenestrationSurface:Detailed,
   6606     Aux_Gym_ZN_1_FLR_1_Wall_2_window_1,  !- Name
   6607     Window,                  !- Surface Type
   6608     Window Non-res Fixed,    !- Construction Name
   6609     Aux_Gym_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
   6610     ,                        !- Outside Boundary Condition Object
   6611     AutoCalculate,           !- View Factor to Ground
   6612     ,                        !- Shading Control Name
   6613     ,                        !- Frame and Divider Name
   6614     1.0000,                  !- Multiplier
   6615     4,                       !- Number of Vertices
   6616     24.0000,0.0500,2.5027,  !- X,Y,Z ==> Vertex 1 {m}
   6617     24.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
   6618     24.0000,51.9500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
   6619     24.0000,51.9500,2.5027;  !- X,Y,Z ==> Vertex 4 {m}
   6620 
   6621   FenestrationSurface:Detailed,
   6622     Aux_Gym_ZN_1_FLR_2_Wall_1_window_1,  !- Name
   6623     Window,                  !- Surface Type
   6624     Window Non-res Fixed,    !- Construction Name
   6625     Aux_Gym_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
   6626     ,                        !- Outside Boundary Condition Object
   6627     AutoCalculate,           !- View Factor to Ground
   6628     ,                        !- Shading Control Name
   6629     ,                        !- Frame and Divider Name
   6630     1.0000,                  !- Multiplier
   6631     4,                       !- Number of Vertices
   6632     0.0500,0.0000,6.5059,  !- X,Y,Z ==> Vertex 1 {m}
   6633     0.0500,0.0000,5.1000,  !- X,Y,Z ==> Vertex 2 {m}
   6634     23.9500,0.0000,5.1000,  !- X,Y,Z ==> Vertex 3 {m}
   6635     23.9500,0.0000,6.5059;  !- X,Y,Z ==> Vertex 4 {m}
   6636 
   6637   FenestrationSurface:Detailed,
   6638     Aux_Gym_ZN_1_FLR_2_Wall_2_window_1,  !- Name
   6639     Window,                  !- Surface Type
   6640     Window Non-res Fixed,    !- Construction Name
   6641     Aux_Gym_ZN_1_FLR_2_Wall_2,  !- Building Surface Name
   6642     ,                        !- Outside Boundary Condition Object
   6643     AutoCalculate,           !- View Factor to Ground
   6644     ,                        !- Shading Control Name
   6645     ,                        !- Frame and Divider Name
   6646     1.0000,                  !- Multiplier
   6647     4,                       !- Number of Vertices
   6648     24.0000,0.0500,6.5027,  !- X,Y,Z ==> Vertex 1 {m}
   6649     24.0000,0.0500,5.1000,  !- X,Y,Z ==> Vertex 2 {m}
   6650     24.0000,51.9500,5.1000,  !- X,Y,Z ==> Vertex 3 {m}
   6651     24.0000,51.9500,6.5027;  !- X,Y,Z ==> Vertex 4 {m}
   6652 
   6653   FenestrationSurface:Detailed,
   6654     Bathrooms_ZN_1_FLR_1_Wall_3_window_1,  !- Name
   6655     Window,                  !- Surface Type
   6656     Window Non-res Fixed,    !- Construction Name
   6657     Bathrooms_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
   6658     ,                        !- Outside Boundary Condition Object
   6659     AutoCalculate,           !- View Factor to Ground
   6660     ,                        !- Shading Control Name
   6661     ,                        !- Frame and Divider Name
   6662     1.0000,                  !- Multiplier
   6663     4,                       !- Number of Vertices
   6664     15.0000,11.0500,2.5483,  !- X,Y,Z ==> Vertex 1 {m}
   6665     15.0000,11.0500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
   6666     15.0000,13.9500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
   6667     15.0000,13.9500,2.5483;  !- X,Y,Z ==> Vertex 4 {m}
   6668 
   6669   FenestrationSurface:Detailed,
   6670     Bathrooms_ZN_1_FLR_1_Wall_4_window_1,  !- Name
   6671     Window,                  !- Surface Type
   6672     Window Non-res Fixed,    !- Construction Name
   6673     Bathrooms_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
   6674     ,                        !- Outside Boundary Condition Object
   6675     AutoCalculate,           !- View Factor to Ground
   6676     ,                        !- Shading Control Name
   6677     ,                        !- Frame and Divider Name
   6678     1.0000,                  !- Multiplier
   6679     4,                       !- Number of Vertices
   6680     14.9500,14.0000,2.5094,  !- X,Y,Z ==> Vertex 1 {m}
   6681     14.9500,14.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
   6682     0.0500,14.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
   6683     0.0500,14.0000,2.5094;  !- X,Y,Z ==> Vertex 4 {m}
   6684 
   6685   FenestrationSurface:Detailed,
   6686     Bathrooms_ZN_1_FLR_2_Wall_3_window_1,  !- Name
   6687     Window,                  !- Surface Type
   6688     Window Non-res Fixed,    !- Construction Name
   6689     Bathrooms_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
   6690     ,                        !- Outside Boundary Condition Object
   6691     AutoCalculate,           !- View Factor to Ground
   6692     ,                        !- Shading Control Name
   6693     ,                        !- Frame and Divider Name
   6694     1.0000,                  !- Multiplier
   6695     4,                       !- Number of Vertices
   6696     15.0000,11.0500,2.5483,  !- X,Y,Z ==> Vertex 1 {m}
   6697     15.0000,11.0500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
   6698     15.0000,13.9500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
   6699     15.0000,13.9500,2.5483;  !- X,Y,Z ==> Vertex 4 {m}
   6700 
   6701   FenestrationSurface:Detailed,
   6702     Bathrooms_ZN_1_FLR_2_Wall_4_window_1,  !- Name
   6703     Window,                  !- Surface Type
   6704     Window Non-res Fixed,    !- Construction Name
   6705     Bathrooms_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
   6706     ,                        !- Outside Boundary Condition Object
   6707     AutoCalculate,           !- View Factor to Ground
   6708     ,                        !- Shading Control Name
   6709     ,                        !- Frame and Divider Name
   6710     1.0000,                  !- Multiplier
   6711     4,                       !- Number of Vertices
   6712     14.9500,14.0000,2.5094,  !- X,Y,Z ==> Vertex 1 {m}
   6713     14.9500,14.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
   6714     0.0500,14.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
   6715     0.0500,14.0000,2.5094;  !- X,Y,Z ==> Vertex 4 {m}
   6716 
   6717   FenestrationSurface:Detailed,
   6718     Cafeteria_ZN_1_FLR_1_Wall_2_window_1,  !- Name
   6719     Window,                  !- Surface Type
   6720     Window Non-res Fixed,    !- Construction Name
   6721     Cafeteria_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
   6722     ,                        !- Outside Boundary Condition Object
   6723     AutoCalculate,           !- View Factor to Ground
   6724     ,                        !- Shading Control Name
   6725     ,                        !- Frame and Divider Name
   6726     1.0000,                  !- Multiplier
   6727     4,                       !- Number of Vertices
   6728     24.0000,0.0500,2.5054,  !- X,Y,Z ==> Vertex 1 {m}
   6729     24.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
   6730     24.0000,25.9500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
   6731     24.0000,25.9500,2.5054;  !- X,Y,Z ==> Vertex 4 {m}
   6732 
   6733   FenestrationSurface:Detailed,
   6734     Cafeteria_ZN_1_FLR_1_Wall_3_window_1,  !- Name
   6735     Window,                  !- Surface Type
   6736     Window Non-res Fixed,    !- Construction Name
   6737     Cafeteria_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
   6738     ,                        !- Outside Boundary Condition Object
   6739     AutoCalculate,           !- View Factor to Ground
   6740     ,                        !- Shading Control Name
   6741     ,                        !- Frame and Divider Name
   6742     1.0000,                  !- Multiplier
   6743     4,                       !- Number of Vertices
   6744     23.9500,26.0000,2.5059,  !- X,Y,Z ==> Vertex 1 {m}
   6745     23.9500,26.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
   6746     0.0500,26.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
   6747     0.0500,26.0000,2.5059;  !- X,Y,Z ==> Vertex 4 {m}
   6748 
   6749   FenestrationSurface:Detailed,
   6750     Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_window_1,  !- Name
   6751     Window,                  !- Surface Type
   6752     Window Non-res Fixed,    !- Construction Name
   6753     Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
   6754     ,                        !- Outside Boundary Condition Object
   6755     AutoCalculate,           !- View Factor to Ground
   6756     ,                        !- Shading Control Name
   6757     ,                        !- Frame and Divider Name
   6758     1.0000,                  !- Multiplier
   6759     4,                       !- Number of Vertices
   6760     0.0500,0.0000,2.5128,  !- X,Y,Z ==> Vertex 1 {m}
   6761     0.0500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
   6762     10.9500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
   6763     10.9500,0.0000,2.5128;  !- X,Y,Z ==> Vertex 4 {m}
   6764 
   6765   FenestrationSurface:Detailed,
   6766     Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_window_1,  !- Name
   6767     Window,                  !- Surface Type
   6768     Window Non-res Fixed,    !- Construction Name
   6769     Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
   6770     ,                        !- Outside Boundary Condition Object
   6771     AutoCalculate,           !- View Factor to Ground
   6772     ,                        !- Shading Control Name
   6773     ,                        !- Frame and Divider Name
   6774     1.0000,                  !- Multiplier
   6775     4,                       !- Number of Vertices
   6776     0.0000,8.9500,2.5157,  !- X,Y,Z ==> Vertex 1 {m}
   6777     0.0000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
   6778     0.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
   6779     0.0000,0.0500,2.5157;  !- X,Y,Z ==> Vertex 4 {m}
   6780 
   6781   FenestrationSurface:Detailed,
   6782     Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_window_1,  !- Name
   6783     Window,                  !- Surface Type
   6784     Window Non-res Fixed,    !- Construction Name
   6785     Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
   6786     ,                        !- Outside Boundary Condition Object
   6787     AutoCalculate,           !- View Factor to Ground
   6788     ,                        !- Shading Control Name
   6789     ,                        !- Frame and Divider Name
   6790     1.0000,                  !- Multiplier
   6791     4,                       !- Number of Vertices
   6792     0.0500,0.0000,2.5128,  !- X,Y,Z ==> Vertex 1 {m}
   6793     0.0500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
   6794     10.9500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
   6795     10.9500,0.0000,2.5128;  !- X,Y,Z ==> Vertex 4 {m}
   6796 
   6797   FenestrationSurface:Detailed,
   6798     Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4_window_1,  !- Name
   6799     Window,                  !- Surface Type
   6800     Window Non-res Fixed,    !- Construction Name
   6801     Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
   6802     ,                        !- Outside Boundary Condition Object
   6803     AutoCalculate,           !- View Factor to Ground
   6804     ,                        !- Shading Control Name
   6805     ,                        !- Frame and Divider Name
   6806     1.0000,                  !- Multiplier
   6807     4,                       !- Number of Vertices
   6808     0.0000,8.9500,2.5157,  !- X,Y,Z ==> Vertex 1 {m}
   6809     0.0000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
   6810     0.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
   6811     0.0000,0.0500,2.5157;  !- X,Y,Z ==> Vertex 4 {m}
   6812 
   6813   FenestrationSurface:Detailed,
   6814     Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_window_1,  !- Name
   6815     Window,                  !- Surface Type
   6816     Window Non-res Fixed,    !- Construction Name
   6817     Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
   6818     ,                        !- Outside Boundary Condition Object
   6819     AutoCalculate,           !- View Factor to Ground
   6820     ,                        !- Shading Control Name
   6821     ,                        !- Frame and Divider Name
   6822     1.0000,                  !- Multiplier
   6823     4,                       !- Number of Vertices
   6824     0.0500,0.0000,2.5128,  !- X,Y,Z ==> Vertex 1 {m}
   6825     0.0500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
   6826     10.9500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
   6827     10.9500,0.0000,2.5128;  !- X,Y,Z ==> Vertex 4 {m}
   6828 
   6829   FenestrationSurface:Detailed,
   6830     Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_window_1,  !- Name
   6831     Window,                  !- Surface Type
   6832     Window Non-res Fixed,    !- Construction Name
   6833     Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
   6834     ,                        !- Outside Boundary Condition Object
   6835     AutoCalculate,           !- View Factor to Ground
   6836     ,                        !- Shading Control Name
   6837     ,                        !- Frame and Divider Name
   6838     1.0000,                  !- Multiplier
   6839     4,                       !- Number of Vertices
   6840     0.0000,8.9500,2.5157,  !- X,Y,Z ==> Vertex 1 {m}
   6841     0.0000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
   6842     0.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
   6843     0.0000,0.0500,2.5157;  !- X,Y,Z ==> Vertex 4 {m}
   6844 
   6845   FenestrationSurface:Detailed,
   6846     Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_window_1,  !- Name
   6847     Window,                  !- Surface Type
   6848     Window Non-res Fixed,    !- Construction Name
   6849     Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
   6850     ,                        !- Outside Boundary Condition Object
   6851     AutoCalculate,           !- View Factor to Ground
   6852     ,                        !- Shading Control Name
   6853     ,                        !- Frame and Divider Name
   6854     1.0000,                  !- Multiplier
   6855     4,                       !- Number of Vertices
   6856     0.0500,0.0000,2.5128,  !- X,Y,Z ==> Vertex 1 {m}
   6857     0.0500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
   6858     10.9500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
   6859     10.9500,0.0000,2.5128;  !- X,Y,Z ==> Vertex 4 {m}
   6860 
   6861   FenestrationSurface:Detailed,
   6862     Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4_window_1,  !- Name
   6863     Window,                  !- Surface Type
   6864     Window Non-res Fixed,    !- Construction Name
   6865     Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
   6866     ,                        !- Outside Boundary Condition Object
   6867     AutoCalculate,           !- View Factor to Ground
   6868     ,                        !- Shading Control Name
   6869     ,                        !- Frame and Divider Name
   6870     1.0000,                  !- Multiplier
   6871     4,                       !- Number of Vertices
   6872     0.0000,8.9500,2.5157,  !- X,Y,Z ==> Vertex 1 {m}
   6873     0.0000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
   6874     0.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
   6875     0.0000,0.0500,2.5157;  !- X,Y,Z ==> Vertex 4 {m}
   6876 
   6877   FenestrationSurface:Detailed,
   6878     Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_window_1,  !- Name
   6879     Window,                  !- Surface Type
   6880     Window Non-res Fixed,    !- Construction Name
   6881     Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
   6882     ,                        !- Outside Boundary Condition Object
   6883     AutoCalculate,           !- View Factor to Ground
   6884     ,                        !- Shading Control Name
   6885     ,                        !- Frame and Divider Name
   6886     1.0000,                  !- Multiplier
   6887     4,                       !- Number of Vertices
   6888     0.0500,0.0000,2.5128,  !- X,Y,Z ==> Vertex 1 {m}
   6889     0.0500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
   6890     10.9500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
   6891     10.9500,0.0000,2.5128;  !- X,Y,Z ==> Vertex 4 {m}
   6892 
   6893   FenestrationSurface:Detailed,
   6894     Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_window_1,  !- Name
   6895     Window,                  !- Surface Type
   6896     Window Non-res Fixed,    !- Construction Name
   6897     Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
   6898     ,                        !- Outside Boundary Condition Object
   6899     AutoCalculate,           !- View Factor to Ground
   6900     ,                        !- Shading Control Name
   6901     ,                        !- Frame and Divider Name
   6902     1.0000,                  !- Multiplier
   6903     4,                       !- Number of Vertices
   6904     0.0000,8.9500,2.5157,  !- X,Y,Z ==> Vertex 1 {m}
   6905     0.0000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
   6906     0.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
   6907     0.0000,0.0500,2.5157;  !- X,Y,Z ==> Vertex 4 {m}
   6908 
   6909   FenestrationSurface:Detailed,
   6910     Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_window_1,  !- Name
   6911     Window,                  !- Surface Type
   6912     Window Non-res Fixed,    !- Construction Name
   6913     Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
   6914     ,                        !- Outside Boundary Condition Object
   6915     AutoCalculate,           !- View Factor to Ground
   6916     ,                        !- Shading Control Name
   6917     ,                        !- Frame and Divider Name
   6918     1.0000,                  !- Multiplier
   6919     4,                       !- Number of Vertices
   6920     0.0500,0.0000,2.5128,  !- X,Y,Z ==> Vertex 1 {m}
   6921     0.0500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
   6922     10.9500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
   6923     10.9500,0.0000,2.5128;  !- X,Y,Z ==> Vertex 4 {m}
   6924 
   6925   FenestrationSurface:Detailed,
   6926     Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4_window_1,  !- Name
   6927     Window,                  !- Surface Type
   6928     Window Non-res Fixed,    !- Construction Name
   6929     Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
   6930     ,                        !- Outside Boundary Condition Object
   6931     AutoCalculate,           !- View Factor to Ground
   6932     ,                        !- Shading Control Name
   6933     ,                        !- Frame and Divider Name
   6934     1.0000,                  !- Multiplier
   6935     4,                       !- Number of Vertices
   6936     0.0000,8.9500,2.5157,  !- X,Y,Z ==> Vertex 1 {m}
   6937     0.0000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
   6938     0.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
   6939     0.0000,0.0500,2.5157;  !- X,Y,Z ==> Vertex 4 {m}
   6940 
   6941   FenestrationSurface:Detailed,
   6942     Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_window_1,  !- Name
   6943     Window,                  !- Surface Type
   6944     Window Non-res Fixed,    !- Construction Name
   6945     Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
   6946     ,                        !- Outside Boundary Condition Object
   6947     AutoCalculate,           !- View Factor to Ground
   6948     ,                        !- Shading Control Name
   6949     ,                        !- Frame and Divider Name
   6950     1.0000,                  !- Multiplier
   6951     4,                       !- Number of Vertices
   6952     10.9500,9.0000,2.5128,  !- X,Y,Z ==> Vertex 1 {m}
   6953     10.9500,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
   6954     0.0500,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
   6955     0.0500,9.0000,2.5128;  !- X,Y,Z ==> Vertex 4 {m}
   6956 
   6957   FenestrationSurface:Detailed,
   6958     Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_window_1,  !- Name
   6959     Window,                  !- Surface Type
   6960     Window Non-res Fixed,    !- Construction Name
   6961     Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
   6962     ,                        !- Outside Boundary Condition Object
   6963     AutoCalculate,           !- View Factor to Ground
   6964     ,                        !- Shading Control Name
   6965     ,                        !- Frame and Divider Name
   6966     1.0000,                  !- Multiplier
   6967     4,                       !- Number of Vertices
   6968     0.0000,8.9500,2.5157,  !- X,Y,Z ==> Vertex 1 {m}
   6969     0.0000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
   6970     0.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
   6971     0.0000,0.0500,2.5157;  !- X,Y,Z ==> Vertex 4 {m}
   6972 
   6973   FenestrationSurface:Detailed,
   6974     Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3_window_1,  !- Name
   6975     Window,                  !- Surface Type
   6976     Window Non-res Fixed,    !- Construction Name
   6977     Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
   6978     ,                        !- Outside Boundary Condition Object
   6979     AutoCalculate,           !- View Factor to Ground
   6980     ,                        !- Shading Control Name
   6981     ,                        !- Frame and Divider Name
   6982     1.0000,                  !- Multiplier
   6983     4,                       !- Number of Vertices
   6984     10.9500,9.0000,2.5128,  !- X,Y,Z ==> Vertex 1 {m}
   6985     10.9500,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
   6986     0.0500,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
   6987     0.0500,9.0000,2.5128;  !- X,Y,Z ==> Vertex 4 {m}
   6988 
   6989   FenestrationSurface:Detailed,
   6990     Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4_window_1,  !- Name
   6991     Window,                  !- Surface Type
   6992     Window Non-res Fixed,    !- Construction Name
   6993     Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
   6994     ,                        !- Outside Boundary Condition Object
   6995     AutoCalculate,           !- View Factor to Ground
   6996     ,                        !- Shading Control Name
   6997     ,                        !- Frame and Divider Name
   6998     1.0000,                  !- Multiplier
   6999     4,                       !- Number of Vertices
   7000     0.0000,8.9500,2.5157,  !- X,Y,Z ==> Vertex 1 {m}
   7001     0.0000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
   7002     0.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
   7003     0.0000,0.0500,2.5157;  !- X,Y,Z ==> Vertex 4 {m}
   7004 
   7005   FenestrationSurface:Detailed,
   7006     Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_window_1,  !- Name
   7007     Window,                  !- Surface Type
   7008     Window Non-res Fixed,    !- Construction Name
   7009     Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
   7010     ,                        !- Outside Boundary Condition Object
   7011     AutoCalculate,           !- View Factor to Ground
   7012     ,                        !- Shading Control Name
   7013     ,                        !- Frame and Divider Name
   7014     1.0000,                  !- Multiplier
   7015     4,                       !- Number of Vertices
   7016     10.9500,9.0000,2.5128,  !- X,Y,Z ==> Vertex 1 {m}
   7017     10.9500,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
   7018     0.0500,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
   7019     0.0500,9.0000,2.5128;  !- X,Y,Z ==> Vertex 4 {m}
   7020 
   7021   FenestrationSurface:Detailed,
   7022     Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_window_1,  !- Name
   7023     Window,                  !- Surface Type
   7024     Window Non-res Fixed,    !- Construction Name
   7025     Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
   7026     ,                        !- Outside Boundary Condition Object
   7027     AutoCalculate,           !- View Factor to Ground
   7028     ,                        !- Shading Control Name
   7029     ,                        !- Frame and Divider Name
   7030     1.0000,                  !- Multiplier
   7031     4,                       !- Number of Vertices
   7032     0.0000,8.9500,2.5157,  !- X,Y,Z ==> Vertex 1 {m}
   7033     0.0000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
   7034     0.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
   7035     0.0000,0.0500,2.5157;  !- X,Y,Z ==> Vertex 4 {m}
   7036 
   7037   FenestrationSurface:Detailed,
   7038     Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3_window_1,  !- Name
   7039     Window,                  !- Surface Type
   7040     Window Non-res Fixed,    !- Construction Name
   7041     Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
   7042     ,                        !- Outside Boundary Condition Object
   7043     AutoCalculate,           !- View Factor to Ground
   7044     ,                        !- Shading Control Name
   7045     ,                        !- Frame and Divider Name
   7046     1.0000,                  !- Multiplier
   7047     4,                       !- Number of Vertices
   7048     10.9500,9.0000,2.5128,  !- X,Y,Z ==> Vertex 1 {m}
   7049     10.9500,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
   7050     0.0500,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
   7051     0.0500,9.0000,2.5128;  !- X,Y,Z ==> Vertex 4 {m}
   7052 
   7053   FenestrationSurface:Detailed,
   7054     Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4_window_1,  !- Name
   7055     Window,                  !- Surface Type
   7056     Window Non-res Fixed,    !- Construction Name
   7057     Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
   7058     ,                        !- Outside Boundary Condition Object
   7059     AutoCalculate,           !- View Factor to Ground
   7060     ,                        !- Shading Control Name
   7061     ,                        !- Frame and Divider Name
   7062     1.0000,                  !- Multiplier
   7063     4,                       !- Number of Vertices
   7064     0.0000,8.9500,2.5157,  !- X,Y,Z ==> Vertex 1 {m}
   7065     0.0000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
   7066     0.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
   7067     0.0000,0.0500,2.5157;  !- X,Y,Z ==> Vertex 4 {m}
   7068 
   7069   FenestrationSurface:Detailed,
   7070     Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window_1,  !- Name
   7071     Window,                  !- Surface Type
   7072     Window Non-res Fixed,    !- Construction Name
   7073     Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
   7074     ,                        !- Outside Boundary Condition Object
   7075     AutoCalculate,           !- View Factor to Ground
   7076     ,                        !- Shading Control Name
   7077     ,                        !- Frame and Divider Name
   7078     1.0000,                  !- Multiplier
   7079     4,                       !- Number of Vertices
   7080     10.9500,9.0000,2.5128,  !- X,Y,Z ==> Vertex 1 {m}
   7081     10.9500,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
   7082     0.0500,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
   7083     0.0500,9.0000,2.5128;  !- X,Y,Z ==> Vertex 4 {m}
   7084 
   7085   FenestrationSurface:Detailed,
   7086     Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4_window_1,  !- Name
   7087     Window,                  !- Surface Type
   7088     Window Non-res Fixed,    !- Construction Name
   7089     Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
   7090     ,                        !- Outside Boundary Condition Object
   7091     AutoCalculate,           !- View Factor to Ground
   7092     ,                        !- Shading Control Name
   7093     ,                        !- Frame and Divider Name
   7094     1.0000,                  !- Multiplier
   7095     4,                       !- Number of Vertices
   7096     0.0000,8.9500,2.5157,  !- X,Y,Z ==> Vertex 1 {m}
   7097     0.0000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
   7098     0.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
   7099     0.0000,0.0500,2.5157;  !- X,Y,Z ==> Vertex 4 {m}
   7100 
   7101   FenestrationSurface:Detailed,
   7102     Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3_window_1,  !- Name
   7103     Window,                  !- Surface Type
   7104     Window Non-res Fixed,    !- Construction Name
   7105     Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
   7106     ,                        !- Outside Boundary Condition Object
   7107     AutoCalculate,           !- View Factor to Ground
   7108     ,                        !- Shading Control Name
   7109     ,                        !- Frame and Divider Name
   7110     1.0000,                  !- Multiplier
   7111     4,                       !- Number of Vertices
   7112     10.9500,9.0000,2.5128,  !- X,Y,Z ==> Vertex 1 {m}
   7113     10.9500,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
   7114     0.0500,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
   7115     0.0500,9.0000,2.5128;  !- X,Y,Z ==> Vertex 4 {m}
   7116 
   7117   FenestrationSurface:Detailed,
   7118     Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4_window_1,  !- Name
   7119     Window,                  !- Surface Type
   7120     Window Non-res Fixed,    !- Construction Name
   7121     Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
   7122     ,                        !- Outside Boundary Condition Object
   7123     AutoCalculate,           !- View Factor to Ground
   7124     ,                        !- Shading Control Name
   7125     ,                        !- Frame and Divider Name
   7126     1.0000,                  !- Multiplier
   7127     4,                       !- Number of Vertices
   7128     0.0000,8.9500,2.5157,  !- X,Y,Z ==> Vertex 1 {m}
   7129     0.0000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
   7130     0.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
   7131     0.0000,0.0500,2.5157;  !- X,Y,Z ==> Vertex 4 {m}
   7132 
   7133   FenestrationSurface:Detailed,
   7134     Corridor_Pod_1_ZN_1_FLR_1_Wall_6_window_1,  !- Name
   7135     Window,                  !- Surface Type
   7136     Window Non-res Fixed,    !- Construction Name
   7137     Corridor_Pod_1_ZN_1_FLR_1_Wall_6,  !- Building Surface Name
   7138     ,                        !- Outside Boundary Condition Object
   7139     AutoCalculate,           !- View Factor to Ground
   7140     ,                        !- Shading Control Name
   7141     ,                        !- Frame and Divider Name
   7142     1.0000,                  !- Multiplier
   7143     4,                       !- Number of Vertices
   7144     0.0000,4.9500,2.5286,  !- X,Y,Z ==> Vertex 1 {m}
   7145     0.0000,4.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
   7146     0.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
   7147     0.0000,0.0500,2.5286;  !- X,Y,Z ==> Vertex 4 {m}
   7148 
   7149   FenestrationSurface:Detailed,
   7150     Corridor_Pod_1_ZN_1_FLR_2_Wall_6_window_1,  !- Name
   7151     Window,                  !- Surface Type
   7152     Window Non-res Fixed,    !- Construction Name
   7153     Corridor_Pod_1_ZN_1_FLR_2_Wall_6,  !- Building Surface Name
   7154     ,                        !- Outside Boundary Condition Object
   7155     AutoCalculate,           !- View Factor to Ground
   7156     ,                        !- Shading Control Name
   7157     ,                        !- Frame and Divider Name
   7158     1.0000,                  !- Multiplier
   7159     4,                       !- Number of Vertices
