Program Version,EnergyPlus-Windows-64 8.0.0.008, YMD=2013.06.10 17:07
! <Version>, Version ID
 Version, 8.0
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations,  Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 2, 25, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>, Months From Jan to Dec {C}
 Site:GroundTemperature:BuildingSurface,  19.53,  19.50,  19.54,  19.60,  20.00,  21.64,  22.23,  22.38,  21.45,  20.12,  19.80,  19.63
! <Site:GroundTemperature:FCfactorMethod>, Months From Jan to Dec {C}
 Site:GroundTemperature:FCfactorMethod,  -1.89,  -3.06,  -0.99,   2.23,  10.68,  17.20,  21.60,  22.94,  20.66,  15.60,   8.83,   2.56
! <Site:GroundTemperature:Shallow>, Months From Jan to Dec {C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>, Months From Jan to Dec {C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient [Internal],Temperature Modifier Coefficient [Internal]
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,41.98,-87.92,-6.00,201.00,98934,1.1759
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Ref Bldg Secondary School New2004_v1.3_5.0,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, AnalyticalSolution
! <Zone Air Contaminant Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <SurfaceGeometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,46,527,157
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, AUDITORIUM_ZN_1_FLR_1,0.0,79.00,75.00,0.00,98.00,88.00,4.00,1,1,1,79.00,117.00,75.00,101.00,0.00,8.00,8.00,7904.00,TARP,DOE-2,988.00,512.00,405.60,106.40,10,2,0,Yes
 Zone Information, AUX_GYM_ZN_1_FLR_1,0.0,117.00,14.00,0.00,129.00,40.00,4.00,1,1,1,117.00,141.00,14.00,66.00,0.00,8.00,8.00,9984.00,TARP,DOE-2,1248.00,608.00,395.20,266.35,10,40,0,Yes
 Zone Information, BATHROOMS_ZN_1_FLR_1,0.0,64.00,90.00,0.00,71.50,97.00,2.00,1,1,1,64.00,79.00,90.00,104.00,0.00,4.00,4.00,840.00,TARP,DOE-2,210.00,116.00,90.80,25.20,8,2,0,Yes
 Zone Information, BATHROOMS_ZN_1_FLR_2,0.0,64.00,90.00,4.00,71.50,97.00,6.00,1,1,1,64.00,79.00,90.00,104.00,4.00,8.00,4.00,840.00,TARP,DOE-2,210.00,116.00,90.80,25.20,8,2,0,Yes
 Zone Information, CAFETERIA_ZN_1_FLR_1,0.0,117.00,75.00,0.00,129.00,88.00,2.00,1,1,1,117.00,141.00,75.00,101.00,0.00,4.00,4.00,2496.00,TARP,DOE-2,624.00,200.00,130.00,70.00,6,2,0,Yes
 Zone Information, CORNER_CLASS_1_POD_1_ZN_1_FLR_1,0.0,0.00,0.00,0.00,5.50,4.50,2.00,1,1,1,0.00,11.00,0.00,9.00,0.00,4.00,4.00,396.00,TARP,DOE-2,99.00,80.00,52.00,28.00,6,2,0,Yes
 Zone Information, CORNER_CLASS_1_POD_1_ZN_1_FLR_2,0.0,0.00,0.00,4.00,5.50,4.50,6.00,1,1,1,0.00,11.00,0.00,9.00,4.00,8.00,4.00,396.00,TARP,DOE-2,99.00,80.00,52.00,28.00,6,2,0,Yes
 Zone Information, CORNER_CLASS_1_POD_2_ZN_1_FLR_1,0.0,0.00,40.00,0.00,5.50,44.50,2.00,1,1,1,0.00,11.00,40.00,49.00,0.00,4.00,4.00,396.00,TARP,DOE-2,99.00,80.00,52.00,28.00,6,2,0,Yes
 Zone Information, CORNER_CLASS_1_POD_2_ZN_1_FLR_2,0.0,0.00,40.00,4.00,5.50,44.50,6.00,1,1,1,0.00,11.00,40.00,49.00,4.00,8.00,4.00,396.00,TARP,DOE-2,99.00,80.00,52.00,28.00,6,2,0,Yes
 Zone Information, CORNER_CLASS_1_POD_3_ZN_1_FLR_1,0.0,0.00,81.00,0.00,5.50,85.50,2.00,1,1,1,0.00,11.00,81.00,90.00,0.00,4.00,4.00,396.00,TARP,DOE-2,99.00,80.00,52.00,28.00,6,2,0,Yes
 Zone Information, CORNER_CLASS_1_POD_3_ZN_1_FLR_2,0.0,0.00,81.00,4.00,5.50,85.50,6.00,1,1,1,0.00,11.00,81.00,90.00,4.00,8.00,4.00,396.00,TARP,DOE-2,99.00,80.00,52.00,28.00,6,2,0,Yes
 Zone Information, CORNER_CLASS_2_POD_1_ZN_1_FLR_1,0.0,0.00,14.00,0.00,5.50,18.50,2.00,1,1,1,0.00,11.00,14.00,23.00,0.00,4.00,4.00,396.00,TARP,DOE-2,99.00,80.00,52.00,28.00,6,2,0,Yes
 Zone Information, CORNER_CLASS_2_POD_1_ZN_1_FLR_2,0.0,0.00,14.00,4.00,5.50,18.50,6.00,1,1,1,0.00,11.00,14.00,23.00,4.00,8.00,4.00,396.00,TARP,DOE-2,99.00,80.00,52.00,28.00,6,2,0,Yes
 Zone Information, CORNER_CLASS_2_POD_2_ZN_1_FLR_1,0.0,0.00,54.00,0.00,5.50,58.50,2.00,1,1,1,0.00,11.00,54.00,63.00,0.00,4.00,4.00,396.00,TARP,DOE-2,99.00,80.00,52.00,28.00,6,2,0,Yes
 Zone Information, CORNER_CLASS_2_POD_2_ZN_1_FLR_2,0.0,0.00,54.00,4.00,5.50,58.50,6.00,1,1,1,0.00,11.00,54.00,63.00,4.00,8.00,4.00,396.00,TARP,DOE-2,99.00,80.00,52.00,28.00,6,2,0,Yes
 Zone Information, CORNER_CLASS_2_POD_3_ZN_1_FLR_1,0.0,0.00,95.00,0.00,5.50,99.50,2.00,1,1,1,0.00,11.00,95.00,104.00,0.00,4.00,4.00,396.00,TARP,DOE-2,99.00,80.00,52.00,28.00,6,2,0,Yes
 Zone Information, CORNER_CLASS_2_POD_3_ZN_1_FLR_2,0.0,0.00,95.00,4.00,5.50,99.50,6.00,1,1,1,0.00,11.00,95.00,104.00,4.00,8.00,4.00,396.00,TARP,DOE-2,99.00,80.00,52.00,28.00,6,2,0,Yes
 Zone Information, CORRIDOR_POD_1_ZN_1_FLR_1,0.0,0.00,9.00,0.00,32.00,11.50,2.00,1,1,1,0.00,64.00,9.00,14.00,0.00,4.00,4.00,1280.00,TARP,DOE-2,320.00,20.00,13.00,7.00,8,1,0,Yes
 Zone Information, CORRIDOR_POD_1_ZN_1_FLR_2,0.0,0.00,9.00,4.00,32.00,11.50,6.00,1,1,1,0.00,64.00,9.00,14.00,4.00,8.00,4.00,1280.00,TARP,DOE-2,320.00,20.00,13.00,7.00,8,1,0,Yes
 Zone Information, CORRIDOR_POD_2_ZN_1_FLR_1,0.0,0.00,49.00,0.00,32.00,51.50,2.00,1,1,1,0.00,64.00,49.00,54.00,0.00,4.00,4.00,1280.00,TARP,DOE-2,320.00,20.00,13.00,7.00,8,1,0,Yes
 Zone Information, CORRIDOR_POD_2_ZN_1_FLR_2,0.0,0.00,49.00,4.00,32.00,51.50,6.00,1,1,1,0.00,64.00,49.00,54.00,4.00,8.00,4.00,1280.00,TARP,DOE-2,320.00,20.00,13.00,7.00,8,1,0,Yes
 Zone Information, CORRIDOR_POD_3_ZN_1_FLR_1,0.0,0.00,90.00,0.00,32.00,92.50,2.00,1,1,1,0.00,64.00,90.00,95.00,0.00,4.00,4.00,1280.00,TARP,DOE-2,320.00,20.00,13.00,7.00,8,1,0,Yes
 Zone Information, CORRIDOR_POD_3_ZN_1_FLR_2,0.0,0.00,90.00,4.00,32.00,92.50,6.00,1,1,1,0.00,64.00,90.00,95.00,4.00,8.00,4.00,1280.00,TARP,DOE-2,320.00,20.00,13.00,7.00,8,1,0,Yes
 Zone Information, GYM_ZN_1_FLR_1,0.0,79.00,14.00,0.00,98.00,40.00,4.00,1,1,1,79.00,117.00,14.00,66.00,0.00,8.00,8.00,15808.00,TARP,DOE-2,1976.00,0.00,0.00,80.28,10,54,0,Yes
 Zone Information, KITCHEN_ZN_1_FLR_1,0.0,117.00,66.00,0.00,129.00,70.50,2.00,1,1,1,117.00,141.00,66.00,75.00,0.00,4.00,4.00,864.00,TARP,DOE-2,216.00,36.00,23.40,12.60,6,1,0,Yes
 Zone Information, LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,0.0,117.00,66.00,4.00,129.00,83.50,6.00,1,1,1,117.00,141.00,66.00,101.00,4.00,8.00,4.00,3360.00,TARP,DOE-2,840.00,236.00,152.99,83.01,8,2,0,Yes
 Zone Information, LOBBY_ZN_1_FLR_1,0.0,64.00,0.00,0.00,71.50,7.00,2.00,1,1,1,64.00,79.00,0.00,14.00,0.00,4.00,4.00,840.00,TARP,DOE-2,210.00,60.00,39.00,21.00,7,1,0,Yes
 Zone Information, LOBBY_ZN_1_FLR_2,0.0,64.00,0.00,4.00,71.50,7.00,6.00,1,1,1,64.00,79.00,0.00,14.00,4.00,8.00,4.00,840.00,TARP,DOE-2,210.00,60.00,39.00,21.00,7,1,0,Yes
 Zone Information, MAIN_CORRIDOR_ZN_1_FLR_1,0.0,64.00,14.00,0.00,71.50,52.00,2.00,1,1,1,64.00,79.00,14.00,90.00,0.00,4.00,4.00,4560.00,TARP,DOE-2,1140.00,200.00,151.00,49.00,14,2,0,Yes
 Zone Information, MAIN_CORRIDOR_ZN_1_FLR_2,0.0,64.00,14.00,4.00,71.50,52.00,6.00,1,1,1,64.00,79.00,14.00,90.00,4.00,8.00,4.00,4560.00,TARP,DOE-2,1140.00,200.00,151.00,49.00,14,2,0,Yes
 Zone Information, MECH_ZN_1_FLR_1,0.0,79.00,66.00,0.00,98.00,70.50,2.00,1,1,1,79.00,117.00,66.00,75.00,0.00,4.00,4.00,1368.00,TARP,DOE-2,342.00,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, MECH_ZN_1_FLR_2,0.0,79.00,66.00,4.00,98.00,70.50,6.00,1,1,1,79.00,117.00,66.00,75.00,4.00,8.00,4.00,1368.00,TARP,DOE-2,342.00,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, MULT_CLASS_1_POD_1_ZN_1_FLR_1,0.0,11.00,0.00,0.00,37.50,4.50,2.00,1,1,1,11.00,64.00,0.00,9.00,0.00,4.00,4.00,1908.00,TARP,DOE-2,477.00,212.00,137.80,74.20,6,1,0,Yes
 Zone Information, MULT_CLASS_1_POD_1_ZN_1_FLR_2,0.0,11.00,0.00,4.00,37.50,4.50,6.00,1,1,1,11.00,64.00,0.00,9.00,4.00,8.00,4.00,1908.00,TARP,DOE-2,477.00,212.00,137.80,74.20,6,1,0,Yes
 Zone Information, MULT_CLASS_1_POD_2_ZN_1_FLR_1,0.0,11.00,40.00,0.00,37.50,44.50,2.00,1,1,1,11.00,64.00,40.00,49.00,0.00,4.00,4.00,1908.00,TARP,DOE-2,477.00,212.00,137.80,74.20,6,1,0,Yes
 Zone Information, MULT_CLASS_1_POD_2_ZN_1_FLR_2,0.0,11.00,40.00,4.00,37.50,44.50,6.00,1,1,1,11.00,64.00,40.00,49.00,4.00,8.00,4.00,1908.00,TARP,DOE-2,477.00,212.00,137.80,74.20,6,1,0,Yes
 Zone Information, MULT_CLASS_1_POD_3_ZN_1_FLR_1,0.0,11.00,81.00,0.00,37.50,85.50,2.00,1,1,1,11.00,64.00,81.00,90.00,0.00,4.00,4.00,1908.00,TARP,DOE-2,477.00,212.00,137.80,74.20,6,1,0,Yes
 Zone Information, MULT_CLASS_1_POD_3_ZN_1_FLR_2,0.0,11.00,81.00,4.00,37.50,85.50,6.00,1,1,1,11.00,64.00,81.00,90.00,4.00,8.00,4.00,1908.00,TARP,DOE-2,477.00,212.00,137.80,74.20,6,1,0,Yes
 Zone Information, MULT_CLASS_2_POD_1_ZN_1_FLR_1,0.0,11.00,14.00,0.00,37.50,18.50,2.00,1,1,1,11.00,64.00,14.00,23.00,0.00,4.00,4.00,1908.00,TARP,DOE-2,477.00,212.00,137.80,74.20,6,1,0,Yes
 Zone Information, MULT_CLASS_2_POD_1_ZN_1_FLR_2,0.0,11.00,14.00,4.00,37.50,18.50,6.00,1,1,1,11.00,64.00,14.00,23.00,4.00,8.00,4.00,1908.00,TARP,DOE-2,477.00,212.00,137.80,74.20,6,1,0,Yes
 Zone Information, MULT_CLASS_2_POD_2_ZN_1_FLR_1,0.0,11.00,54.00,0.00,37.50,58.50,2.00,1,1,1,11.00,64.00,54.00,63.00,0.00,4.00,4.00,1908.00,TARP,DOE-2,477.00,212.00,137.80,74.20,6,1,0,Yes
 Zone Information, MULT_CLASS_2_POD_2_ZN_1_FLR_2,0.0,11.00,54.00,4.00,37.50,58.50,6.00,1,1,1,11.00,64.00,54.00,63.00,4.00,8.00,4.00,1908.00,TARP,DOE-2,477.00,212.00,137.80,74.20,6,1,0,Yes
 Zone Information, MULT_CLASS_2_POD_3_ZN_1_FLR_1,0.0,11.00,95.00,0.00,37.50,99.50,2.00,1,1,1,11.00,64.00,95.00,104.00,0.00,4.00,4.00,1908.00,TARP,DOE-2,477.00,212.00,137.80,74.20,6,1,0,Yes
 Zone Information, MULT_CLASS_2_POD_3_ZN_1_FLR_2,0.0,11.00,95.00,4.00,37.50,99.50,6.00,1,1,1,11.00,64.00,95.00,104.00,4.00,8.00,4.00,1908.00,TARP,DOE-2,477.00,212.00,137.80,74.20,6,1,0,Yes
 Zone Information, OFFICES_ZN_1_FLR_1,0.0,79.00,0.00,0.00,98.00,7.00,2.00,1,1,1,79.00,117.00,0.00,14.00,0.00,4.00,4.00,2128.00,TARP,DOE-2,532.00,208.00,135.20,72.80,6,2,0,Yes
 Zone Information, OFFICES_ZN_1_FLR_2,0.0,79.00,0.00,4.00,98.00,7.00,6.00,1,1,1,79.00,117.00,0.00,14.00,4.00,8.00,4.00,2128.00,TARP,DOE-2,532.00,208.00,135.20,72.80,6,2,0,Yes
! <Zone Internal Gains/Equipment Information - Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains, AUDITORIUM_ZN_1_FLR_1,988.00,988.0,1.000,1.000,9.680,5.000,0.000,0.000,0.000,0.000,14.680,No
 Zone Internal Gains, AUX_GYM_ZN_1_FLR_1,1248.00,374.8,3.330,0.300,15.060,5.000,0.000,0.000,0.000,0.000,20.060,No
 Zone Internal Gains, BATHROOMS_ZN_1_FLR_1,210.00,21.0,10.000,0.100,9.680,4.000,0.000,0.000,0.000,0.000,13.680,No
 Zone Internal Gains, BATHROOMS_ZN_1_FLR_2,210.00,21.0,10.000,0.100,9.680,4.000,0.000,0.000,0.000,0.000,13.680,No
 Zone Internal Gains, CAFETERIA_ZN_1_FLR_1,624.00,448.9,1.390,0.719,15.060,19.260,0.000,0.000,0.000,0.000,34.320,No
 Zone Internal Gains, CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,24.8,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
 Zone Internal Gains, CORNER_CLASS_1_POD_1_ZN_1_FLR_2,99.00,24.8,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
 Zone Internal Gains, CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,24.8,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
 Zone Internal Gains, CORNER_CLASS_1_POD_2_ZN_1_FLR_2,99.00,24.8,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
 Zone Internal Gains, CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,24.8,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
 Zone Internal Gains, CORNER_CLASS_1_POD_3_ZN_1_FLR_2,99.00,24.8,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
 Zone Internal Gains, CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,24.8,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
 Zone Internal Gains, CORNER_CLASS_2_POD_1_ZN_1_FLR_2,99.00,24.8,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
 Zone Internal Gains, CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,24.8,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
 Zone Internal Gains, CORNER_CLASS_2_POD_2_ZN_1_FLR_2,99.00,24.8,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
 Zone Internal Gains, CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,24.8,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
 Zone Internal Gains, CORNER_CLASS_2_POD_3_ZN_1_FLR_2,99.00,24.8,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
 Zone Internal Gains, CORRIDOR_POD_1_ZN_1_FLR_1,320.00,32.0,10.000,0.100,15.060,4.000,0.000,0.000,0.000,0.000,19.060,No
 Zone Internal Gains, CORRIDOR_POD_1_ZN_1_FLR_2,320.00,32.0,10.000,0.100,5.380,4.000,0.000,0.000,0.000,0.000,9.380,No
 Zone Internal Gains, CORRIDOR_POD_2_ZN_1_FLR_1,320.00,32.0,10.000,0.100,5.380,4.000,0.000,0.000,0.000,0.000,9.380,No
 Zone Internal Gains, CORRIDOR_POD_2_ZN_1_FLR_2,320.00,32.0,10.000,0.100,5.380,4.000,0.000,0.000,0.000,0.000,9.380,No
 Zone Internal Gains, CORRIDOR_POD_3_ZN_1_FLR_1,320.00,32.0,10.000,0.100,5.380,4.000,0.000,0.000,0.000,0.000,9.380,No
 Zone Internal Gains, CORRIDOR_POD_3_ZN_1_FLR_2,320.00,32.0,10.000,0.100,5.380,4.000,0.000,0.000,0.000,0.000,9.380,No
 Zone Internal Gains, GYM_ZN_1_FLR_1,1976.00,1976.0,1.000,1.000,15.060,5.000,0.000,0.000,0.000,0.000,20.060,No
 Zone Internal Gains, KITCHEN_ZN_1_FLR_1,216.00,32.4,6.667,0.150,12.910,225.431,1119.042,0.000,0.000,0.000,1357.382,No
 Zone Internal Gains, LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,840.00,193.1,4.350,0.230,13.990,10.000,0.000,0.000,0.000,0.000,23.990,No
 Zone Internal Gains, LOBBY_ZN_1_FLR_1,210.00,0.0,N/A,0.000,13.990,4.000,0.000,0.000,0.000,0.000,17.990,No
 Zone Internal Gains, LOBBY_ZN_1_FLR_2,210.00,0.0,N/A,0.000,13.990,4.000,0.000,0.000,0.000,0.000,17.990,No
 Zone Internal Gains, MAIN_CORRIDOR_ZN_1_FLR_1,1140.00,0.0,N/A,0.000,5.380,4.000,0.000,0.000,0.000,0.000,9.380,No
 Zone Internal Gains, MAIN_CORRIDOR_ZN_1_FLR_2,1140.00,0.0,N/A,0.000,5.380,4.000,0.000,0.000,0.000,0.000,9.380,No
 Zone Internal Gains, MECH_ZN_1_FLR_1,342.00,3.4,100.000,1.000E-002,16.140,97.889,0.000,0.000,0.000,0.000,114.029,No
 Zone Internal Gains, MECH_ZN_1_FLR_2,342.00,3.4,100.000,1.000E-002,16.140,4.000,0.000,0.000,0.000,0.000,20.140,No
 Zone Internal Gains, MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,119.3,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
 Zone Internal Gains, MULT_CLASS_1_POD_1_ZN_1_FLR_2,477.00,119.3,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
 Zone Internal Gains, MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,119.3,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
 Zone Internal Gains, MULT_CLASS_1_POD_2_ZN_1_FLR_2,477.00,119.3,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
 Zone Internal Gains, MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,119.3,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
 Zone Internal Gains, MULT_CLASS_1_POD_3_ZN_1_FLR_2,477.00,119.3,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
 Zone Internal Gains, MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,119.3,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
 Zone Internal Gains, MULT_CLASS_2_POD_1_ZN_1_FLR_2,477.00,119.3,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
 Zone Internal Gains, MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,119.3,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
 Zone Internal Gains, MULT_CLASS_2_POD_2_ZN_1_FLR_2,477.00,119.3,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
 Zone Internal Gains, MULT_CLASS_2_POD_3_ZN_1_FLR_1,477.00,119.3,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
 Zone Internal Gains, MULT_CLASS_2_POD_3_ZN_1_FLR_2,477.00,119.3,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
 Zone Internal Gains, OFFICES_ZN_1_FLR_1,532.00,26.6,20.000,5.000E-002,11.840,10.800,0.000,0.000,0.000,0.000,22.640,No
 Zone Internal Gains, OFFICES_ZN_1_FLR_2,532.00,26.6,20.000,5.000E-002,11.840,10.800,0.000,0.000,0.000,0.000,22.640,No
! <People Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People,MRT Calculation Type,Work Efficiency,Clothing,Air Velocity,Fanger Calculation,Pierce Calculation,KSU Calculation
 People Internal Gains, AUDITORIUM_ZN_1_FLR_1 PEOPLE,OCC_SCH,AUDITORIUM_ZN_1_FLR_1,988.00,988.0,988.0,1.000,1.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,741,741,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, AUX_GYM_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH_GYM,AUX_GYM_ZN_1_FLR_1,1248.00,374.8,374.8,0.300,3.330,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,356,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, BATHROOMS_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,BATHROOMS_ZN_1_FLR_1,210.00,21.0,21.0,0.100,10.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,15,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, BATHROOMS_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,BATHROOMS_ZN_1_FLR_2,210.00,21.0,21.0,0.100,10.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,15,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, CAFETERIA_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH_CAFETERIA,CAFETERIA_ZN_1_FLR_1,624.00,448.9,448.9,0.719,1.390,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,426,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,24.8,24.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, CORNER_CLASS_1_POD_1_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,99.00,24.8,24.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,24.8,24.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, CORNER_CLASS_1_POD_2_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,99.00,24.8,24.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,24.8,24.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, CORNER_CLASS_1_POD_3_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,99.00,24.8,24.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,24.8,24.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, CORNER_CLASS_2_POD_1_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,99.00,24.8,24.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,24.8,24.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, CORNER_CLASS_2_POD_2_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,99.00,24.8,24.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,24.8,24.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, CORNER_CLASS_2_POD_3_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,99.00,24.8,24.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, CORRIDOR_POD_1_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,CORRIDOR_POD_1_ZN_1_FLR_1,320.00,32.0,32.0,0.100,10.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,22,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, CORRIDOR_POD_1_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,CORRIDOR_POD_1_ZN_1_FLR_2,320.00,32.0,32.0,0.100,10.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,22,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, CORRIDOR_POD_2_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,CORRIDOR_POD_2_ZN_1_FLR_1,320.00,32.0,32.0,0.100,10.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,22,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, CORRIDOR_POD_2_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,CORRIDOR_POD_2_ZN_1_FLR_2,320.00,32.0,32.0,0.100,10.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,22,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, CORRIDOR_POD_3_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,CORRIDOR_POD_3_ZN_1_FLR_1,320.00,32.0,32.0,0.100,10.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,22,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, CORRIDOR_POD_3_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,CORRIDOR_POD_3_ZN_1_FLR_2,320.00,32.0,32.0,0.100,10.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,22,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, GYM_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH_GYM,GYM_ZN_1_FLR_1,1976.00,1976.0,1976.0,1.000,1.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1877,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, KITCHEN_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,KITCHEN_ZN_1_FLR_1,216.00,32.4,32.4,0.150,6.667,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,23,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,840.00,193.1,193.1,0.230,4.350,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,135,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, MECH_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,MECH_ZN_1_FLR_1,342.00,3.4,3.4,1.000E-002,100.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, MECH_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,MECH_ZN_1_FLR_2,342.00,3.4,3.4,1.000E-002,100.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, MULT_CLASS_1_POD_1_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,119.3,119.3,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,83,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, MULT_CLASS_1_POD_1_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,MULT_CLASS_1_POD_1_ZN_1_FLR_2,477.00,119.3,119.3,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,83,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, MULT_CLASS_1_POD_2_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,119.3,119.3,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,83,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, MULT_CLASS_1_POD_2_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,MULT_CLASS_1_POD_2_ZN_1_FLR_2,477.00,119.3,119.3,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,83,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, MULT_CLASS_1_POD_3_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,119.3,119.3,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,83,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, MULT_CLASS_1_POD_3_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH_EXTEND,MULT_CLASS_1_POD_3_ZN_1_FLR_2,477.00,119.3,119.3,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,83,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, MULT_CLASS_2_POD_1_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,119.3,119.3,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,83,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, MULT_CLASS_2_POD_1_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,MULT_CLASS_2_POD_1_ZN_1_FLR_2,477.00,119.3,119.3,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,83,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, MULT_CLASS_2_POD_2_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,119.3,119.3,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,83,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, MULT_CLASS_2_POD_2_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,MULT_CLASS_2_POD_2_ZN_1_FLR_2,477.00,119.3,119.3,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,83,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, MULT_CLASS_2_POD_3_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,MULT_CLASS_2_POD_3_ZN_1_FLR_1,477.00,119.3,119.3,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,83,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, MULT_CLASS_2_POD_3_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH_EXTEND,MULT_CLASS_2_POD_3_ZN_1_FLR_2,477.00,119.3,119.3,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,83,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, OFFICES_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH_OFFICES,OFFICES_ZN_1_FLR_1,532.00,26.6,26.6,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,25,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains, OFFICES_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH_OFFICES,OFFICES_ZN_1_FLR_2,532.00,26.6,26.6,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,25,Zone Averaged,WORK_EFF_SCH,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
! <Lights Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains, AUDITORIUM_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,AUDITORIUM_ZN_1_FLR_1,988.00,988.0,9563.840,9.680,9.680,0.000,0.370,0.200,0.430,1.000,General,1695.669,8607.456
 Lights Internal Gains, AUX_GYM_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,AUX_GYM_ZN_1_FLR_1,1248.00,374.8,18794.880,15.060,50.150,0.000,0.370,0.200,0.430,1.000,General,3332.332,16915.392
 Lights Internal Gains, BATHROOMS_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,BATHROOMS_ZN_1_FLR_1,210.00,21.0,2032.800,9.680,96.800,0.000,0.370,0.200,0.430,1.000,General,360.415,1829.520
 Lights Internal Gains, BATHROOMS_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,BATHROOMS_ZN_1_FLR_2,210.00,21.0,2032.800,9.680,96.800,0.000,0.370,0.200,0.430,1.000,General,360.415,1829.520
 Lights Internal Gains, CAFETERIA_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,CAFETERIA_ZN_1_FLR_1,624.00,448.9,9397.440,15.060,20.933,0.000,0.370,0.200,0.430,1.000,General,1666.166,8457.696
 Lights Internal Gains, CORNER_CLASS_1_POD_1_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,24.8,1490.940,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,264.344,1341.846
 Lights Internal Gains, CORNER_CLASS_1_POD_1_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,99.00,24.8,1490.940,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,264.344,1341.846
 Lights Internal Gains, CORNER_CLASS_1_POD_2_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,24.8,1490.940,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,264.344,1341.846
 Lights Internal Gains, CORNER_CLASS_1_POD_2_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,99.00,24.8,1490.940,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,264.344,1341.846
 Lights Internal Gains, CORNER_CLASS_1_POD_3_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,24.8,1490.940,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,264.344,1341.846
 Lights Internal Gains, CORNER_CLASS_1_POD_3_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,99.00,24.8,1490.940,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,264.344,1341.846
 Lights Internal Gains, CORNER_CLASS_2_POD_1_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,24.8,1490.940,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,264.344,1341.846
 Lights Internal Gains, CORNER_CLASS_2_POD_1_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,99.00,24.8,1490.940,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,264.344,1341.846
 Lights Internal Gains, CORNER_CLASS_2_POD_2_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,24.8,1490.940,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,264.344,1341.846
 Lights Internal Gains, CORNER_CLASS_2_POD_2_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,99.00,24.8,1490.940,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,264.344,1341.846
 Lights Internal Gains, CORNER_CLASS_2_POD_3_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,24.8,1490.940,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,264.344,1341.846
 Lights Internal Gains, CORNER_CLASS_2_POD_3_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,99.00,24.8,1490.940,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,264.344,1341.846
 Lights Internal Gains, CORRIDOR_POD_1_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,CORRIDOR_POD_1_ZN_1_FLR_1,320.00,32.0,4819.200,15.060,150.600,0.000,0.370,0.200,0.430,1.000,General,854.444,4337.280
 Lights Internal Gains, CORRIDOR_POD_1_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,CORRIDOR_POD_1_ZN_1_FLR_2,320.00,32.0,1721.600,5.380,53.800,0.000,0.370,0.200,0.430,1.000,General,305.240,1549.440
 Lights Internal Gains, CORRIDOR_POD_2_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,CORRIDOR_POD_2_ZN_1_FLR_1,320.00,32.0,1721.600,5.380,53.800,0.000,0.370,0.200,0.430,1.000,General,305.240,1549.440
 Lights Internal Gains, CORRIDOR_POD_2_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,CORRIDOR_POD_2_ZN_1_FLR_2,320.00,32.0,1721.600,5.380,53.800,0.000,0.370,0.200,0.430,1.000,General,305.240,1549.440
 Lights Internal Gains, CORRIDOR_POD_3_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,CORRIDOR_POD_3_ZN_1_FLR_1,320.00,32.0,1721.600,5.380,53.800,0.000,0.370,0.200,0.430,1.000,General,305.240,1549.440
 Lights Internal Gains, CORRIDOR_POD_3_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,CORRIDOR_POD_3_ZN_1_FLR_2,320.00,32.0,1721.600,5.380,53.800,0.000,0.370,0.200,0.430,1.000,General,305.240,1549.440
 Lights Internal Gains, GYM_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,GYM_ZN_1_FLR_1,1976.00,1976.0,29758.560,15.060,15.060,0.000,0.370,0.200,0.430,1.000,General,5276.193,26782.704
 Lights Internal Gains, KITCHEN_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,KITCHEN_ZN_1_FLR_1,216.00,32.4,2788.560,12.910,86.067,0.000,0.370,0.200,0.430,1.000,General,494.412,2509.704
 Lights Internal Gains, LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,840.00,193.1,11751.600,13.990,60.857,0.000,0.370,0.200,0.430,1.000,General,2083.559,10576.440
 Lights Internal Gains, LOBBY_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,LOBBY_ZN_1_FLR_1,210.00,0.0,2937.900,13.990,N/A,0.000,0.370,0.200,0.430,1.000,General,520.890,2644.110
 Lights Internal Gains, LOBBY_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,LOBBY_ZN_1_FLR_2,210.00,0.0,2937.900,13.990,N/A,0.000,0.370,0.200,0.430,1.000,General,520.890,2644.110
 Lights Internal Gains, MAIN_CORRIDOR_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,MAIN_CORRIDOR_ZN_1_FLR_1,1140.00,0.0,6133.200,5.380,N/A,0.000,0.370,0.200,0.430,1.000,General,1087.416,5519.880
 Lights Internal Gains, MAIN_CORRIDOR_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,MAIN_CORRIDOR_ZN_1_FLR_2,1140.00,0.0,6133.200,5.380,N/A,0.000,0.370,0.200,0.430,1.000,General,1087.416,5519.880
 Lights Internal Gains, MECH_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,MECH_ZN_1_FLR_1,342.00,3.4,5519.880,16.140,1614.000,0.000,0.370,0.200,0.430,1.000,General,978.675,4967.892
 Lights Internal Gains, MECH_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,MECH_ZN_1_FLR_2,342.00,3.4,5519.880,16.140,1614.000,0.000,0.370,0.200,0.430,1.000,General,978.675,4967.892
 Lights Internal Gains, MULT_CLASS_1_POD_1_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,119.3,7183.620,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,1273.656,6465.258
 Lights Internal Gains, MULT_CLASS_1_POD_1_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,MULT_CLASS_1_POD_1_ZN_1_FLR_2,477.00,119.3,7183.620,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,1273.656,6465.258
 Lights Internal Gains, MULT_CLASS_1_POD_2_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,119.3,7183.620,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,1273.656,6465.258
 Lights Internal Gains, MULT_CLASS_1_POD_2_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,MULT_CLASS_1_POD_2_ZN_1_FLR_2,477.00,119.3,7183.620,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,1273.656,6465.258
 Lights Internal Gains, MULT_CLASS_1_POD_3_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,119.3,7183.620,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,1273.656,6465.258
 Lights Internal Gains, MULT_CLASS_1_POD_3_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,MULT_CLASS_1_POD_3_ZN_1_FLR_2,477.00,119.3,7183.620,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,1273.656,6465.258
 Lights Internal Gains, MULT_CLASS_2_POD_1_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,119.3,7183.620,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,1273.656,6465.258
 Lights Internal Gains, MULT_CLASS_2_POD_1_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,MULT_CLASS_2_POD_1_ZN_1_FLR_2,477.00,119.3,7183.620,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,1273.656,6465.258
 Lights Internal Gains, MULT_CLASS_2_POD_2_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,119.3,7183.620,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,1273.656,6465.258
 Lights Internal Gains, MULT_CLASS_2_POD_2_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,MULT_CLASS_2_POD_2_ZN_1_FLR_2,477.00,119.3,7183.620,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,1273.656,6465.258
 Lights Internal Gains, MULT_CLASS_2_POD_3_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,MULT_CLASS_2_POD_3_ZN_1_FLR_1,477.00,119.3,7183.620,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,1273.656,6465.258
 Lights Internal Gains, MULT_CLASS_2_POD_3_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,MULT_CLASS_2_POD_3_ZN_1_FLR_2,477.00,119.3,7183.620,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,1273.656,6465.258
 Lights Internal Gains, OFFICES_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,OFFICES_ZN_1_FLR_1,532.00,26.6,6298.880,11.840,236.800,0.000,0.370,0.200,0.430,1.000,General,1116.791,5668.992
 Lights Internal Gains, OFFICES_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,OFFICES_ZN_1_FLR_2,532.00,26.6,6298.880,11.840,236.800,0.000,0.370,0.200,0.430,1.000,General,1116.791,5668.992
! <ElectricEquipment Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains, AUDITORIUM_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,AUDITORIUM_ZN_1_FLR_1,988.00,988.0,4940.000,5.000,5.000,0.000,0.500,0.000,0.500,General,1235.000,4693.000
 ElectricEquipment Internal Gains, AUX_GYM_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,AUX_GYM_ZN_1_FLR_1,1248.00,374.8,6240.000,5.000,16.650,0.000,0.500,0.000,0.500,General,1560.000,5928.000
 ElectricEquipment Internal Gains, BATHROOMS_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,BATHROOMS_ZN_1_FLR_1,210.00,21.0,840.000,4.000,40.000,0.000,0.500,0.000,0.500,General,210.000,798.000
 ElectricEquipment Internal Gains, BATHROOMS_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,BATHROOMS_ZN_1_FLR_2,210.00,21.0,840.000,4.000,40.000,0.000,0.500,0.000,0.500,General,210.000,798.000
 ElectricEquipment Internal Gains, CAFETERIA_ZN_1_FLR_1_PLUGMISC_EQUIP,KITCHEN_ELEC_EQUIP_SCH,CAFETERIA_ZN_1_FLR_1,624.00,448.9,12018.240,19.260,26.771,0.000,0.500,0.000,0.500,General,1201.824,3004.560
 ElectricEquipment Internal Gains, CORNER_CLASS_1_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,24.8,990.000,10.000,40.000,0.000,0.500,0.000,0.500,General,247.500,940.500
 ElectricEquipment Internal Gains, CORNER_CLASS_1_POD_1_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,99.00,24.8,990.000,10.000,40.000,0.000,0.500,0.000,0.500,General,247.500,940.500
 ElectricEquipment Internal Gains, CORNER_CLASS_1_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,24.8,990.000,10.000,40.000,0.000,0.500,0.000,0.500,General,247.500,940.500
 ElectricEquipment Internal Gains, CORNER_CLASS_1_POD_2_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,99.00,24.8,990.000,10.000,40.000,0.000,0.500,0.000,0.500,General,247.500,940.500
 ElectricEquipment Internal Gains, CORNER_CLASS_1_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,24.8,990.000,10.000,40.000,0.000,0.500,0.000,0.500,General,247.500,940.500
 ElectricEquipment Internal Gains, CORNER_CLASS_1_POD_3_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,99.00,24.8,990.000,10.000,40.000,0.000,0.500,0.000,0.500,General,247.500,940.500
 ElectricEquipment Internal Gains, CORNER_CLASS_2_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,24.8,990.000,10.000,40.000,0.000,0.500,0.000,0.500,General,247.500,940.500
 ElectricEquipment Internal Gains, CORNER_CLASS_2_POD_1_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,99.00,24.8,990.000,10.000,40.000,0.000,0.500,0.000,0.500,General,247.500,940.500
 ElectricEquipment Internal Gains, CORNER_CLASS_2_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,24.8,990.000,10.000,40.000,0.000,0.500,0.000,0.500,General,247.500,940.500
 ElectricEquipment Internal Gains, CORNER_CLASS_2_POD_2_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,99.00,24.8,990.000,10.000,40.000,0.000,0.500,0.000,0.500,General,247.500,940.500
 ElectricEquipment Internal Gains, CORNER_CLASS_2_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,24.8,990.000,10.000,40.000,0.000,0.500,0.000,0.500,General,247.500,940.500
 ElectricEquipment Internal Gains, CORNER_CLASS_2_POD_3_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,99.00,24.8,990.000,10.000,40.000,0.000,0.500,0.000,0.500,General,247.500,940.500
 ElectricEquipment Internal Gains, CORRIDOR_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORRIDOR_POD_1_ZN_1_FLR_1,320.00,32.0,1280.000,4.000,40.000,0.000,0.500,0.000,0.500,General,320.000,1216.000
 ElectricEquipment Internal Gains, CORRIDOR_POD_1_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORRIDOR_POD_1_ZN_1_FLR_2,320.00,32.0,1280.000,4.000,40.000,0.000,0.500,0.000,0.500,General,320.000,1216.000
 ElectricEquipment Internal Gains, CORRIDOR_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORRIDOR_POD_2_ZN_1_FLR_1,320.00,32.0,1280.000,4.000,40.000,0.000,0.500,0.000,0.500,General,320.000,1216.000
 ElectricEquipment Internal Gains, CORRIDOR_POD_2_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORRIDOR_POD_2_ZN_1_FLR_2,320.00,32.0,1280.000,4.000,40.000,0.000,0.500,0.000,0.500,General,320.000,1216.000
 ElectricEquipment Internal Gains, CORRIDOR_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORRIDOR_POD_3_ZN_1_FLR_1,320.00,32.0,1280.000,4.000,40.000,0.000,0.500,0.000,0.500,General,320.000,1216.000
 ElectricEquipment Internal Gains, CORRIDOR_POD_3_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORRIDOR_POD_3_ZN_1_FLR_2,320.00,32.0,1280.000,4.000,40.000,0.000,0.500,0.000,0.500,General,320.000,1216.000
 ElectricEquipment Internal Gains, GYM_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,GYM_ZN_1_FLR_1,1976.00,1976.0,9880.000,5.000,5.000,0.000,0.500,0.000,0.500,General,2470.000,9386.000
 ElectricEquipment Internal Gains, KITCHEN_ZN_1_FLR_1_EXHFAN_EQUIP,KITCHEN_EXHAUST_SCH,KITCHEN_ZN_1_FLR_1,216.00,32.4,699.000,3.236,21.574,0.000,0.000,1.000,0.000,KitchenExhFan,0.000,699.000
 ElectricEquipment Internal Gains, KITCHEN_ZN_1_FLR_1_MISCELEC_EQUIP,KITCHEN_ELEC_EQUIP_SCH,KITCHEN_ZN_1_FLR_1,216.00,32.4,47994.000,222.194,1481.296,0.250,0.300,0.200,0.250,MiscElec,4799.400,11998.500
 ElectricEquipment Internal Gains, LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,840.00,193.1,8400.000,10.000,43.500,0.000,0.500,0.000,0.500,General,2100.000,7980.000
 ElectricEquipment Internal Gains, LOBBY_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,LOBBY_ZN_1_FLR_1,210.00,0.0,840.000,4.000,N/A,0.000,0.500,0.000,0.500,General,210.000,798.000
 ElectricEquipment Internal Gains, LOBBY_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,LOBBY_ZN_1_FLR_2,210.00,0.0,840.000,4.000,N/A,0.000,0.500,0.000,0.500,General,210.000,798.000
 ElectricEquipment Internal Gains, MAIN_CORRIDOR_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MAIN_CORRIDOR_ZN_1_FLR_1,1140.00,0.0,4560.000,4.000,N/A,0.000,0.500,0.000,0.500,General,1140.000,4332.000
 ElectricEquipment Internal Gains, MAIN_CORRIDOR_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MAIN_CORRIDOR_ZN_1_FLR_2,1140.00,0.0,4560.000,4.000,N/A,0.000,0.500,0.000,0.500,General,1140.000,4332.000
 ElectricEquipment Internal Gains, MECH_ZN_1_FLR_1_ELEVATORS_EQUIP,BLDG_ELEVATORS,MECH_ZN_1_FLR_1,342.00,3.4,32109.890,93.889,9388.857,0.000,0.500,0.000,0.500,Elevators,0.000,9632.967
 ElectricEquipment Internal Gains, MECH_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MECH_ZN_1_FLR_1,342.00,3.4,1368.000,4.000,400.000,0.000,0.500,0.000,0.500,General,342.000,1299.600
 ElectricEquipment Internal Gains, MECH_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MECH_ZN_1_FLR_2,342.00,3.4,1368.000,4.000,400.000,0.000,0.500,0.000,0.500,General,342.000,1299.600
 ElectricEquipment Internal Gains, MULT_CLASS_1_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,119.3,4770.000,10.000,40.000,0.000,0.500,0.000,0.500,General,1192.500,4531.500
 ElectricEquipment Internal Gains, MULT_CLASS_1_POD_1_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_1_POD_1_ZN_1_FLR_2,477.00,119.3,4770.000,10.000,40.000,0.000,0.500,0.000,0.500,General,1192.500,4531.500
 ElectricEquipment Internal Gains, MULT_CLASS_1_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,119.3,4770.000,10.000,40.000,0.000,0.500,0.000,0.500,General,1192.500,4531.500
 ElectricEquipment Internal Gains, MULT_CLASS_1_POD_2_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_1_POD_2_ZN_1_FLR_2,477.00,119.3,4770.000,10.000,40.000,0.000,0.500,0.000,0.500,General,1192.500,4531.500
 ElectricEquipment Internal Gains, MULT_CLASS_1_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,119.3,4770.000,10.000,40.000,0.000,0.500,0.000,0.500,General,1192.500,4531.500
 ElectricEquipment Internal Gains, MULT_CLASS_1_POD_3_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_1_POD_3_ZN_1_FLR_2,477.00,119.3,4770.000,10.000,40.000,0.000,0.500,0.000,0.500,General,1192.500,4531.500
 ElectricEquipment Internal Gains, MULT_CLASS_2_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,119.3,4770.000,10.000,40.000,0.000,0.500,0.000,0.500,General,1192.500,4531.500
 ElectricEquipment Internal Gains, MULT_CLASS_2_POD_1_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_2_POD_1_ZN_1_FLR_2,477.00,119.3,4770.000,10.000,40.000,0.000,0.500,0.000,0.500,General,1192.500,4531.500
 ElectricEquipment Internal Gains, MULT_CLASS_2_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,119.3,4770.000,10.000,40.000,0.000,0.500,0.000,0.500,General,1192.500,4531.500
 ElectricEquipment Internal Gains, MULT_CLASS_2_POD_2_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_2_POD_2_ZN_1_FLR_2,477.00,119.3,4770.000,10.000,40.000,0.000,0.500,0.000,0.500,General,1192.500,4531.500
 ElectricEquipment Internal Gains, MULT_CLASS_2_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_2_POD_3_ZN_1_FLR_1,477.00,119.3,4770.000,10.000,40.000,0.000,0.500,0.000,0.500,General,1192.500,4531.500
 ElectricEquipment Internal Gains, MULT_CLASS_2_POD_3_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_2_POD_3_ZN_1_FLR_2,477.00,119.3,4770.000,10.000,40.000,0.000,0.500,0.000,0.500,General,1192.500,4531.500
 ElectricEquipment Internal Gains, OFFICES_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,OFFICES_ZN_1_FLR_1,532.00,26.6,5745.600,10.800,216.000,0.000,0.500,0.000,0.500,General,1436.400,5458.320
 ElectricEquipment Internal Gains, OFFICES_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,OFFICES_ZN_1_FLR_2,532.00,26.6,5745.600,10.800,216.000,0.000,0.500,0.000,0.500,General,1436.400,5458.320
! <GasEquipment Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 GasEquipment Internal Gains, KITCHEN_ZN_1_FLR_1_MISCGAS_EQUIP,KITCHEN_GAS_EQUIP_SCH,KITCHEN_ZN_1_FLR_1,216.00,32.4,241713.000,1119.042,7460.278,0.100,0.200,0.700,0.000,MiscGas,4834.260,48342.600
! <Construction CTF>,Construction Name,Index,#Layers,#CTFs,Time Step {hours},ThermalConductance {w/m2-K},OuterThermalAbsorptance,InnerThermalAbsorptance,OuterSolarAbsorptance,InnerSolarAbsorptance,Roughness
! <Material CTF Summary>,Material Name,Thickness {m},Conductivity {w/m-K},Density {kg/m3},Specific Heat {J/kg-K},ThermalResistance {m2-K/w}
! <Material:Air>,Material Name,ThermalResistance {m2-K/w}
! <CTF>,Time,Outside,Cross,Inside,Flux (except final one)
 Construction CTF,STEEL FRAME NON-RES EXT WALL,   2,   3,   8,   0.250,     0.5136    ,   0.900,   0.900,   0.780,   0.920,MediumSmooth
 Material CTF Summary,WOOD SIDING,  0.0100,         0.110,    544.620,     1210.000,  0.9091E-01
 Material CTF Summary,STEEL FRAME NONRES WALL INSULATION,  0.0871,         0.049,    265.000,      836.800,   1.777    
 Material CTF Summary,1/2IN GYPSUM,  0.0127,         0.160,    784.900,      830.000,  0.7938E-01
 CTF,   8,      0.29352404E-06,      0.21667081E-13,      0.35360529E-06,     -0.46092124E-15
 CTF,   7,     -0.60566605E-04,      0.29134562E-08,     -0.69575737E-04,      0.21021400E-06
 CTF,   6,      0.38059658E-02,      0.23554326E-05,      0.44191861E-02,     -0.24497168E-04
 CTF,   5,     -0.10175274    ,      0.20009032E-03,     -0.12079776    ,      0.10639281E-02
 CTF,   4,       1.2532740    ,      0.34704467E-02,       1.5119018    ,     -0.21452771E-01
 CTF,   3,      -7.1417945    ,      0.14636765E-01,      -8.6530375    ,      0.20630576    
 CTF,   2,       18.692452    ,      0.14527359E-01,       22.553842    ,     -0.90306275    
 CTF,   1,      -21.635842    ,      0.25227931E-02,      -25.903090    ,       1.6482852    
 CTF,   0,       8.9652984    ,      0.21174748E-04,       10.642213    
 Construction CTF,IEAD NON-RES ROOF,   3,   3,   8,   0.250,     0.3762    ,   0.900,   0.900,   0.700,   0.700,VeryRough
 Material CTF Summary,ROOF MEMBRANE,  0.0095,         0.160,   1121.290,     1460.000,  0.5937E-01
 Material CTF Summary,IEAD NONRES ROOF INSULATION,  0.1273,         0.049,    265.000,      836.800,   2.599    
 Material CTF Summary,METAL DECKING,  0.0015,        45.006,   7680.000,      418.400,  0.3333E-04
 CTF,   8,      0.35756213E-09,      0.13429667E-11,      0.34154367E-08,     -0.64928706E-16
 CTF,   7,     -0.49883737E-02,     -0.75561003E-11,     -0.12934750E-01,      0.42854738E-09
 CTF,   6,      0.26966076    ,      0.15114288E-06,      0.30206146    ,     -0.16230743E-02
 CTF,   5,      -3.3860274    ,      0.25529694E-04,      -2.7593323    ,      0.35664382E-01
 CTF,   4,       18.554242    ,      0.46585679E-03,       12.814333    ,     -0.29766934    
 CTF,   3,      -52.114575    ,      0.17688114E-02,      -32.766556    ,       1.2089322    
 CTF,   2,       77.810831    ,      0.15714892E-02,       46.351565    ,      -2.5206134    
 CTF,   1,      -58.490392    ,      0.26475771E-03,      -33.810545    ,       2.5644120    
 CTF,   0,       17.365348    ,      0.29644365E-05,       9.8855070    
 Construction CTF,EXT-SLAB,   4,   2,   7,   0.250,      3.401    ,   0.900,   0.900,   0.700,   0.700,Rough
 Material CTF Summary,HW CONCRETE,  0.1016,         1.311,   2240.000,      836.800,  0.7750E-01
 Material CTF Summary,CP02 CARPET PAD,  0.0000,         0.000,      0.000,        0.000,  0.2165    
 CTF,   7,     -0.14426761E-14,     -0.11216295E-15,      0.18115577E-15,       0.0000000    
 CTF,   6,      0.61854545E-08,      0.71529315E-10,      0.38294470E-09,     -0.12051772E-10
 CTF,   5,     -0.39017051E-04,      0.90681176E-06,     -0.13371990E-05,      0.87414548E-07
 CTF,   4,      0.34236977E-01,      0.55998704E-03,      0.80711843E-03,     -0.11068378E-03
 CTF,   3,      -3.1281567    ,      0.29573512E-01,     -0.89402772E-01,      0.16843238E-01
 CTF,   2,       34.135338    ,      0.18637710    ,       1.5453328    ,     -0.32193439    
 CTF,   1,      -78.948674    ,      0.15572522    ,      -5.4253876    ,       1.1928954    
 CTF,   0,       48.289291    ,      0.97606854E-02,       4.3506483    
 Construction CTF,INT-WALLS,   5,   2,   3,   0.250,      6.299    ,   0.900,   0.900,   0.920,   0.920,Smooth
 Material CTF Summary,1/2IN GYPSUM,  0.0127,         0.160,    784.900,      830.000,  0.7938E-01
 Material CTF Summary,1/2IN GYPSUM,  0.0127,         0.160,    784.900,      830.000,  0.7938E-01
 CTF,   3,     -0.11851811E-06,      0.40118884E-07,     -0.11851811E-06,      0.41119444E-18
 CTF,   2,      0.76347016E-01,      0.27087202E-01,      0.76347016E-01,     -0.11601463E-06
 CTF,   1,      -6.1951394    ,       2.7652960    ,      -6.1951394    ,      0.36006832E-01
 CTF,   0,       12.191191    ,       3.2800154    ,       12.191191    
 Construction CTF,INT-FLOOR-TOPSIDE,   6,   2,   7,   0.250,      3.401    ,   0.900,   0.900,   0.700,   0.700,Rough
 Material CTF Summary,MAT-CC05 4 HW CONCRETE,  0.1016,         1.311,   2240.000,      836.800,  0.7750E-01
 Material CTF Summary,CP02 CARPET PAD,  0.0000,         0.000,      0.000,        0.000,  0.2165    
 CTF,   7,     -0.14426761E-14,     -0.11216295E-15,      0.18115577E-15,       0.0000000    
 CTF,   6,      0.61854545E-08,      0.71529315E-10,      0.38294470E-09,     -0.12051772E-10
 CTF,   5,     -0.39017051E-04,      0.90681176E-06,     -0.13371990E-05,      0.87414548E-07
 CTF,   4,      0.34236977E-01,      0.55998704E-03,      0.80711843E-03,     -0.11068378E-03
 CTF,   3,      -3.1281567    ,      0.29573512E-01,     -0.89402772E-01,      0.16843238E-01
 CTF,   2,       34.135338    ,      0.18637710    ,       1.5453328    ,     -0.32193439    
 CTF,   1,      -78.948674    ,      0.15572522    ,      -5.4253876    ,       1.1928954    
 CTF,   0,       48.289291    ,      0.97606854E-02,       4.3506483    
 Construction CTF,INT-FLOOR-UNDERSIDE,   7,   2,   7,   0.250,      3.401    ,   0.900,   0.900,   0.700,   0.700,VeryRough
 Material CTF Summary,CP02 CARPET PAD,  0.0000,         0.000,      0.000,        0.000,  0.2165    
 Material CTF Summary,MAT-CC05 4 HW CONCRETE,  0.1016,         1.311,   2240.000,      836.800,  0.7750E-01
 CTF,   7,      0.18115577E-15,     -0.11216295E-15,     -0.14426761E-14,       0.0000000    
 CTF,   6,      0.38294470E-09,      0.71529315E-10,      0.61854545E-08,     -0.12051772E-10
 CTF,   5,     -0.13371990E-05,      0.90681176E-06,     -0.39017051E-04,      0.87414548E-07
 CTF,   4,      0.80711843E-03,      0.55998704E-03,      0.34236977E-01,     -0.11068378E-03
 CTF,   3,     -0.89402772E-01,      0.29573512E-01,      -3.1281567    ,      0.16843238E-01
 CTF,   2,       1.5453328    ,      0.18637710    ,       34.135338    ,     -0.32193439    
 CTF,   1,      -5.4253876    ,      0.15572522    ,      -78.948674    ,       1.1928954    
 CTF,   0,       4.3506483    ,      0.97606854E-02,       48.289291    
 Construction CTF,DROPCEILING,   9,   1,   3,   0.250,      4.488    ,   0.900,   0.900,   0.700,   0.700,MediumSmooth
 Material CTF Summary,STD AC02,  0.0127,         0.057,    288.000,     1339.000,  0.2228    
 CTF,   3,     -0.53260828E-14,      0.38590732E-14,     -0.53260829E-14,       0.0000000    
 CTF,   2,      0.29572608E-03,      0.17480917E-03,      0.29572608E-03,     -0.50670342E-13
 CTF,   1,      -1.7155691    ,       1.0037059    ,      -1.7155691    ,      0.66704272E-03
 CTF,   0,       6.2004685    ,       3.4813145    ,       6.2004685    
 Construction CTF,AIR-WALL,  10,   1,   1,   0.250,      4.809    ,   0.900,   0.900,   0.700,   0.700,Rough
 Material CTF Summary,MAT-AIR-WALL,  0.0000,         0.000,      0.000,        0.000,  0.2079    
 CTF,   1,       0.0000000    ,       0.0000000    ,       0.0000000    ,       0.0000000    
 CTF,   0,       4.8088691    ,       4.8088691    ,       4.8088691    
 Construction CTF,INTERIORFURNISHINGS,  11,   1,   7,   0.250,     0.8000    ,   0.900,   0.900,   0.700,   0.700,MediumSmooth
 Material CTF Summary,STD WOOD 6INCH,  0.1500,         0.120,    540.000,     1210.000,   1.250    
 CTF,   7,     -0.19879948E-01,      0.18371110E-08,     -0.19879948E-01,      0.25920384E-02
 CTF,   6,      0.37833182    ,      0.93111392E-06,      0.37833182    ,     -0.50805208E-01
 CTF,   5,      -2.8822885    ,      0.33090332E-04,      -2.8822885    ,      0.40100636    
 CTF,   4,       11.391948    ,      0.23980383E-03,       11.391948    ,      -1.6521297    
 CTF,   3,      -25.286828    ,      0.46344169E-03,      -25.286828    ,       3.8446603    
 CTF,   2,       31.657742    ,      0.23933549E-03,       31.657742    ,      -5.0707043    
 CTF,   1,      -20.807361    ,      0.25331892E-04,      -20.807361    ,       3.5241279    
 CTF,   0,       5.5693388    ,      0.18852057E-06,       5.5693388    
! <WindowConstruction>,Construction Name,Index,#Layers,Roughness,Conductance {W/m2-K},SHGC,Solar Transmittance at Normal Incidence,Visible Transmittance at Normal Incidence
! <WindowMaterial:Glazing>, Material Name, Optical Data Type, Spectral Data Set Name, Thickness {m}, Solar Transmittance,Front Solar Reflectance, Back Solar Reflectance, Visible Transmittance, Front Visible Reflectance,Back Visible Reflectance,Infrared Transmittance, Front Thermal Emissivity, Back Thermal Emissivity,Conductivity {W/m-K},Dirt Factor,Solar Diffusing
! <WindowMaterial:Gas>,Material Name,GasType,Thickness {m}
 WindowConstruction,SKYLIGHT CONS 456,1,3,VerySmooth,2.674,0.414,0.272,0.260
 WindowMaterial:Glazing,SKYLIGHT PLEXI ATOFINA 2602,SpectralAverage,,2.99700E-003,0.50700,0.22100,0.22200,0.48600,0.30000,0.30000,0.00000,0.90000,0.90000,0.18700,1.00000,No
 WindowMaterial:Gas,AIR,Air,1.270E-002
 WindowMaterial:Glazing,SKYLIGHT PLEXI ATOFINA 2602,SpectralAverage,,2.99700E-003,0.50700,0.22100,0.22200,0.48600,0.30000,0.30000,0.00000,0.90000,0.90000,0.18700,1.00000,No
 WindowConstruction,WINDOW NON-RES FIXED,8,1,VerySmooth,3.241,0.385,0.305,0.305
 WindowMaterial:Glazing,NONRES FIXED ASSEMBLY WINDOW,SpectralAverage,,2.00000E-003,0.30403,0.46624,0.46624,0.30403,0.46624,0.46624,0.00000,0.84000,0.84000,1.43749E-002,1.00000,No
! <Shadowing/Sun Position Calculations> [Annual Simulations], Calculation Method,Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm
Shadowing/Sun Position Calculations,AverageOverDaysInFrequency,7,15000,SutherlandHodgman,SimpleSkyDiffuseModeling
! <#Refrigeration Compressor Racks>,Number of Refrigeration Compressor Racks
! <Refrigeration Compressor Rack>,Compressor Rack Name, # Refrigerated Cases Connected,# WalkIn Coolers Connected, Heat Rejection Location, Condenser Type, COP
!  <Refrigeration Case>,Refrigeration Case Number, Refrigeration Case Name,Zone Name,Zone Node #,Zone Node Name,Capacity (W/m),LHR,Temperature (C),Length (m),Fan (W/m),Installed Lighting (W/m),Anti-Sweat (W/m),Defrost (W/m)
#Refrigeration Compressor Racks, 2
 Refrigeration Compressor Rack,RACK1,1,0,Outdoors,Air-Cooled,1.500
   Refrigeration Case,1,KITCHEN_ZN_1_FLR_1_CASE:1_WALKINFREEZER,KITCHEN_ZN_1_FLR_1,301,KITCHEN_ZN_1_FLR_1 AIR NODE,734.0,0.10,-23.0,7.3,68.3,33.0,0.0,410.0
 Refrigeration Compressor Rack,RACK2,1,0,Outdoors,Air-Cooled,3.000
   Refrigeration Case,2,KITCHEN_ZN_1_FLR_1_CASE:2_SELFCONTAINEDDISPLAYCASE,KITCHEN_ZN_1_FLR_1,301,KITCHEN_ZN_1_FLR_1 AIR NODE,734.0,8.00E-002,2.0,7.3,55.0,33.0,0.0,0.0
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <Surface Convection Parameters>, Surface Name, Outside Model Assignment, Outside Area [m2], Outside Perimeter [m], Outside Height [m], Inside Model Assignment, Inside Height [cm], Inside Perimeter Envelope [m], Inside Hydraulic Diameter [m], Window Wall Ratio [ ], Window Location [ ], Near Radiant [Yes/No], Has Active HVAC [Yes/No]
Surface Convection Parameters,AUDITORIUM_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,8.00,128.00,30.88,0.21,0,No,No
Surface Convection Parameters,AUDITORIUM_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,8.00,128.00,30.88,0.21,0,No,No
Surface Convection Parameters,AUDITORIUM_ZN_1_FLR_1_WALL_3,0,2152.00,366.41,8.00,0,8.00,128.00,30.88,0.21,4,No,No
Surface Convection Parameters,AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1,0,2152.00,366.41,8.00,0,8.00,128.00,30.88,0.21,1,No,No
Surface Convection Parameters,AUDITORIUM_ZN_1_FLR_1_WALL_4,0,1040.00,277.20,8.00,0,8.00,128.00,30.88,0.21,3,No,No
Surface Convection Parameters,AUDITORIUM_ZN_1_FLR_2_WALL_1,0,0.00,0.00,0.00,0,8.00,128.00,30.88,0.21,0,No,No
Surface Convection Parameters,AUDITORIUM_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,8.00,128.00,30.88,0.21,0,No,No
Surface Convection Parameters,AUDITORIUM_ZN_1_FLR_2_WALL_3,0,2152.00,366.41,8.00,0,8.00,128.00,30.88,0.21,4,No,No
Surface Convection Parameters,AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1,0,2152.00,366.41,8.00,0,8.00,128.00,30.88,0.21,2,No,No
Surface Convection Parameters,AUDITORIUM_ZN_1_FLR_2_WALL_4,0,1040.00,277.20,8.00,0,8.00,128.00,30.88,0.21,4,No,No
Surface Convection Parameters,AUDITORIUM_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,8.00,128.00,30.88,0.21,0,No,No
Surface Convection Parameters,AUDITORIUM_ZN_1_FLR_2_CEILING,0,11891.48,510.76,0.00,0,8.00,128.00,30.88,0.21,0,No,No
Surface Convection Parameters,AUDITORIUM_ZN_1_FLR_1 INTERNAL MASS,0,0.00,0.00,0.00,0,8.00,128.00,30.88,0.21,0,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_1_WALL_1,0,2152.00,341.22,8.00,0,8.00,152.00,32.84,0.44,4,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1,0,2152.00,341.22,8.00,0,8.00,152.00,32.84,0.44,1,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_1_WALL_2,0,1040.00,366.41,8.00,0,8.00,152.00,32.84,0.44,4,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1,0,1040.00,366.41,8.00,0,8.00,152.00,32.84,0.44,1,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,8.00,152.00,32.84,0.44,0,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,8.00,152.00,32.84,0.44,0,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_WALL_1,0,2152.00,341.22,8.00,0,8.00,152.00,32.84,0.44,4,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1,0,2152.00,341.22,8.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_WALL_2,0,1040.00,366.41,8.00,0,8.00,152.00,32.84,0.44,4,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1,0,1040.00,366.41,8.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_WALL_3,0,0.00,0.00,0.00,0,8.00,152.00,32.84,0.44,0,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_WALL_4,0,0.00,0.00,0.00,0,8.00,152.00,32.84,0.44,0,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,8.00,152.00,32.84,0.44,0,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_CEILING,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,0,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_1,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_10,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_11,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_12,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_13,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_14,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_15,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_16,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_17,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_18,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_19,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_2,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_20,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_21,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_22,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_23,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_24,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_25,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_26,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_27,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_28,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_29,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_3,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_30,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_31,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_32,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_33,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_34,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_35,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_36,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_4,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_5,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_6,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_7,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_8,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_9,0,11891.48,510.76,0.00,0,8.00,152.00,32.84,0.44,2,No,No
Surface Convection Parameters,AUX_GYM_ZN_1_FLR_1 INTERNAL MASS,0,0.00,0.00,0.00,0,8.00,152.00,32.84,0.44,0,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,29.00,14.48,0.22,0,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_1_WALL_2,0,1040.00,366.41,8.00,0,4.00,29.00,14.48,0.22,4,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_1_WALL_3,0,1040.00,366.41,8.00,0,4.00,29.00,14.48,0.22,4,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1,0,1040.00,366.41,8.00,0,4.00,29.00,14.48,0.22,1,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_1_WALL_4,0,2152.00,366.41,8.00,0,4.00,29.00,14.48,0.22,4,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1,0,2152.00,366.41,8.00,0,4.00,29.00,14.48,0.22,1,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,29.00,14.48,0.22,0,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_1_WALL_6,0,0.00,0.00,0.00,0,4.00,29.00,14.48,0.22,0,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,29.00,14.48,0.22,0,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,29.00,14.48,0.22,0,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_1 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,29.00,14.48,0.22,0,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_2_WALL_1,0,0.00,0.00,0.00,0,4.00,29.00,14.48,0.22,0,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_2_WALL_2,0,1040.00,366.41,8.00,0,4.00,29.00,14.48,0.22,4,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_2_WALL_3,0,1040.00,366.41,8.00,0,4.00,29.00,14.48,0.22,4,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1,0,1040.00,366.41,8.00,0,4.00,29.00,14.48,0.22,1,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_2_WALL_4,0,2152.00,366.41,8.00,0,4.00,29.00,14.48,0.22,4,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1,0,2152.00,366.41,8.00,0,4.00,29.00,14.48,0.22,1,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_2_WALL_5,0,0.00,0.00,0.00,0,4.00,29.00,14.48,0.22,0,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_2_WALL_6,0,0.00,0.00,0.00,0,4.00,29.00,14.48,0.22,0,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,29.00,14.48,0.22,0,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_2_CEILING,0,11891.48,510.76,0.00,0,4.00,29.00,14.48,0.22,0,No,No
Surface Convection Parameters,BATHROOMS_ZN_1_FLR_2 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,29.00,14.48,0.22,0,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,50.00,24.96,0.35,0,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_2,0,1040.00,366.41,8.00,0,4.00,50.00,24.96,0.35,4,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1,0,1040.00,366.41,8.00,0,4.00,50.00,24.96,0.35,1,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_3,0,2152.00,366.41,8.00,0,4.00,50.00,24.96,0.35,4,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,0,2152.00,366.41,8.00,0,4.00,50.00,24.96,0.35,1,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,50.00,24.96,0.35,0,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,50.00,24.96,0.35,0,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,50.00,24.96,0.35,0,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,50.00,24.96,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,0,2152.00,341.22,8.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1,0,2152.00,341.22,8.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,0,1040.00,277.20,8.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,0,1040.00,277.20,8.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1,0,2152.00,341.22,8.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1,0,2152.00,341.22,8.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_3,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4,0,1040.00,277.20,8.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1,0,1040.00,277.20,8.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_CEILING,0,11891.48,510.76,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,0,2152.00,341.22,8.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1,0,2152.00,341.22,8.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,0,1040.00,277.20,8.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,0,1040.00,277.20,8.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1,0,2152.00,341.22,8.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1,0,2152.00,341.22,8.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_3,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4,0,1040.00,277.20,8.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1,0,1040.00,277.20,8.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_CEILING,0,11891.48,510.76,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,0,2152.00,341.22,8.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1,0,2152.00,341.22,8.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,0,1040.00,277.20,8.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,0,1040.00,277.20,8.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1,0,2152.00,341.22,8.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1,0,2152.00,341.22,8.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_3,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4,0,1040.00,277.20,8.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1,0,1040.00,277.20,8.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_CEILING,0,11891.48,510.76,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,0,2152.00,366.41,8.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1,0,2152.00,366.41,8.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,0,1040.00,277.20,8.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,0,1040.00,277.20,8.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_1,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3,0,2152.00,366.41,8.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1,0,2152.00,366.41,8.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4,0,1040.00,277.20,8.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1,0,1040.00,277.20,8.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_CEILING,0,11891.48,510.76,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,0,2152.00,366.41,8.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1,0,2152.00,366.41,8.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,0,1040.00,277.20,8.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,0,1040.00,277.20,8.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_1,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3,0,2152.00,366.41,8.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1,0,2152.00,366.41,8.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4,0,1040.00,277.20,8.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1,0,1040.00,277.20,8.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_CEILING,0,11891.48,510.76,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,0,2152.00,366.41,8.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1,0,2152.00,366.41,8.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,0,1040.00,277.20,8.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,0,1040.00,277.20,8.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_1,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3,0,2152.00,366.41,8.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1,0,2152.00,366.41,8.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4,0,1040.00,277.20,8.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1,0,1040.00,277.20,8.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_CEILING,0,11891.48,510.76,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6,0,1040.00,277.20,8.00,0,4.00,5.00,9.28,0.35,4,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1,0,1040.00,277.20,8.00,0,4.00,5.00,9.28,0.35,1,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_1,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_3,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_4,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_5,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6,0,1040.00,277.20,8.00,0,4.00,5.00,9.28,0.35,4,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1,0,1040.00,277.20,8.00,0,4.00,5.00,9.28,0.35,1,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_2_CEILING,0,11891.48,510.76,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_2 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6,0,1040.00,277.20,8.00,0,4.00,5.00,9.28,0.35,4,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1,0,1040.00,277.20,8.00,0,4.00,5.00,9.28,0.35,1,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_1,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_3,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_4,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_5,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6,0,1040.00,277.20,8.00,0,4.00,5.00,9.28,0.35,4,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1,0,1040.00,277.20,8.00,0,4.00,5.00,9.28,0.35,1,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_2_CEILING,0,11891.48,510.76,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_2 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6,0,1040.00,277.20,8.00,0,4.00,5.00,9.28,0.35,4,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1,0,1040.00,277.20,8.00,0,4.00,5.00,9.28,0.35,1,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_1,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_3,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_4,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_5,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6,0,1040.00,277.20,8.00,0,4.00,5.00,9.28,0.35,4,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1,0,1040.00,277.20,8.00,0,4.00,5.00,9.28,0.35,1,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_2_CEILING,0,11891.48,510.76,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_2 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,5.00,9.28,0.35,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_WALL_1,0,0.00,0.00,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_WALL_3,0,0.00,0.00,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_WALL_4,0,0.00,0.00,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_CEILING,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_1,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_10,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_11,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_12,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_13,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_14,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_15,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_16,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_17,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_18,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_19,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_2,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_20,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_21,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_22,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_23,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_24,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_25,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_26,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_27,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_28,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_29,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_3,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_30,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_31,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_32,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_33,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_34,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_35,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_36,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_37,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_38,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_39,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_4,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_40,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_41,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_42,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_43,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_44,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_45,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_46,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_47,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_48,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_49,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_5,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_50,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_51,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_52,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_53,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_54,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_6,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_7,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_8,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_2_SKYLIGHT_9,0,11891.48,510.76,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1 INTERNAL MASS,0,0.00,0.00,0.00,0,8.00,0.00,43.91,-999.00,0,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,9.00,13.09,0.35,0,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_WALL_2,0,1040.00,366.41,8.00,0,4.00,9.00,13.09,0.35,4,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1,0,1040.00,366.41,8.00,0,4.00,9.00,13.09,0.35,1,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,9.00,13.09,0.35,0,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,9.00,13.09,0.35,0,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,9.00,13.09,0.35,0,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,9.00,13.09,0.35,0,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,9.00,13.09,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_WALL_1,0,0.00,0.00,0.00,0,4.00,59.00,28.47,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_WALL_2,0,1040.00,366.41,8.00,0,4.00,59.00,28.47,0.35,4,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1,0,1040.00,366.41,8.00,0,4.00,59.00,28.47,0.35,1,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_WALL_3,0,2152.00,366.41,8.00,0,4.00,59.00,28.47,0.35,4,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1,0,2152.00,366.41,8.00,0,4.00,59.00,28.47,0.35,1,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_WALL_4_A,0,0.00,0.00,0.00,0,4.00,59.00,28.47,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_WALL_4_B,0,0.00,0.00,0.00,0,4.00,59.00,28.47,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_FLOOR_A,0,0.00,0.00,0.00,0,4.00,59.00,28.47,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_FLOOR_B,0,0.00,0.00,0.00,0,4.00,59.00,28.47,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_CEILING,0,11891.48,510.76,0.00,0,4.00,59.00,28.47,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,59.00,28.47,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_1,0,2152.00,341.22,8.00,0,4.00,15.00,14.48,0.35,4,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1,0,2152.00,341.22,8.00,0,4.00,15.00,14.48,0.35,1,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,15.00,14.48,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,15.00,14.48,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,15.00,14.48,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,15.00,14.48,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,15.00,14.48,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,15.00,14.48,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,15.00,14.48,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_2_WALL_1,0,2152.00,341.22,8.00,0,4.00,15.00,14.48,0.35,4,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1,0,2152.00,341.22,8.00,0,4.00,15.00,14.48,0.35,1,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,15.00,14.48,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_2_WALL_3,0,0.00,0.00,0.00,0,4.00,15.00,14.48,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_2_WALL_4,0,0.00,0.00,0.00,0,4.00,15.00,14.48,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_2_WALL_5,0,0.00,0.00,0.00,0,4.00,15.00,14.48,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,15.00,14.48,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_2_CEILING,0,11891.48,510.76,0.00,0,4.00,15.00,14.48,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_2 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,15.00,14.48,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,50.00,25.05,0.24,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_10,0,0.00,0.00,0.00,0,4.00,50.00,25.05,0.24,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11,0,1040.00,277.20,8.00,0,4.00,50.00,25.05,0.24,4,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1,0,1040.00,277.20,8.00,0,4.00,50.00,25.05,0.24,1,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_12,0,0.00,0.00,0.00,0,4.00,50.00,25.05,0.24,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,50.00,25.05,0.24,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,50.00,25.05,0.24,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4,0,1040.00,366.41,8.00,0,4.00,50.00,25.05,0.24,4,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,50.00,25.05,0.24,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_6,0,0.00,0.00,0.00,0,4.00,50.00,25.05,0.24,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,0,1040.00,277.20,8.00,0,4.00,50.00,25.05,0.24,4,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1,0,1040.00,277.20,8.00,0,4.00,50.00,25.05,0.24,1,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_8,0,0.00,0.00,0.00,0,4.00,50.00,25.05,0.24,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_9,0,0.00,0.00,0.00,0,4.00,50.00,25.05,0.24,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,50.00,25.05,0.24,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,50.00,25.05,0.24,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,50.00,25.05,0.24,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_1,0,0.00,0.00,0.00,0,4.00,50.00,25.05,0.24,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_10,0,0.00,0.00,0.00,0,4.00,50.00,25.05,0.24,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11,0,1040.00,277.20,8.00,0,4.00,50.00,25.05,0.24,4,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1,0,1040.00,277.20,8.00,0,4.00,50.00,25.05,0.24,1,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_12,0,0.00,0.00,0.00,0,4.00,50.00,25.05,0.24,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,50.00,25.05,0.24,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_3,0,0.00,0.00,0.00,0,4.00,50.00,25.05,0.24,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4,0,1040.00,366.41,8.00,0,4.00,50.00,25.05,0.24,4,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_5,0,0.00,0.00,0.00,0,4.00,50.00,25.05,0.24,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_6,0,0.00,0.00,0.00,0,4.00,50.00,25.05,0.24,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7,0,1040.00,277.20,8.00,0,4.00,50.00,25.05,0.24,4,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1,0,1040.00,277.20,8.00,0,4.00,50.00,25.05,0.24,1,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_8,0,0.00,0.00,0.00,0,4.00,50.00,25.05,0.24,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_9,0,0.00,0.00,0.00,0,4.00,50.00,25.05,0.24,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,50.00,25.05,0.24,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_2_CEILING,0,11891.48,510.76,0.00,0,4.00,50.00,25.05,0.24,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_2 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,50.00,25.05,0.24,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,0.00,14.55,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,0.00,14.55,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,0.00,14.55,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,0.00,14.55,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,0.00,14.55,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,0.00,14.55,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,0.00,14.55,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_2_WALL_1,0,0.00,0.00,0.00,0,4.00,0.00,14.55,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,0.00,14.55,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_2_WALL_3,0,0.00,0.00,0.00,0,4.00,0.00,14.55,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_2_WALL_4,0,0.00,0.00,0.00,0,4.00,0.00,14.55,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,0.00,14.55,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_2_CEILING,0,11891.48,510.76,0.00,0,4.00,0.00,14.55,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_2 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,0.00,14.55,-999.00,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,0,2152.00,341.22,8.00,0,4.00,53.00,15.39,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1,0,2152.00,341.22,8.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1,0,2152.00,341.22,8.00,0,4.00,53.00,15.39,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1,0,2152.00,341.22,8.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_3,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_2_CEILING,0,11891.48,510.76,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_2 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,0,2152.00,341.22,8.00,0,4.00,53.00,15.39,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1,0,2152.00,341.22,8.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1,0,2152.00,341.22,8.00,0,4.00,53.00,15.39,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1,0,2152.00,341.22,8.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_3,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_2_CEILING,0,11891.48,510.76,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_2 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,0,2152.00,341.22,8.00,0,4.00,53.00,15.39,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1,0,2152.00,341.22,8.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1,0,2152.00,341.22,8.00,0,4.00,53.00,15.39,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1,0,2152.00,341.22,8.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_3,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_2_CEILING,0,11891.48,510.76,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_2 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,0,2152.00,366.41,8.00,0,4.00,53.00,15.39,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1,0,2152.00,366.41,8.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_1,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3,0,2152.00,366.41,8.00,0,4.00,53.00,15.39,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1,0,2152.00,366.41,8.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_2_CEILING,0,11891.48,510.76,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_2 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,0,2152.00,366.41,8.00,0,4.00,53.00,15.39,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1,0,2152.00,366.41,8.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_1,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3,0,2152.00,366.41,8.00,0,4.00,53.00,15.39,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1,0,2152.00,366.41,8.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_2_CEILING,0,11891.48,510.76,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_2 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,0,2152.00,366.41,8.00,0,4.00,53.00,15.39,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1,0,2152.00,366.41,8.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_1,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_2,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3,0,2152.00,366.41,8.00,0,4.00,53.00,15.39,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1,0,2152.00,366.41,8.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_2_CEILING,0,11891.48,510.76,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_2 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_1,0,2152.00,341.22,8.00,0,4.00,52.00,20.46,0.35,4,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1,0,2152.00,341.22,8.00,0,4.00,52.00,20.46,0.35,1,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_2,0,1040.00,366.41,8.00,0,4.00,52.00,20.46,0.35,4,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,0,1040.00,366.41,8.00,0,4.00,52.00,20.46,0.35,1,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,52.00,20.46,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,52.00,20.46,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,52.00,20.46,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.00,52.00,20.46,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,52.00,20.46,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_2_WALL_1,0,2152.00,341.22,8.00,0,4.00,52.00,20.46,0.35,4,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1,0,2152.00,341.22,8.00,0,4.00,52.00,20.46,0.35,1,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_2_WALL_2,0,1040.00,366.41,8.00,0,4.00,52.00,20.46,0.35,4,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1,0,1040.00,366.41,8.00,0,4.00,52.00,20.46,0.35,1,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_2_WALL_3,0,0.00,0.00,0.00,0,4.00,52.00,20.46,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_2_WALL_4,0,0.00,0.00,0.00,0,4.00,52.00,20.46,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.00,52.00,20.46,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_2_CEILING,0,11891.48,510.76,0.00,0,4.00,52.00,20.46,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_2 INTERNAL MASS,0,0.00,0.00,0.00,0,4.00,52.00,20.46,0.35,0,No,No
! <Infiltration Airflow Stats - Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats, AUDITORIUM_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,AUDITORIUM_ZN_1_FLR_1,988.00,988.0,0.155,1.565E-004,1.031E-004,7.043E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, AUX_GYM_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,AUX_GYM_ZN_1_FLR_1,1248.00,374.8,0.184,1.471E-004,9.893E-005,6.621E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, BATHROOMS_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,BATHROOMS_ZN_1_FLR_1,210.00,21.0,3.503E-002,1.668E-004,3.020E-004,0.150,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, BATHROOMS_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,BATHROOMS_ZN_1_FLR_2,210.00,21.0,3.503E-002,1.668E-004,1.075E-004,0.150,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, CAFETERIA_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,CAFETERIA_ZN_1_FLR_1,624.00,448.9,6.040E-002,9.679E-005,3.020E-004,8.712E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, CORNER_CLASS_1_POD_1_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,24.8,2.416E-002,2.440E-004,3.020E-004,0.220,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, CORNER_CLASS_1_POD_1_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,99.00,24.8,2.416E-002,2.440E-004,1.350E-004,0.220,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, CORNER_CLASS_1_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,24.8,2.416E-002,2.440E-004,3.020E-004,0.220,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, CORNER_CLASS_1_POD_2_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,99.00,24.8,2.416E-002,2.440E-004,1.350E-004,0.220,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, CORNER_CLASS_1_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,24.8,2.416E-002,2.440E-004,3.020E-004,0.220,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, CORNER_CLASS_1_POD_3_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,99.00,24.8,2.416E-002,2.440E-004,1.350E-004,0.220,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, CORNER_CLASS_2_POD_1_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,24.8,2.416E-002,2.440E-004,3.020E-004,0.220,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, CORNER_CLASS_2_POD_1_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,99.00,24.8,2.416E-002,2.440E-004,1.350E-004,0.220,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, CORNER_CLASS_2_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,24.8,2.416E-002,2.440E-004,3.020E-004,0.220,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, CORNER_CLASS_2_POD_2_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,99.00,24.8,2.416E-002,2.440E-004,1.350E-004,0.220,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, CORNER_CLASS_2_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,24.8,2.416E-002,2.440E-004,3.020E-004,0.220,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, CORNER_CLASS_2_POD_3_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,99.00,24.8,2.416E-002,2.440E-004,1.350E-004,0.220,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, CORRIDOR_POD_1_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,CORRIDOR_POD_1_ZN_1_FLR_1,320.00,32.0,6.040E-003,1.888E-005,3.020E-004,1.699E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, CORRIDOR_POD_1_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,CORRIDOR_POD_1_ZN_1_FLR_2,320.00,32.0,6.040E-003,1.888E-005,1.776E-005,1.699E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, CORRIDOR_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,CORRIDOR_POD_2_ZN_1_FLR_1,320.00,32.0,6.040E-003,1.888E-005,3.020E-004,1.699E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, CORRIDOR_POD_2_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,CORRIDOR_POD_2_ZN_1_FLR_2,320.00,32.0,6.040E-003,1.888E-005,1.776E-005,1.699E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, CORRIDOR_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,CORRIDOR_POD_3_ZN_1_FLR_1,320.00,32.0,6.040E-003,1.888E-005,3.020E-004,1.699E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, CORRIDOR_POD_3_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,CORRIDOR_POD_3_ZN_1_FLR_2,320.00,32.0,6.040E-003,1.888E-005,1.776E-005,1.699E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, GYM_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,GYM_ZN_1_FLR_1,1976.00,1976.0,0.615,3.111E-004,3.111E-004,0.140,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, KITCHEN_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,KITCHEN_ZN_1_FLR_1,216.00,32.4,1.087E-002,5.033E-005,3.020E-004,4.530E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,840.00,193.1,7.127E-002,8.485E-005,6.624E-005,7.636E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, LOBBY_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,LOBBY_ZN_1_FLR_1,210.00,0.0,1.812E-002,8.629E-005,3.020E-004,7.766E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, LOBBY_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,LOBBY_ZN_1_FLR_2,210.00,0.0,1.812E-002,8.629E-005,6.711E-005,7.766E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, MAIN_CORRIDOR_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,MAIN_CORRIDOR_ZN_1_FLR_1,1140.00,0.0,6.040E-002,5.298E-005,3.020E-004,4.768E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, MAIN_CORRIDOR_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,MAIN_CORRIDOR_ZN_1_FLR_2,1140.00,0.0,6.040E-002,5.298E-005,4.507E-005,4.768E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, MULT_CLASS_1_POD_1_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,119.3,6.402E-002,1.342E-004,3.020E-004,0.121,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, MULT_CLASS_1_POD_1_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,MULT_CLASS_1_POD_1_ZN_1_FLR_2,477.00,119.3,6.402E-002,1.342E-004,9.292E-005,0.121,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, MULT_CLASS_1_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,119.3,6.402E-002,1.342E-004,3.020E-004,0.121,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, MULT_CLASS_1_POD_2_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,MULT_CLASS_1_POD_2_ZN_1_FLR_2,477.00,119.3,6.402E-002,1.342E-004,9.292E-005,0.121,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, MULT_CLASS_1_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,119.3,6.402E-002,1.342E-004,3.020E-004,0.121,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, MULT_CLASS_1_POD_3_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,MULT_CLASS_1_POD_3_ZN_1_FLR_2,477.00,119.3,6.402E-002,1.342E-004,9.292E-005,0.121,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, MULT_CLASS_2_POD_1_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,119.3,6.402E-002,1.342E-004,3.020E-004,0.121,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, MULT_CLASS_2_POD_1_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,MULT_CLASS_2_POD_1_ZN_1_FLR_2,477.00,119.3,6.402E-002,1.342E-004,9.292E-005,0.121,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, MULT_CLASS_2_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,119.3,6.402E-002,1.342E-004,3.020E-004,0.121,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, MULT_CLASS_2_POD_2_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,MULT_CLASS_2_POD_2_ZN_1_FLR_2,477.00,119.3,6.402E-002,1.342E-004,9.292E-005,0.121,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, MULT_CLASS_2_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,MULT_CLASS_2_POD_3_ZN_1_FLR_1,477.00,119.3,6.402E-002,1.342E-004,3.020E-004,0.121,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, MULT_CLASS_2_POD_3_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,MULT_CLASS_2_POD_3_ZN_1_FLR_2,477.00,119.3,6.402E-002,1.342E-004,9.292E-005,0.121,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, OFFICES_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,OFFICES_ZN_1_FLR_1,532.00,26.6,6.282E-002,1.181E-004,3.020E-004,0.106,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, OFFICES_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,OFFICES_ZN_1_FLR_2,532.00,26.6,6.282E-002,1.181E-004,8.489E-005,0.106,1.000,0.000,0.000,0.000
! <Mixing Airflow Stats - Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/person Area {m3/s/person},ACH - Air Changes per Hour,From/Source Zone,Delta Temperature {C}
 Mixing Airflow Stats, KITCHEN_ZN_1_FLR_1 EXHAUST FANMIXING_0,HVACOPERATIONSCHD,KITCHEN_ZN_1_FLR_1,216.00,32.4,1.629,7.541E-003,5.027E-002,6.787,CAFETERIA_ZN_1_FLR_1,0.00
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,AUDITORIUM_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,AUX_GYM_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,BATHROOMS_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,BATHROOMS_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,CAFETERIA_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_POD_1_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_POD_2_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_POD_3_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,GYM_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,KITCHEN_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,LOBBY_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,LOBBY_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,MAIN_CORRIDOR_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MAIN_CORRIDOR_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,MECH_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MECH_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_1_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_1_POD_1_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_1_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_1_POD_2_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_1_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_1_POD_3_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_2_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_2_POD_1_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_2_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_2_POD_2_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_2_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_2_POD_3_ZN_1_FLR_2,Mixing/Well-Stirred
RoomAir Model,OFFICES_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,OFFICES_ZN_1_FLR_2,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.5000    
 Heating Sizing Factor Information, Zone AUDITORIUM_ZN_1_FLR_1,   1.5000    
 Heating Sizing Factor Information, Zone AUX_GYM_ZN_1_FLR_1,   1.5000    
 Heating Sizing Factor Information, Zone BATHROOMS_ZN_1_FLR_1,   1.5000    
 Heating Sizing Factor Information, Zone BATHROOMS_ZN_1_FLR_2,   1.5000    
 Heating Sizing Factor Information, Zone CAFETERIA_ZN_1_FLR_1,   1.5000    
 Heating Sizing Factor Information, Zone CORNER_CLASS_1_POD_1_ZN_1_FLR_1,   1.5000    
 Heating Sizing Factor Information, Zone CORNER_CLASS_1_POD_1_ZN_1_FLR_2,   1.5000    
 Heating Sizing Factor Information, Zone CORNER_CLASS_1_POD_2_ZN_1_FLR_1,   1.5000    
 Heating Sizing Factor Information, Zone CORNER_CLASS_1_POD_2_ZN_1_FLR_2,   1.5000    
 Heating Sizing Factor Information, Zone CORNER_CLASS_1_POD_3_ZN_1_FLR_1,   1.5000    
 Heating Sizing Factor Information, Zone CORNER_CLASS_1_POD_3_ZN_1_FLR_2,   1.5000    
 Heating Sizing Factor Information, Zone CORNER_CLASS_2_POD_1_ZN_1_FLR_1,   1.5000    
 Heating Sizing Factor Information, Zone CORNER_CLASS_2_POD_1_ZN_1_FLR_2,   1.5000    
 Heating Sizing Factor Information, Zone CORNER_CLASS_2_POD_2_ZN_1_FLR_1,   1.5000    
 Heating Sizing Factor Information, Zone CORNER_CLASS_2_POD_2_ZN_1_FLR_2,   1.5000    
 Heating Sizing Factor Information, Zone CORNER_CLASS_2_POD_3_ZN_1_FLR_1,   1.5000    
 Heating Sizing Factor Information, Zone CORNER_CLASS_2_POD_3_ZN_1_FLR_2,   1.5000    
 Heating Sizing Factor Information, Zone CORRIDOR_POD_1_ZN_1_FLR_1,   1.5000    
 Heating Sizing Factor Information, Zone CORRIDOR_POD_1_ZN_1_FLR_2,   1.5000    
 Heating Sizing Factor Information, Zone CORRIDOR_POD_2_ZN_1_FLR_1,   1.5000    
 Heating Sizing Factor Information, Zone CORRIDOR_POD_2_ZN_1_FLR_2,   1.5000    
 Heating Sizing Factor Information, Zone CORRIDOR_POD_3_ZN_1_FLR_1,   1.5000    
 Heating Sizing Factor Information, Zone CORRIDOR_POD_3_ZN_1_FLR_2,   1.5000    
 Heating Sizing Factor Information, Zone GYM_ZN_1_FLR_1,   1.5000    
 Heating Sizing Factor Information, Zone KITCHEN_ZN_1_FLR_1,   1.5000    
 Heating Sizing Factor Information, Zone LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,   1.5000    
 Heating Sizing Factor Information, Zone LOBBY_ZN_1_FLR_1,   1.5000    
 Heating Sizing Factor Information, Zone LOBBY_ZN_1_FLR_2,   1.5000    
 Heating Sizing Factor Information, Zone MAIN_CORRIDOR_ZN_1_FLR_1,   1.5000    
 Heating Sizing Factor Information, Zone MAIN_CORRIDOR_ZN_1_FLR_2,   1.5000    
 Heating Sizing Factor Information, Zone MECH_ZN_1_FLR_1,   1.5000    
 Heating Sizing Factor Information, Zone MECH_ZN_1_FLR_2,   1.5000    
 Heating Sizing Factor Information, Zone MULT_CLASS_1_POD_1_ZN_1_FLR_1,   1.5000    
 Heating Sizing Factor Information, Zone MULT_CLASS_1_POD_1_ZN_1_FLR_2,   1.5000    
 Heating Sizing Factor Information, Zone MULT_CLASS_1_POD_2_ZN_1_FLR_1,   1.5000    
 Heating Sizing Factor Information, Zone MULT_CLASS_1_POD_2_ZN_1_FLR_2,   1.5000    
 Heating Sizing Factor Information, Zone MULT_CLASS_1_POD_3_ZN_1_FLR_1,   1.5000    
 Heating Sizing Factor Information, Zone MULT_CLASS_1_POD_3_ZN_1_FLR_2,   1.5000    
 Heating Sizing Factor Information, Zone MULT_CLASS_2_POD_1_ZN_1_FLR_1,   1.5000    
 Heating Sizing Factor Information, Zone MULT_CLASS_2_POD_1_ZN_1_FLR_2,   1.5000    
 Heating Sizing Factor Information, Zone MULT_CLASS_2_POD_2_ZN_1_FLR_1,   1.5000    
 Heating Sizing Factor Information, Zone MULT_CLASS_2_POD_2_ZN_1_FLR_2,   1.5000    
 Heating Sizing Factor Information, Zone MULT_CLASS_2_POD_3_ZN_1_FLR_1,   1.5000    
 Heating Sizing Factor Information, Zone MULT_CLASS_2_POD_3_ZN_1_FLR_2,   1.5000    
 Heating Sizing Factor Information, Zone OFFICES_ZN_1_FLR_1,   1.5000    
 Heating Sizing Factor Information, Zone OFFICES_ZN_1_FLR_2,   1.5000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.5000    
 Cooling Sizing Factor Information, Zone AUDITORIUM_ZN_1_FLR_1,   1.5000    
 Cooling Sizing Factor Information, Zone AUX_GYM_ZN_1_FLR_1,   1.5000    
 Cooling Sizing Factor Information, Zone BATHROOMS_ZN_1_FLR_1,   1.5000    
 Cooling Sizing Factor Information, Zone BATHROOMS_ZN_1_FLR_2,   1.5000    
 Cooling Sizing Factor Information, Zone CAFETERIA_ZN_1_FLR_1,   1.5000    
 Cooling Sizing Factor Information, Zone CORNER_CLASS_1_POD_1_ZN_1_FLR_1,   1.5000    
 Cooling Sizing Factor Information, Zone CORNER_CLASS_1_POD_1_ZN_1_FLR_2,   1.5000    
 Cooling Sizing Factor Information, Zone CORNER_CLASS_1_POD_2_ZN_1_FLR_1,   1.5000    
 Cooling Sizing Factor Information, Zone CORNER_CLASS_1_POD_2_ZN_1_FLR_2,   1.5000    
 Cooling Sizing Factor Information, Zone CORNER_CLASS_1_POD_3_ZN_1_FLR_1,   1.5000    
 Cooling Sizing Factor Information, Zone CORNER_CLASS_1_POD_3_ZN_1_FLR_2,   1.5000    
 Cooling Sizing Factor Information, Zone CORNER_CLASS_2_POD_1_ZN_1_FLR_1,   1.5000    
 Cooling Sizing Factor Information, Zone CORNER_CLASS_2_POD_1_ZN_1_FLR_2,   1.5000    
 Cooling Sizing Factor Information, Zone CORNER_CLASS_2_POD_2_ZN_1_FLR_1,   1.5000    
 Cooling Sizing Factor Information, Zone CORNER_CLASS_2_POD_2_ZN_1_FLR_2,   1.5000    
 Cooling Sizing Factor Information, Zone CORNER_CLASS_2_POD_3_ZN_1_FLR_1,   1.5000    
 Cooling Sizing Factor Information, Zone CORNER_CLASS_2_POD_3_ZN_1_FLR_2,   1.5000    
 Cooling Sizing Factor Information, Zone CORRIDOR_POD_1_ZN_1_FLR_1,   1.5000    
 Cooling Sizing Factor Information, Zone CORRIDOR_POD_1_ZN_1_FLR_2,   1.5000    
 Cooling Sizing Factor Information, Zone CORRIDOR_POD_2_ZN_1_FLR_1,   1.5000    
 Cooling Sizing Factor Information, Zone CORRIDOR_POD_2_ZN_1_FLR_2,   1.5000    
 Cooling Sizing Factor Information, Zone CORRIDOR_POD_3_ZN_1_FLR_1,   1.5000    
 Cooling Sizing Factor Information, Zone CORRIDOR_POD_3_ZN_1_FLR_2,   1.5000    
 Cooling Sizing Factor Information, Zone GYM_ZN_1_FLR_1,   1.5000    
 Cooling Sizing Factor Information, Zone KITCHEN_ZN_1_FLR_1,   1.5000    
 Cooling Sizing Factor Information, Zone LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,   1.5000    
 Cooling Sizing Factor Information, Zone LOBBY_ZN_1_FLR_1,   1.5000    
 Cooling Sizing Factor Information, Zone LOBBY_ZN_1_FLR_2,   1.5000    
 Cooling Sizing Factor Information, Zone MAIN_CORRIDOR_ZN_1_FLR_1,   1.5000    
 Cooling Sizing Factor Information, Zone MAIN_CORRIDOR_ZN_1_FLR_2,   1.5000    
 Cooling Sizing Factor Information, Zone MECH_ZN_1_FLR_1,   1.5000    
 Cooling Sizing Factor Information, Zone MECH_ZN_1_FLR_2,   1.5000    
 Cooling Sizing Factor Information, Zone MULT_CLASS_1_POD_1_ZN_1_FLR_1,   1.5000    
 Cooling Sizing Factor Information, Zone MULT_CLASS_1_POD_1_ZN_1_FLR_2,   1.5000    
 Cooling Sizing Factor Information, Zone MULT_CLASS_1_POD_2_ZN_1_FLR_1,   1.5000    
 Cooling Sizing Factor Information, Zone MULT_CLASS_1_POD_2_ZN_1_FLR_2,   1.5000    
 Cooling Sizing Factor Information, Zone MULT_CLASS_1_POD_3_ZN_1_FLR_1,   1.5000    
 Cooling Sizing Factor Information, Zone MULT_CLASS_1_POD_3_ZN_1_FLR_2,   1.5000    
 Cooling Sizing Factor Information, Zone MULT_CLASS_2_POD_1_ZN_1_FLR_1,   1.5000    
 Cooling Sizing Factor Information, Zone MULT_CLASS_2_POD_1_ZN_1_FLR_2,   1.5000    
 Cooling Sizing Factor Information, Zone MULT_CLASS_2_POD_2_ZN_1_FLR_1,   1.5000    
 Cooling Sizing Factor Information, Zone MULT_CLASS_2_POD_2_ZN_1_FLR_2,   1.5000    
 Cooling Sizing Factor Information, Zone MULT_CLASS_2_POD_3_ZN_1_FLR_1,   1.5000    
 Cooling Sizing Factor Information, Zone MULT_CLASS_2_POD_3_ZN_1_FLR_2,   1.5000    
 Cooling Sizing Factor Information, Zone OFFICES_ZN_1_FLR_1,   1.5000    
 Cooling Sizing Factor Information, Zone OFFICES_ZN_1_FLR_2,   1.5000    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}
 Zone Sizing Information, AUDITORIUM_ZN_1_FLR_1, Cooling, 61979.72877, 92969.59315, 4.61979, 7.90400, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:00:00, 29.70200, 1.87829E-002, 988.00000, 988.00000, 7.90400
 Zone Sizing Information, AUDITORIUM_ZN_1_FLR_1, Heating, 0.00000, 0.00000, 0.00000, 7.90400, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 988.00000, 988.00000, 7.90400
 Zone Sizing Information, AUX_GYM_ZN_1_FLR_1, Cooling, 43776.97320, 65665.45979, 3.25794, 4.88690, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 15:00:00, 31.20000, 1.87829E-002, 1248.00000, 374.77477, 3.74775
 Zone Sizing Information, AUX_GYM_ZN_1_FLR_1, Heating, 55788.94258, 83683.41386, 1.60416, 3.74775, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:15:00, -20.60000, 6.12575E-004, 1248.00000, 374.77477, 3.74775
 Zone Sizing Information, BATHROOMS_ZN_1_FLR_1, Cooling, 2141.57395, 3212.36092, 0.15936, 0.52500, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 14:45:00, 31.20000, 1.87829E-002, 210.00000, 21.00000, 0.52500
 Zone Sizing Information, BATHROOMS_ZN_1_FLR_1, Heating, 9968.81941, 14953.22911, 0.28199, 0.52500, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 07:30:00, -20.60000, 6.12575E-004, 210.00000, 21.00000, 0.52500
 Zone Sizing Information, BATHROOMS_ZN_1_FLR_2, Cooling, 4597.96730, 6896.95094, 0.34214, 0.52500, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:00:00, 29.70200, 1.87829E-002, 210.00000, 21.00000, 0.52500
 Zone Sizing Information, BATHROOMS_ZN_1_FLR_2, Heating, 13969.15640, 20953.73460, 0.39659, 0.59489, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 07:30:00, -20.60000, 6.12575E-004, 210.00000, 21.00000, 0.52500
 Zone Sizing Information, CAFETERIA_ZN_1_FLR_1, Cooling, 14038.04557, 21057.06835, 1.04524, 4.48921, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 13:00:00, 30.66500, 1.87829E-002, 624.00000, 448.92086, 4.48921
 Zone Sizing Information, CAFETERIA_ZN_1_FLR_1, Heating, 11058.40631, 16587.60946, 0.31798, 4.48921, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 624.00000, 448.92086, 4.48921
 Zone Sizing Information, CORNER_CLASS_1_POD_1_ZN_1_FLR_1, Cooling, 3730.41829, 5595.62743, 0.27762, 0.41643, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:00:00, 29.70200, 1.87829E-002, 99.00000, 24.75000, 0.19800
 Zone Sizing Information, CORNER_CLASS_1_POD_1_ZN_1_FLR_1, Heating, 4562.10930, 6843.16394, 0.13116, 0.19800, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 99.00000, 24.75000, 0.19800
 Zone Sizing Information, CORNER_CLASS_1_POD_1_ZN_1_FLR_2, Cooling, 5391.10484, 8086.65725, 0.40120, 0.60180, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:15:00, 29.43450, 1.87829E-002, 99.00000, 24.75000, 0.19800
 Zone Sizing Information, CORNER_CLASS_1_POD_1_ZN_1_FLR_2, Heating, 6071.15278, 9106.72916, 0.17455, 0.26182, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:15:00, -20.60000, 6.12575E-004, 99.00000, 24.75000, 0.19800
 Zone Sizing Information, CORNER_CLASS_1_POD_2_ZN_1_FLR_1, Cooling, 3661.61036, 5492.41554, 0.27250, 0.40875, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:00:00, 29.70200, 1.87829E-002, 99.00000, 24.75000, 0.19800
 Zone Sizing Information, CORNER_CLASS_1_POD_2_ZN_1_FLR_1, Heating, 4555.28727, 6832.93090, 0.13097, 0.19800, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 99.00000, 24.75000, 0.19800
 Zone Sizing Information, CORNER_CLASS_1_POD_2_ZN_1_FLR_2, Cooling, 5362.66760, 8044.00139, 0.39908, 0.59862, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:15:00, 29.43450, 1.87829E-002, 99.00000, 24.75000, 0.19800
 Zone Sizing Information, CORNER_CLASS_1_POD_2_ZN_1_FLR_2, Heating, 6066.58210, 9099.87315, 0.17441, 0.26162, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:15:00, -20.60000, 6.12575E-004, 99.00000, 24.75000, 0.19800
 Zone Sizing Information, CORNER_CLASS_1_POD_3_ZN_1_FLR_1, Cooling, 3664.96194, 5497.44291, 0.27275, 0.40913, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:00:00, 29.70200, 1.87829E-002, 99.00000, 24.75000, 0.19800
 Zone Sizing Information, CORNER_CLASS_1_POD_3_ZN_1_FLR_1, Heating, 4558.34835, 6837.52252, 0.13106, 0.19800, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 99.00000, 24.75000, 0.19800
 Zone Sizing Information, CORNER_CLASS_1_POD_3_ZN_1_FLR_2, Cooling, 5377.73292, 8066.59938, 0.40020, 0.60030, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:15:00, 29.43450, 1.87829E-002, 99.00000, 24.75000, 0.19800
 Zone Sizing Information, CORNER_CLASS_1_POD_3_ZN_1_FLR_2, Heating, 6069.89016, 9104.83524, 0.17451, 0.26176, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:15:00, -20.60000, 6.12575E-004, 99.00000, 24.75000, 0.19800
 Zone Sizing Information, CORNER_CLASS_2_POD_1_ZN_1_FLR_1, Cooling, 3458.43697, 5187.65545, 0.25738, 0.38607, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:15:00, 29.43450, 1.87829E-002, 99.00000, 24.75000, 0.19800
 Zone Sizing Information, CORNER_CLASS_2_POD_1_ZN_1_FLR_1, Heating, 4530.22972, 6795.34457, 0.13025, 0.19800, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 99.00000, 24.75000, 0.19800
 Zone Sizing Information, CORNER_CLASS_2_POD_1_ZN_1_FLR_2, Cooling, 5171.51111, 7757.26666, 0.38486, 0.57729, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:15:00, 29.43450, 1.87829E-002, 99.00000, 24.75000, 0.19800
 Zone Sizing Information, CORNER_CLASS_2_POD_1_ZN_1_FLR_2, Heating, 6072.12222, 9108.18333, 0.17457, 0.26186, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:15:00, -20.60000, 6.12575E-004, 99.00000, 24.75000, 0.19800
 Zone Sizing Information, CORNER_CLASS_2_POD_2_ZN_1_FLR_1, Cooling, 3442.64395, 5163.96592, 0.25621, 0.38431, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:15:00, 29.43450, 1.87829E-002, 99.00000, 24.75000, 0.19800
 Zone Sizing Information, CORNER_CLASS_2_POD_2_ZN_1_FLR_1, Heating, 4544.06129, 6816.09193, 0.13065, 0.19800, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 99.00000, 24.75000, 0.19800
 Zone Sizing Information, CORNER_CLASS_2_POD_2_ZN_1_FLR_2, Cooling, 5171.31945, 7756.97918, 0.38484, 0.57727, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:15:00, 29.43450, 1.87829E-002, 99.00000, 24.75000, 0.19800
 Zone Sizing Information, CORNER_CLASS_2_POD_2_ZN_1_FLR_2, Heating, 6075.63527, 9113.45290, 0.17467, 0.26201, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:15:00, -20.60000, 6.12575E-004, 99.00000, 24.75000, 0.19800
 Zone Sizing Information, CORNER_CLASS_2_POD_3_ZN_1_FLR_1, Cooling, 3496.50309, 5244.75463, 0.26021, 0.39032, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:15:00, 29.43450, 1.87829E-002, 99.00000, 24.75000, 0.19800
 Zone Sizing Information, CORNER_CLASS_2_POD_3_ZN_1_FLR_1, Heating, 4566.54882, 6849.82323, 0.13129, 0.19800, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 99.00000, 24.75000, 0.19800
 Zone Sizing Information, CORNER_CLASS_2_POD_3_ZN_1_FLR_2, Cooling, 5203.64131, 7805.46196, 0.38725, 0.58087, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:15:00, 29.43450, 1.87829E-002, 99.00000, 24.75000, 0.19800
 Zone Sizing Information, CORNER_CLASS_2_POD_3_ZN_1_FLR_2, Heating, 6084.18771, 9126.28156, 0.17492, 0.26238, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:15:00, -20.60000, 6.12575E-004, 99.00000, 24.75000, 0.19800
 Zone Sizing Information, CORRIDOR_POD_1_ZN_1_FLR_1, Cooling, 3572.83964, 5359.25947, 0.26583, 0.39874, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:00:00, 29.70200, 1.87829E-002, 320.00000, 32.00000, 0.16000
 Zone Sizing Information, CORRIDOR_POD_1_ZN_1_FLR_1, Heating, 3775.25324, 5662.87986, 0.10779, 0.16169, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 07:30:00, -20.60000, 6.12575E-004, 320.00000, 32.00000, 0.16000
 Zone Sizing Information, CORRIDOR_POD_1_ZN_1_FLR_2, Cooling, 6535.61974, 9803.42961, 0.48625, 0.72938, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:15:00, 29.43450, 1.87829E-002, 320.00000, 32.00000, 0.16000
 Zone Sizing Information, CORRIDOR_POD_1_ZN_1_FLR_2, Heating, 11421.41679, 17132.12519, 0.32337, 0.48505, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 07:30:00, -20.60000, 6.12575E-004, 320.00000, 32.00000, 0.16000
 Zone Sizing Information, CORRIDOR_POD_2_ZN_1_FLR_1, Cooling, 2460.88972, 3691.33457, 0.18310, 0.27465, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:00:00, 29.70200, 1.87829E-002, 320.00000, 32.00000, 0.16000
 Zone Sizing Information, CORRIDOR_POD_2_ZN_1_FLR_1, Heating, 4422.55955, 6633.83932, 0.12612, 0.18918, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 07:30:00, -20.60000, 6.12575E-004, 320.00000, 32.00000, 0.16000
 Zone Sizing Information, CORRIDOR_POD_2_ZN_1_FLR_2, Cooling, 6418.81235, 9628.21853, 0.47756, 0.71635, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:15:00, 29.43450, 1.87829E-002, 320.00000, 32.00000, 0.16000
 Zone Sizing Information, CORRIDOR_POD_2_ZN_1_FLR_2, Heating, 11489.51231, 17234.26847, 0.32527, 0.48791, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 07:30:00, -20.60000, 6.12575E-004, 320.00000, 32.00000, 0.16000
 Zone Sizing Information, CORRIDOR_POD_3_ZN_1_FLR_1, Cooling, 2511.65640, 3767.48459, 0.18688, 0.28031, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:00:00, 29.70200, 1.87829E-002, 320.00000, 32.00000, 0.16000
 Zone Sizing Information, CORRIDOR_POD_3_ZN_1_FLR_1, Heating, 4531.33036, 6796.99554, 0.12921, 0.19381, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 07:30:00, -20.60000, 6.12575E-004, 320.00000, 32.00000, 0.16000
 Zone Sizing Information, CORRIDOR_POD_3_ZN_1_FLR_2, Cooling, 6539.28567, 9808.92850, 0.48653, 0.72979, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:15:00, 29.43450, 1.87829E-002, 320.00000, 32.00000, 0.16000
 Zone Sizing Information, CORRIDOR_POD_3_ZN_1_FLR_2, Heating, 11579.82859, 17369.74289, 0.32781, 0.49171, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 07:30:00, -20.60000, 6.12575E-004, 320.00000, 32.00000, 0.16000
 Zone Sizing Information, GYM_ZN_1_FLR_1, Cooling, 79333.91276, 119000.86915, 5.90835, 19.76000, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 15:30:00, 30.87900, 1.87829E-002, 1976.00000, 1976.00000, 19.76000
 Zone Sizing Information, GYM_ZN_1_FLR_1, Heating, 67714.21344, 101571.32016, 1.94684, 19.76000, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:15:00, -20.60000, 6.12575E-004, 1976.00000, 1976.00000, 19.76000
 Zone Sizing Information, KITCHEN_ZN_1_FLR_1, Cooling, 4658.71714, 6988.07571, 0.34676, 0.52014, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 13:00:00, 30.66500, 1.87829E-002, 216.00000, 32.40000, 0.25920
 Zone Sizing Information, KITCHEN_ZN_1_FLR_1, Heating, 5463.84556, 8195.76834, 0.15519, 0.25920, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 07:30:00, -20.60000, 6.12575E-004, 216.00000, 32.40000, 0.25920
 Zone Sizing Information, LIBRARY_MEDIA_CENTER_ZN_1_FLR_2, Cooling, 22207.35842, 33311.03764, 1.65248, 2.47872, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 16:45:00, 29.91600, 1.87829E-002, 840.00000, 193.10345, 1.54483
 Zone Sizing Information, LIBRARY_MEDIA_CENTER_ZN_1_FLR_2, Heating, 22010.80260, 33016.20390, 0.63292, 1.54483, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -20.60000, 6.12575E-004, 840.00000, 193.10345, 1.54483
 Zone Sizing Information, LOBBY_ZN_1_FLR_1, Cooling, 2122.56111, 3183.84167, 0.15793, 0.23689, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 16:00:00, 30.55800, 1.87829E-002, 210.00000, 0.00000, 0.10500
 Zone Sizing Information, LOBBY_ZN_1_FLR_1, Heating, 4349.76466, 6524.64699, 0.12508, 0.18762, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -20.60000, 6.12575E-004, 210.00000, 0.00000, 0.10500
 Zone Sizing Information, LOBBY_ZN_1_FLR_2, Cooling, 4603.28304, 6904.92456, 0.34249, 0.51374, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 16:30:00, 30.13000, 1.87829E-002, 210.00000, 0.00000, 0.10500
 Zone Sizing Information, LOBBY_ZN_1_FLR_2, Heating, 10629.81633, 15944.72449, 0.30096, 0.45144, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 07:30:00, -20.60000, 6.12575E-004, 210.00000, 0.00000, 0.10500
 Zone Sizing Information, MAIN_CORRIDOR_ZN_1_FLR_1, Cooling, 9328.18800, 13992.28200, 0.69405, 1.04108, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:00:00, 29.70200, 1.87829E-002, 1140.00000, 0.00000, 0.57000
 Zone Sizing Information, MAIN_CORRIDOR_ZN_1_FLR_1, Heating, 24491.83998, 36737.75997, 0.69394, 1.04091, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 07:30:00, -20.60000, 6.12575E-004, 1140.00000, 0.00000, 0.57000
 Zone Sizing Information, MAIN_CORRIDOR_ZN_1_FLR_2, Cooling, 23189.65925, 34784.48887, 1.72531, 2.58796, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:15:00, 29.43450, 1.87829E-002, 1140.00000, 0.00000, 0.57000
 Zone Sizing Information, MAIN_CORRIDOR_ZN_1_FLR_2, Heating, 48450.29758, 72675.44637, 1.36872, 2.05307, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 07:30:00, -20.60000, 6.12575E-004, 1140.00000, 0.00000, 0.57000
 Zone Sizing Information, MECH_ZN_1_FLR_1, Cooling, 9701.09774, 14551.64661, 0.72172, 1.08258, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 15:00:00, 31.20000, 1.87829E-002, 342.00000, 3.42000, 8.55000E-002
 Zone Sizing Information, MECH_ZN_1_FLR_1, Heating, 331.09772, 496.64658, 9.51422E-003, 8.55000E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 07:30:00, -20.60000, 6.12575E-004, 342.00000, 3.42000, 8.55000E-002
 Zone Sizing Information, MECH_ZN_1_FLR_2, Cooling, 6782.45354, 10173.68031, 0.50458, 0.75688, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:00:00, 29.70200, 1.87829E-002, 342.00000, 3.42000, 8.55000E-002
 Zone Sizing Information, MECH_ZN_1_FLR_2, Heating, 5597.75458, 8396.63188, 0.15928, 0.23891, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 07:30:00, -20.60000, 6.12575E-004, 342.00000, 3.42000, 8.55000E-002
 Zone Sizing Information, MULT_CLASS_1_POD_1_ZN_1_FLR_1, Cooling, 8234.26006, 12351.39009, 0.61277, 0.95400, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 16:00:00, 30.55800, 1.87829E-002, 477.00000, 119.25000, 0.95400
 Zone Sizing Information, MULT_CLASS_1_POD_1_ZN_1_FLR_1, Heating, 11923.80516, 17885.70774, 0.34285, 0.95400, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 477.00000, 119.25000, 0.95400
 Zone Sizing Information, MULT_CLASS_1_POD_1_ZN_1_FLR_2, Cooling, 14138.67521, 21208.01281, 1.05212, 1.57819, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 16:15:00, 30.34400, 1.87829E-002, 477.00000, 119.25000, 0.95400
 Zone Sizing Information, MULT_CLASS_1_POD_1_ZN_1_FLR_2, Heating, 18646.46375, 27969.69563, 0.53614, 0.95400, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:15:00, -20.60000, 6.12575E-004, 477.00000, 119.25000, 0.95400
 Zone Sizing Information, MULT_CLASS_1_POD_2_ZN_1_FLR_1, Cooling, 7839.39900, 11759.09850, 0.58339, 0.95400, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 16:00:00, 30.55800, 1.87829E-002, 477.00000, 119.25000, 0.95400
 Zone Sizing Information, MULT_CLASS_1_POD_2_ZN_1_FLR_1, Heating, 11889.60548, 17834.40822, 0.34187, 0.95400, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 477.00000, 119.25000, 0.95400
 Zone Sizing Information, MULT_CLASS_1_POD_2_ZN_1_FLR_2, Cooling, 13926.71476, 20890.07214, 1.03635, 1.55453, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 16:15:00, 30.34400, 1.87829E-002, 477.00000, 119.25000, 0.95400
 Zone Sizing Information, MULT_CLASS_1_POD_2_ZN_1_FLR_2, Heating, 18586.79916, 27880.19873, 0.53443, 0.95400, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:15:00, -20.60000, 6.12575E-004, 477.00000, 119.25000, 0.95400
 Zone Sizing Information, MULT_CLASS_1_POD_3_ZN_1_FLR_1, Cooling, 7891.68565, 11837.52847, 0.58728, 0.95400, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 16:00:00, 30.55800, 1.87829E-002, 477.00000, 119.25000, 0.95400
 Zone Sizing Information, MULT_CLASS_1_POD_3_ZN_1_FLR_1, Heating, 11903.49887, 17855.24831, 0.34227, 0.95400, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 477.00000, 119.25000, 0.95400
 Zone Sizing Information, MULT_CLASS_1_POD_3_ZN_1_FLR_2, Cooling, 16546.84442, 24820.26663, 1.23170, 1.84754, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 16:15:00, 30.34400, 1.87829E-002, 477.00000, 119.25000, 0.95400
 Zone Sizing Information, MULT_CLASS_1_POD_3_ZN_1_FLR_2, Heating, 18603.62534, 27905.43800, 0.53491, 0.95400, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:15:00, -20.60000, 6.12575E-004, 477.00000, 119.25000, 0.95400
 Zone Sizing Information, MULT_CLASS_2_POD_1_ZN_1_FLR_1, Cooling, 6644.60809, 9966.91214, 0.49448, 0.95400, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 16:00:00, 30.55800, 1.87829E-002, 477.00000, 119.25000, 0.95400
 Zone Sizing Information, MULT_CLASS_2_POD_1_ZN_1_FLR_1, Heating, 11744.79341, 17617.19011, 0.33770, 0.95400, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 477.00000, 119.25000, 0.95400
 Zone Sizing Information, MULT_CLASS_2_POD_1_ZN_1_FLR_2, Cooling, 12738.33636, 19107.50455, 0.94792, 1.42188, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:00:00, 29.70200, 1.87829E-002, 477.00000, 119.25000, 0.95400
 Zone Sizing Information, MULT_CLASS_2_POD_1_ZN_1_FLR_2, Heating, 18598.08274, 27897.12410, 0.53475, 0.95400, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:15:00, -20.60000, 6.12575E-004, 477.00000, 119.25000, 0.95400
 Zone Sizing Information, MULT_CLASS_2_POD_2_ZN_1_FLR_1, Cooling, 6578.12313, 9867.18469, 0.48953, 0.95400, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 16:00:00, 30.55800, 1.87829E-002, 477.00000, 119.25000, 0.95400
 Zone Sizing Information, MULT_CLASS_2_POD_2_ZN_1_FLR_1, Heating, 11807.56443, 17711.34664, 0.33951, 0.95400, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 477.00000, 119.25000, 0.95400
 Zone Sizing Information, MULT_CLASS_2_POD_2_ZN_1_FLR_2, Cooling, 12739.07989, 19108.61984, 0.94798, 1.42197, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:00:00, 29.70200, 1.87829E-002, 477.00000, 119.25000, 0.95400
 Zone Sizing Information, MULT_CLASS_2_POD_2_ZN_1_FLR_2, Heating, 18616.17051, 27924.25577, 0.53527, 0.95400, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:15:00, -20.60000, 6.12575E-004, 477.00000, 119.25000, 0.95400
 Zone Sizing Information, MULT_CLASS_2_POD_3_ZN_1_FLR_1, Cooling, 6937.99632, 10406.99447, 0.51631, 0.95400, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 16:15:00, 30.34400, 1.87829E-002, 477.00000, 119.25000, 0.95400
 Zone Sizing Information, MULT_CLASS_2_POD_3_ZN_1_FLR_1, Heating, 12079.01274, 18118.51912, 0.34731, 0.95400, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 477.00000, 119.25000, 0.95400
 Zone Sizing Information, MULT_CLASS_2_POD_3_ZN_1_FLR_2, Cooling, 15515.79205, 23273.68807, 1.15495, 1.73243, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:00:00, 29.70200, 1.87829E-002, 477.00000, 119.25000, 0.95400
 Zone Sizing Information, MULT_CLASS_2_POD_3_ZN_1_FLR_2, Heating, 18753.21778, 28129.82667, 0.53921, 0.95400, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:15:00, -20.60000, 6.12575E-004, 477.00000, 119.25000, 0.95400
 Zone Sizing Information, OFFICES_ZN_1_FLR_1, Cooling, 8159.61962, 12239.42943, 0.60718, 0.91077, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 15:45:00, 30.71850, 1.87829E-002, 532.00000, 26.60000, 0.26600
 Zone Sizing Information, OFFICES_ZN_1_FLR_1, Heating, 11633.20774, 17449.81161, 0.33450, 0.50175, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -20.60000, 6.12575E-004, 532.00000, 26.60000, 0.26600
 Zone Sizing Information, OFFICES_ZN_1_FLR_2, Cooling, 14413.59330, 21620.38994, 1.07253, 1.60879, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 16:15:00, 30.34400, 1.87829E-002, 532.00000, 26.60000, 0.26600
 Zone Sizing Information, OFFICES_ZN_1_FLR_2, Heating, 18219.10468, 27328.65702, 0.52386, 0.78579, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:15:00, -20.60000, 6.12575E-004, 532.00000, 26.60000, 0.26600
! <System Sizing Information>, System Name, Field Description, Value
 System Sizing Information, PSZ-AC_1:5, Calculated Cooling Design Air Flow Rate [m3/s], 19.76000
 System Sizing Information, PSZ-AC_1:5, User Cooling Design Air Flow Rate [m3/s], 19.76000
 System Sizing Information, PSZ-AC_1:5, Calculated Heating Design Air Flow Rate [m3/s], 19.76000
 System Sizing Information, PSZ-AC_1:5, User Heating Design Air Flow Rate [m3/s], 19.76000
 System Sizing Information, PSZ-AC_2:6, Calculated Cooling Design Air Flow Rate [m3/s], 4.88690
 System Sizing Information, PSZ-AC_2:6, User Cooling Design Air Flow Rate [m3/s], 4.88690
 System Sizing Information, PSZ-AC_2:6, Calculated Heating Design Air Flow Rate [m3/s], 3.74775
 System Sizing Information, PSZ-AC_2:6, User Heating Design Air Flow Rate [m3/s], 3.74775
 System Sizing Information, PSZ-AC_3:7, Calculated Cooling Design Air Flow Rate [m3/s], 7.90400
 System Sizing Information, PSZ-AC_3:7, User Cooling Design Air Flow Rate [m3/s], 7.90400
 System Sizing Information, PSZ-AC_3:7, Calculated Heating Design Air Flow Rate [m3/s], 7.90400
 System Sizing Information, PSZ-AC_3:7, User Heating Design Air Flow Rate [m3/s], 7.90400
 System Sizing Information, PSZ-AC_4:8, Calculated Cooling Design Air Flow Rate [m3/s], 0.52014
 System Sizing Information, PSZ-AC_4:8, User Cooling Design Air Flow Rate [m3/s], 0.52014
 System Sizing Information, PSZ-AC_4:8, Calculated Heating Design Air Flow Rate [m3/s], 0.25920
 System Sizing Information, PSZ-AC_4:8, User Heating Design Air Flow Rate [m3/s], 0.25920
 System Sizing Information, PSZ-AC_5:9, Calculated Cooling Design Air Flow Rate [m3/s], 4.48921
 System Sizing Information, PSZ-AC_5:9, User Cooling Design Air Flow Rate [m3/s], 4.48921
 System Sizing Information, PSZ-AC_5:9, Calculated Heating Design Air Flow Rate [m3/s], 4.48921
 System Sizing Information, PSZ-AC_5:9, User Heating Design Air Flow Rate [m3/s], 4.48921
 System Sizing Information, VAV_OTHER, Calculated Cooling Design Air Flow Rate [m3/s], 12.26739
 System Sizing Information, VAV_OTHER, User Cooling Design Air Flow Rate [m3/s], 12.26739
 System Sizing Information, VAV_OTHER, Calculated Heating Design Air Flow Rate [m3/s], 8.00972
 System Sizing Information, VAV_OTHER, User Heating Design Air Flow Rate [m3/s], 8.00972
 System Sizing Information, VAV_POD_1, Calculated Cooling Design Air Flow Rate [m3/s], 8.01778
 System Sizing Information, VAV_POD_1, User Cooling Design Air Flow Rate [m3/s], 8.01778
 System Sizing Information, VAV_POD_1, Calculated Heating Design Air Flow Rate [m3/s], 5.38242
 System Sizing Information, VAV_POD_1, User Heating Design Air Flow Rate [m3/s], 5.38242
 System Sizing Information, VAV_POD_2, Calculated Cooling Design Air Flow Rate [m3/s], 7.84444
 System Sizing Information, VAV_POD_2, User Cooling Design Air Flow Rate [m3/s], 7.84444
 System Sizing Information, VAV_POD_2, Calculated Heating Design Air Flow Rate [m3/s], 5.41273
 System Sizing Information, VAV_POD_2, User Heating Design Air Flow Rate [m3/s], 5.41273
 System Sizing Information, VAV_POD_3, Calculated Cooling Design Air Flow Rate [m3/s], 8.47870
 System Sizing Information, VAV_POD_3, User Cooling Design Air Flow Rate [m3/s], 8.47870
 System Sizing Information, VAV_POD_3, Calculated Heating Design Air Flow Rate [m3/s], 5.42167
 System Sizing Information, VAV_POD_3, User Heating Design Air Flow Rate [m3/s], 5.42167
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AUDITORIUM_ZN_1_FLR_1 DIRECT AIR, Maximum Air Flow Rate [m3/s], 7.90400
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AUX_GYM_ZN_1_FLR_1 DIRECT AIR, Maximum Air Flow Rate [m3/s], 4.88690
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.52500
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.81280
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 3.69786E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.42298
 Component Sizing Information, Coil:Heating:Water, BATHROOMS_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Coil Load [W], 17176.10816
 Component Sizing Information, Coil:Heating:Water, BATHROOMS_ZN_1_FLR_1 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 3.69786E-004
 Component Sizing Information, Coil:Heating:Water, BATHROOMS_ZN_1_FLR_1 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 526.33557
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,BATHROOMS_ZN_1_FLR_1 VAV BOX REHEAT COIL,19464.59
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.59489
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.71731
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 5.20069E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.59489
 Component Sizing Information, Coil:Heating:Water, BATHROOMS_ZN_1_FLR_2 VAV BOX REHEAT COIL, Design Coil Load [W], 24156.56564
 Component Sizing Information, Coil:Heating:Water, BATHROOMS_ZN_1_FLR_2 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 5.20069E-004
 Component Sizing Information, Coil:Heating:Water, BATHROOMS_ZN_1_FLR_2 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 596.40112
Water Heating Coil Capacity Information,Coil:Heating:Water,BATHROOMS_ZN_1_FLR_2 VAV BOX REHEAT COIL,24168.63
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, CAFETERIA_ZN_1_FLR_1 DIRECT AIR, Maximum Air Flow Rate [m3/s], 4.48921
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.41643
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.48308
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 1.72002E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.19675
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Coil Load [W], 7989.29450
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 1.72002E-004
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 417.49121
Water Heating Coil Capacity Information,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,11585.90
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.60180
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.33428
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 2.28890E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.26182
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL, Design Coil Load [W], 10631.65545
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 2.28890E-004
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 603.32677
Water Heating Coil Capacity Information,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,15887.00
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.40875
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.49215
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 1.71745E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.19645
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Coil Load [W], 7977.34820
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 1.71745E-004
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 409.79137
Water Heating Coil Capacity Information,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,11493.65
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.59862
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.33605
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 2.28718E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.26162
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL, Design Coil Load [W], 10623.65128
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 2.28718E-004
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 600.14456
Water Heating Coil Capacity Information,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,15849.78
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.40913
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.49170
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 1.71861E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.19658
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Coil Load [W], 7982.70896
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 1.71861E-004
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 410.16642
Water Heating Coil Capacity Information,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,11502.45
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.60030
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.33511
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 2.28842E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.26176
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL, Design Coil Load [W], 10629.44440
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 2.28842E-004
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 601.83040
Water Heating Coil Capacity Information,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,15871.03
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.38607
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.52106
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 1.70800E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.19537
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Coil Load [W], 7933.46474
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 1.70800E-004
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 387.05498
Water Heating Coil Capacity Information,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,11202.49
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.57729
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.34847
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 2.28926E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.26186
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL, Design Coil Load [W], 10633.35117
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 2.28926E-004
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 578.75533
Water Heating Coil Capacity Information,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,15654.52
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.38431
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.52345
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 1.71322E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.19597
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Coil Load [W], 7957.68760
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 1.71322E-004
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 385.28772
Water Heating Coil Capacity Information,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,11202.46
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.57727
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.34848
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 2.29059E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.26201
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL, Design Coil Load [W], 10639.50324
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 2.29059E-004
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 578.73389
Water Heating Coil Capacity Information,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,15660.07
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.39032
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.51539
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 1.72170E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.19694
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Coil Load [W], 7997.06851
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 1.72170E-004
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 391.31473
Water Heating Coil Capacity Information,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,11305.63
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.58087
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.34632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 2.29381E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.26238
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL, Design Coil Load [W], 10654.48041
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 2.29381E-004
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 582.35079
Water Heating Coil Capacity Information,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,15709.60
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.39874
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.24606E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 1.41351E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.16169
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Coil Load [W], 6565.58252
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 1.41351E-004
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 399.75398
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,10048.01
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.72938
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.89149
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 4.24050E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.48505
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL, Design Coil Load [W], 19696.57874
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 4.24050E-004
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 731.23706
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,24643.64
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.27465
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.58275E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 1.65389E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.18918
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Coil Load [W], 7682.10797
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 1.65389E-004
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 275.34679
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,9446.83
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.71635
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.90772
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 4.26547E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.48791
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL, Design Coil Load [W], 19812.59782
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 4.26547E-004
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 718.16855
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,24500.09
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.28031
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.75979E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 1.69434E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.19381
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Coil Load [W], 7870.01899
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 1.69434E-004
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 281.02650
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,9659.86
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.72979
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.89100
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 4.29872E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.49171
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL, Design Coil Load [W], 19967.00972
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 4.29872E-004
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 731.64725
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,24822.98
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, GYM_ZN_1_FLR_1 DIRECT AIR, Maximum Air Flow Rate [m3/s], 19.76000
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, KITCHEN_ZN_1_FLR_1 DIRECT AIR, Maximum Air Flow Rate [m3/s], 0.52014
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 2.47872
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.68861
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 8.29979E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.94938
 Component Sizing Information, Coil:Heating:Water, LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX REHEAT COIL, Design Coil Load [W], 38551.48491
 Component Sizing Information, Coil:Heating:Water, LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 8.29979E-004
 Component Sizing Information, Coil:Heating:Water, LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 2485.02165
Water Heating Coil Capacity Information,Coil:Heating:Water,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX REHEAT COIL,60082.58
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.23689
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.12804E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 1.64020E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.18762
 Component Sizing Information, Coil:Heating:Water, LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Coil Load [W], 7618.52692
 Component Sizing Information, Coil:Heating:Water, LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 1.64020E-004
 Component Sizing Information, Coil:Heating:Water, LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 237.49128
Water Heating Coil Capacity Information,Coil:Heating:Water,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,8714.20
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.51374
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.83062
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 3.94667E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.45144
 Component Sizing Information, Coil:Heating:Water, LOBBY_ZN_1_FLR_2 VAV BOX REHEAT COIL, Design Coil Load [W], 18331.78177
 Component Sizing Information, Coil:Heating:Water, LOBBY_ZN_1_FLR_2 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 3.94667E-004
 Component Sizing Information, Coil:Heating:Water, LOBBY_ZN_1_FLR_2 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 515.04500
Water Heating Coil Capacity Information,Coil:Heating:Water,LOBBY_ZN_1_FLR_2 VAV BOX REHEAT COIL,19792.10
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 1.04108
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.13224E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 9.09995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.04091
 Component Sizing Information, Coil:Heating:Water, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Coil Load [W], 42268.12202
 Component Sizing Information, Coil:Heating:Water, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 9.09995E-004
 Component Sizing Information, Coil:Heating:Water, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 1043.72392
Water Heating Coil Capacity Information,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,42293.33
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 2.58796
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.89510
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 1.79486E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.05307
 Component Sizing Information, Coil:Heating:Water, MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX REHEAT COIL, Design Coil Load [W], 83368.97614
 Component Sizing Information, Coil:Heating:Water, MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 1.79486E-003
 Component Sizing Information, Coil:Heating:Water, MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 2594.54261
Water Heating Coil Capacity Information,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX REHEAT COIL,95273.44
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 1.08258
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.64193
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 2.83927E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.32477
 Component Sizing Information, Coil:Heating:Water, MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Coil Load [W], 13188.04216
 Component Sizing Information, Coil:Heating:Water, MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 2.83927E-004
 Component Sizing Information, Coil:Heating:Water, MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 1085.33132
Water Heating Coil Capacity Information,Coil:Heating:Water,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,21970.20
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.75688
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.91817
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 2.08865E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_2 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.23891
 Component Sizing Information, Coil:Heating:Water, MECH_ZN_1_FLR_2 VAV BOX REHEAT COIL, Design Coil Load [W], 9701.52910
 Component Sizing Information, Coil:Heating:Water, MECH_ZN_1_FLR_2 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 2.08865E-004
 Component Sizing Information, Coil:Heating:Water, MECH_ZN_1_FLR_2 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 758.80151
Water Heating Coil Capacity Information,Coil:Heating:Water,MECH_ZN_1_FLR_2 VAV BOX REHEAT COIL,15962.52
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.95400
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 4.49598E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.51428
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Coil Load [W], 20883.25334
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 4.49598E-004
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 956.42692
Water Heating Coil Capacity Information,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,28735.32
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 1.57819
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.61416
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 7.03067E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.80421
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL, Design Coil Load [W], 32656.59041
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 7.03067E-004
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 1582.20114
Water Heating Coil Capacity Information,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,45984.83
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.95400
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 4.48308E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.51280
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Coil Load [W], 20823.35796
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 4.48308E-004
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 956.42692
Water Heating Coil Capacity Information,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,28687.39
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 1.55453
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.62351
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 7.00817E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.80164
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL, Design Coil Load [W], 32552.09524
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 7.00817E-004
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 1558.48289
Water Heating Coil Capacity Information,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,45618.34
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.95400
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 4.48832E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.51340
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Coil Load [W], 20847.69074
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 4.48832E-004
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 956.42692
Water Heating Coil Capacity Information,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,28706.88
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 1.84754
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.52462
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 7.01452E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.80236
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL, Design Coil Load [W], 32581.56406
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 7.01452E-004
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 1852.24325
Water Heating Coil Capacity Information,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,48717.38
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.95400
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 4.42848E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.50656
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Coil Load [W], 20569.73402
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 4.42848E-004
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 956.42692
Water Heating Coil Capacity Information,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,28482.98
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 1.42188
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.68168
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 7.01243E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.80213
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL, Design Coil Load [W], 32571.85296
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 7.01243E-004
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 1425.50165
Water Heating Coil Capacity Information,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,43958.52
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.95400
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 4.45215E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.50926
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Coil Load [W], 20679.67092
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 4.45215E-004
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 956.42692
Water Heating Coil Capacity Information,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,28571.88
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 1.42197
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.68164
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 7.01925E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.80291
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL, Design Coil Load [W], 32603.53123
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 7.01925E-004
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 1425.58490
Water Heating Coil Capacity Information,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,43983.82
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.95400
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 4.55450E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.52097
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Coil Load [W], 21155.08207
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 4.55450E-004
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 956.42692
Water Heating Coil Capacity Information,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,28951.13
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 1.73243
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.55948
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 7.07092E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.80882
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL, Design Coil Load [W], 32843.55258
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 7.07092E-004
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 1736.83901
Water Heating Coil Capacity Information,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,47842.06
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 0.91077
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.71197E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 4.38647E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.50175
 Component Sizing Information, Coil:Heating:Water, OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Coil Load [W], 20374.61539
 Component Sizing Information, Coil:Heating:Water, OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 4.38647E-004
 Component Sizing Information, Coil:Heating:Water, OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 913.08390
Water Heating Coil Capacity Information,Coil:Heating:Water,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,27779.14
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Air Flow Rate [m3/s], 1.60879
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Flow Fraction during Reheat [], 0.67195
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT, Maximum Reheat Water Flow Rate [m3/s], 6.86963E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.78579
 Component Sizing Information, Coil:Heating:Water, OFFICES_ZN_1_FLR_2 VAV BOX REHEAT COIL, Design Coil Load [W], 31908.59386
 Component Sizing Information, Coil:Heating:Water, OFFICES_ZN_1_FLR_2 VAV BOX REHEAT COIL, Maximum Water Flow Rate [m3/s], 6.86963E-004
 Component Sizing Information, Coil:Heating:Water, OFFICES_ZN_1_FLR_2 VAV BOX REHEAT COIL, U-Factor Times Area Value [W/K], 1612.88170
Water Heating Coil Capacity Information,Coil:Heating:Water,OFFICES_ZN_1_FLR_2 VAV BOX REHEAT COIL,45688.74
 Component Sizing Information, Branch, PSZ-AC_1:5 AIR LOOP MAIN BRANCH, Maximum Flow Rate [m3/s], 19.76000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:5, Design Supply Air Flow Rate [m3/s], 19.76000
 Component Sizing Information, Branch, PSZ-AC_2:6 AIR LOOP MAIN BRANCH, Maximum Flow Rate [m3/s], 4.88690
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:6, Design Supply Air Flow Rate [m3/s], 4.88690
 Component Sizing Information, Branch, PSZ-AC_3:7 AIR LOOP MAIN BRANCH, Maximum Flow Rate [m3/s], 7.90400
 Component Sizing Information, AirLoopHVAC, PSZ-AC_3:7, Design Supply Air Flow Rate [m3/s], 7.90400
 Component Sizing Information, Branch, PSZ-AC_4:8 AIR LOOP MAIN BRANCH, Maximum Flow Rate [m3/s], 0.52014
 Component Sizing Information, AirLoopHVAC, PSZ-AC_4:8, Design Supply Air Flow Rate [m3/s], 0.52014
 Component Sizing Information, Branch, PSZ-AC_5:9 AIR LOOP MAIN BRANCH, Maximum Flow Rate [m3/s], 4.48921
 Component Sizing Information, AirLoopHVAC, PSZ-AC_5:9, Design Supply Air Flow Rate [m3/s], 4.48921
 Component Sizing Information, Branch, VAV_OTHER AIR LOOP MAIN BRANCH, Maximum Flow Rate [m3/s], 12.26739
 Component Sizing Information, AirLoopHVAC, VAV_OTHER, Design Supply Air Flow Rate [m3/s], 12.26739
 Component Sizing Information, Branch, VAV_POD_1 AIR LOOP MAIN BRANCH, Maximum Flow Rate [m3/s], 8.01778
 Component Sizing Information, AirLoopHVAC, VAV_POD_1, Design Supply Air Flow Rate [m3/s], 8.01778
 Component Sizing Information, Branch, VAV_POD_2 AIR LOOP MAIN BRANCH, Maximum Flow Rate [m3/s], 7.84444
 Component Sizing Information, AirLoopHVAC, VAV_POD_2, Design Supply Air Flow Rate [m3/s], 7.84444
 Component Sizing Information, Branch, VAV_POD_3 AIR LOOP MAIN BRANCH, Maximum Flow Rate [m3/s], 8.47870
 Component Sizing Information, AirLoopHVAC, VAV_POD_3, Design Supply Air Flow Rate [m3/s], 8.47870
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_1:5_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 19.76000
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_1:5_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 19.76000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_1:5_COOLC DXCOIL, Rated Air Flow Rate [m3/s], 19.76000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_1:5_COOLC DXCOIL, Rated Total Cooling Capacity (gross) [W], 490687.85697
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_1:5_COOLC DXCOIL, Rated Sensible Heat Ratio, 0.67608
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_1:5_COOLC DXCOIL, 475359.7, 2.76, 9.43, 11.60, 10.78
 Component Sizing Information, Coil:Heating:Gas, PSZ-AC_1:5_HEATC, Nominal Capacity [W], 1414911.39726
 Component Sizing Information, Fan:ConstantVolume, PSZ-AC_1:5_FAN, Maximum Flow Rate [m3/s], 19.76000
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_2:6_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 4.88690
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_2:6_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 3.74775
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_2:6_COOLC DXCOIL, Rated Air Flow Rate [m3/s], 4.88690
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_2:6_COOLC DXCOIL, Rated Total Cooling Capacity (gross) [W], 121353.44094
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_2:6_COOLC DXCOIL, Rated Sensible Heat Ratio, 0.67608
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_2:6_COOLC DXCOIL, 117562.6, 2.84, 9.71, 11.93, 11.06
 Component Sizing Information, Coil:Heating:Gas, PSZ-AC_2:6_HEATC, Nominal Capacity [W], 293936.58461
 Component Sizing Information, Fan:ConstantVolume, PSZ-AC_2:6_FAN, Maximum Flow Rate [m3/s], 4.88690
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_3:7_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 7.90400
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_3:7_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 7.90400
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_3:7_COOLC DXCOIL, Rated Air Flow Rate [m3/s], 7.90400
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_3:7_COOLC DXCOIL, Rated Total Cooling Capacity (gross) [W], 196275.14279
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_3:7_COOLC DXCOIL, Rated Sensible Heat Ratio, 0.67608
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_3:7_COOLC DXCOIL, 190143.9, 2.84, 9.71, 11.93, 11.06
 Component Sizing Information, Coil:Heating:Gas, PSZ-AC_3:7_HEATC, Nominal Capacity [W], 565964.55890
 Component Sizing Information, Fan:ConstantVolume, PSZ-AC_3:7_FAN, Maximum Flow Rate [m3/s], 7.90400
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_4:8_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.52014
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_4:8_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.25920
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_4:8_COOLC DXCOIL, Rated Air Flow Rate [m3/s], 0.52014
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_4:8_COOLC DXCOIL, Rated Total Cooling Capacity (gross) [W], 12916.38069
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_4:8_COOLC DXCOIL, Rated Sensible Heat Ratio, 0.67608
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_4:8_COOLC DXCOIL, 12512.8, 3.19, 10.88, 12.53, 12.16
 Component Sizing Information, Coil:Heating:Gas, PSZ-AC_4:8_HEATC, Nominal Capacity [W], 37244.72492
 Component Sizing Information, Fan:ConstantVolume, PSZ-AC_4:8_FAN, Maximum Flow Rate [m3/s], 0.52014
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_5:9_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 4.48921
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_5:9_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 4.48921
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_5:9_COOLC DXCOIL, Rated Air Flow Rate [m3/s], 4.48921
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_5:9_COOLC DXCOIL, Rated Total Cooling Capacity (gross) [W], 111477.74108
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_5:9_COOLC DXCOIL, Rated Sensible Heat Ratio, 0.67608
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_5:9_COOLC DXCOIL, 107995.4, 2.84, 9.71, 11.93, 11.06
 Component Sizing Information, Coil:Heating:Gas, PSZ-AC_5:9_HEATC, Nominal Capacity [W], 321449.01112
 Component Sizing Information, Fan:ConstantVolume, PSZ-AC_5:9_FAN, Maximum Flow Rate [m3/s], 4.48921
 Component Sizing Information, Controller:OutdoorAir, VAV_OTHER_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 12.26739
 Component Sizing Information, Controller:OutdoorAir, VAV_OTHER_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 4.64783
 Component Sizing Information, Coil:Cooling:Water, VAV_OTHER_COOLC, Design Coil Load [W], 351596.38464
 Component Sizing Information, Coil:Cooling:Water, VAV_OTHER_COOLC, Design Water Flow Rate [m3/s], 1.25580E-002
 Component Sizing Information, Coil:Cooling:Water, VAV_OTHER_COOLC, Design Air Flow Rate [m3/s], 12.26739
 Component Sizing Information, Coil:Cooling:Water, VAV_OTHER_COOLC, Design Inlet Air Temperature [C], 26.30231
 Component Sizing Information, Coil:Cooling:Water, VAV_OTHER_COOLC, Design Inlet Water Temperature [C], 6.67000
 Component Sizing Information, Coil:Cooling:Water, VAV_OTHER_COOLC, Design Outlet Air Temperature [C], 12.80000
 Component Sizing Information, Coil:Cooling:Water, VAV_OTHER_COOLC, Design Inlet Air Humidity Ratio, 1.26544E-002
 Component Sizing Information, Coil:Cooling:Water, VAV_OTHER_COOLC, Design Outlet Air Humidity Ratio, 8.50000E-003
! <Water Cooling Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W},Nominal Sensible Capacity {W},Nominal Latent Capacity {W},Nominal Sensible Heat Ratio, Nominal Coil UA Value {W/C}, Nominal Coil Surface Area {m2}
Water Cooling Coil Capacity Information,Coil:Cooling:Water,VAV_OTHER_COOLC,331464.61,221810.55,109654.06,0.67,36479.28,369.99
 Component Sizing Information, Coil:Heating:Water, VAV_OTHER_HEATC, Design Coil Load [W], 162200.36070
 Component Sizing Information, Coil:Heating:Water, VAV_OTHER_HEATC, Maximum Water Flow Rate [m3/s], 3.49203E-003
 Component Sizing Information, Coil:Heating:Water, VAV_OTHER_HEATC, U-Factor Times Area Value [W/K], 2130.94059
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_OTHER_HEATC,117530.29
 Component Sizing Information, Fan:VariableVolume, VAV_OTHER_FAN, Maximum Flow Rate [m3/s], 12.26739
 Component Sizing Information, Controller:WaterCoil, VAV_OTHER_COOLC_CONTROLLER, Maximum Actuated Flow [m3/s], 1.25580E-002
 Component Sizing Information, Controller:WaterCoil, VAV_OTHER_COOLC_CONTROLLER, Controller Convergence Tolerance, 3.79193E-005
 Component Sizing Information, Controller:WaterCoil, VAV_OTHER_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 3.49203E-003
 Component Sizing Information, Controller:OutdoorAir, VAV_POD_1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 8.01778
 Component Sizing Information, Controller:OutdoorAir, VAV_POD_1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 4.92800
 Component Sizing Information, Coil:Cooling:Water, VAV_POD_1_COOLC, Design Coil Load [W], 301063.07880
 Component Sizing Information, Coil:Cooling:Water, VAV_POD_1_COOLC, Design Water Flow Rate [m3/s], 1.07531E-002
 Component Sizing Information, Coil:Cooling:Water, VAV_POD_1_COOLC, Design Air Flow Rate [m3/s], 8.01778
 Component Sizing Information, Coil:Cooling:Water, VAV_POD_1_COOLC, Design Inlet Air Temperature [C], 27.65932
 Component Sizing Information, Coil:Cooling:Water, VAV_POD_1_COOLC, Design Inlet Water Temperature [C], 6.67000
 Component Sizing Information, Coil:Cooling:Water, VAV_POD_1_COOLC, Design Outlet Air Temperature [C], 12.80000
 Component Sizing Information, Coil:Cooling:Water, VAV_POD_1_COOLC, Design Inlet Air Humidity Ratio, 1.50692E-002
 Component Sizing Information, Coil:Cooling:Water, VAV_POD_1_COOLC, Design Outlet Air Humidity Ratio, 8.50000E-003
Water Cooling Coil Capacity Information,Coil:Cooling:Water,VAV_POD_1_COOLC,239046.30,155281.75,83764.56,0.65,26939.72,273.24
 Component Sizing Information, Coil:Heating:Water, VAV_POD_1_HEATC, Design Coil Load [W], 106011.71476
 Component Sizing Information, Coil:Heating:Water, VAV_POD_1_HEATC, Maximum Water Flow Rate [m3/s], 2.28234E-003
 Component Sizing Information, Coil:Heating:Water, VAV_POD_1_HEATC, U-Factor Times Area Value [W/K], 1392.75070
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_POD_1_HEATC,76816.03
 Component Sizing Information, Fan:VariableVolume, VAV_POD_1_FAN, Maximum Flow Rate [m3/s], 8.01778
 Component Sizing Information, Controller:WaterCoil, VAV_POD_1_COOLC_CONTROLLER, Maximum Actuated Flow [m3/s], 1.07531E-002
 Component Sizing Information, Controller:WaterCoil, VAV_POD_1_COOLC_CONTROLLER, Controller Convergence Tolerance, 4.42840E-005
 Component Sizing Information, Controller:WaterCoil, VAV_POD_1_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 2.28234E-003
 Component Sizing Information, Controller:OutdoorAir, VAV_POD_2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 7.84444
 Component Sizing Information, Controller:OutdoorAir, VAV_POD_2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 4.92800
 Component Sizing Information, Coil:Cooling:Water, VAV_POD_2_COOLC, Design Coil Load [W], 298642.65753
 Component Sizing Information, Coil:Cooling:Water, VAV_POD_2_COOLC, Design Water Flow Rate [m3/s], 1.06666E-002
 Component Sizing Information, Coil:Cooling:Water, VAV_POD_2_COOLC, Design Air Flow Rate [m3/s], 7.84444
 Component Sizing Information, Coil:Cooling:Water, VAV_POD_2_COOLC, Design Inlet Air Temperature [C], 27.74292
 Component Sizing Information, Coil:Cooling:Water, VAV_POD_2_COOLC, Design Inlet Water Temperature [C], 6.67000
 Component Sizing Information, Coil:Cooling:Water, VAV_POD_2_COOLC, Design Outlet Air Temperature [C], 12.80000
 Component Sizing Information, Coil:Cooling:Water, VAV_POD_2_COOLC, Design Inlet Air Humidity Ratio, 1.52090E-002
 Component Sizing Information, Coil:Cooling:Water, VAV_POD_2_COOLC, Design Outlet Air Humidity Ratio, 8.50000E-003
Water Cooling Coil Capacity Information,Coil:Cooling:Water,VAV_POD_2_COOLC,234941.02,152416.83,82524.19,0.65,26524.84,269.03
 Component Sizing Information, Coil:Heating:Water, VAV_POD_2_HEATC, Design Coil Load [W], 103719.79298
 Component Sizing Information, Coil:Heating:Water, VAV_POD_2_HEATC, Maximum Water Flow Rate [m3/s], 2.23299E-003
 Component Sizing Information, Coil:Heating:Water, VAV_POD_2_HEATC, U-Factor Times Area Value [W/K], 1362.64011
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_POD_2_HEATC,75155.31
 Component Sizing Information, Fan:VariableVolume, VAV_POD_2_FAN, Maximum Flow Rate [m3/s], 7.84444
 Component Sizing Information, Controller:WaterCoil, VAV_POD_2_COOLC_CONTROLLER, Maximum Actuated Flow [m3/s], 1.06666E-002
 Component Sizing Information, Controller:WaterCoil, VAV_POD_2_COOLC_CONTROLLER, Controller Convergence Tolerance, 4.46429E-005
 Component Sizing Information, Controller:WaterCoil, VAV_POD_2_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 2.23299E-003
 Component Sizing Information, Controller:OutdoorAir, VAV_POD_3_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 8.47870
 Component Sizing Information, Controller:OutdoorAir, VAV_POD_3_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 4.92800
 Component Sizing Information, Coil:Cooling:Water, VAV_POD_3_COOLC, Design Coil Load [W], 310246.50332
 Component Sizing Information, Coil:Cooling:Water, VAV_POD_3_COOLC, Design Water Flow Rate [m3/s], 1.10811E-002
 Component Sizing Information, Coil:Cooling:Water, VAV_POD_3_COOLC, Design Air Flow Rate [m3/s], 8.47870
 Component Sizing Information, Coil:Cooling:Water, VAV_POD_3_COOLC, Design Inlet Air Temperature [C], 27.44935
 Component Sizing Information, Coil:Cooling:Water, VAV_POD_3_COOLC, Design Inlet Water Temperature [C], 6.67000
 Component Sizing Information, Coil:Cooling:Water, VAV_POD_3_COOLC, Design Outlet Air Temperature [C], 12.80000
 Component Sizing Information, Coil:Cooling:Water, VAV_POD_3_COOLC, Design Inlet Air Humidity Ratio, 1.48349E-002
 Component Sizing Information, Coil:Cooling:Water, VAV_POD_3_COOLC, Design Outlet Air Humidity Ratio, 8.50000E-003
Water Cooling Coil Capacity Information,Coil:Cooling:Water,VAV_POD_3_COOLC,250661.42,163226.01,87435.42,0.65,28168.02,285.70
 Component Sizing Information, Coil:Heating:Water, VAV_POD_3_HEATC, Design Coil Load [W], 112106.08417
 Component Sizing Information, Coil:Heating:Water, VAV_POD_3_HEATC, Maximum Water Flow Rate [m3/s], 2.41354E-003
 Component Sizing Information, Coil:Heating:Water, VAV_POD_3_HEATC, U-Factor Times Area Value [W/K], 1472.81673
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_POD_3_HEATC,81232.01
 Component Sizing Information, Fan:VariableVolume, VAV_POD_3_FAN, Maximum Flow Rate [m3/s], 8.47870
 Component Sizing Information, Controller:WaterCoil, VAV_POD_3_COOLC_CONTROLLER, Maximum Actuated Flow [m3/s], 1.10811E-002
 Component Sizing Information, Controller:WaterCoil, VAV_POD_3_COOLC_CONTROLLER, Controller Convergence Tolerance, 4.29732E-005
 Component Sizing Information, Controller:WaterCoil, VAV_POD_3_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 2.41354E-003
 Component Sizing Information, Chiller:Electric:EIR, COOLSYS1 CHILLER, Reference Chilled Water Flow Rate [m3/s], 4.50588E-002
 Component Sizing Information, Chiller:Electric:EIR, COOLSYS1 CHILLER, Reference Capacity [W], 1261527.58846
! <Chiller Standard Rating Information>, Component Type, Component Name, IPLV in SI Units {W/W}, IPLV in IP Units {Btu/W-h}
 Chiller Standard Rating Information, Chiller:Electric:EIR, COOLSYS1 CHILLER, 3.71, 12.64
 Component Sizing Information, PlantLoop, COOLSYS1, Maximum Loop Flow Rate [m3/s], 4.50588E-002
 Component Sizing Information, PlantLoop, COOLSYS1, Plant Loop Volume [m3], 50.69120
 Component Sizing Information, Boiler:HotWater, HEATSYS1 BOILER, Nominal Capacity [W], 1309781.66674
 Component Sizing Information, Boiler:HotWater, HEATSYS1 BOILER, Design Water Flow Rate [m3/s], 2.80889E-002
 Component Sizing Information, PlantLoop, HEATSYS1, Maximum Loop Flow Rate [m3/s], 2.80889E-002
 Component Sizing Information, PlantLoop, HEATSYS1, Plant Loop Volume [m3], 31.59999
 Component Sizing Information, PlantLoop, SWHSYS1, Maximum Loop Flow Rate [m3/s], 4.48820E-004
 Component Sizing Information, PlantLoop, SWHSYS1, Plant Loop Volume [m3], 0.50492
 Component Sizing Information, WaterHeater:Mixed, SWHSYS1 WATER HEATER, Use Side Design Flow Rate [m3/s], 4.48820E-004
Water Heater Information,WaterHeater:Mixed,SWHSYS1 WATER HEATER,3.0000,845000.0,0.232,0.6813
 Component Sizing Information, Pump:VariableSpeed, COOLSYS1 PUMP, Rated Flow Rate [m3/s], 4.50588E-002
 Component Sizing Information, Pump:VariableSpeed, COOLSYS1 PUMP, Rated Power Consumption [W], 11511.95646
 Component Sizing Information, Pump:VariableSpeed, HEATSYS1 PUMP, Rated Flow Rate [m3/s], 2.80889E-002
 Component Sizing Information, Pump:VariableSpeed, HEATSYS1 PUMP, Rated Power Consumption [W], 7176.34946
 Component Sizing Information, Pump:VariableSpeed, SWHSYS1 PUMP, Rated Flow Rate [m3/s], 4.48820E-004
 Component Sizing Information, Pump:VariableSpeed, SWHSYS1 PUMP, Rated Power Consumption [W], 114.66776
! <Zone/Shading Surfaces>,<Zone Name>/#Shading Surfaces,# Surfaces
! <HeatTransfer/Shading/Frame/Divider_Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction/Transmittance Schedule,Nominal U (w/o film coefs)/Min Schedule Value,Nominal U (with film coefs)/Max Schedule Value,Solar Diffusing,Area (Net),Area (Gross),Area (Sunlit Calc),Azimuth,Tilt,~Width,~Height,Reveal,<ExtBoundCondition>,<ExtConvCoeffCalc>,<IntConvCoeffCalc>,<SunExposure>,<WindExposure>,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
! <Units>,,,,,{W/m2-K}/{},{W/m2-K}/{},{},{m2},{m2},{m2},{deg},{deg},{m},{m},{m},,,,,,,,,,
Zone_Surfaces,AUDITORIUM_ZN_1_FLR_1,   13
HeatTransfer_Surface,AUDITORIUM_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,152.00,152.00,152.00,180.00,90.00,38.00,4.00,0.00,MECH_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,AUDITORIUM_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,104.00,104.00,104.00,90.00,90.00,26.00,4.00,0.00,CAFETERIA_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,AUDITORIUM_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,98.80,152.00,98.80,0.00,90.00,38.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer_Surface,AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1,Window,AUDITORIUM_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,53.20,53.20,53.20,0.00,90.00,37.90,1.40,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer_Surface,AUDITORIUM_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,104.00,104.00,104.00,270.00,90.00,26.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer_Surface,AUDITORIUM_ZN_1_FLR_2_WALL_1,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,152.00,152.00,152.00,180.00,90.00,38.00,4.00,0.00,MECH_ZN_1_FLR_2_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,AUDITORIUM_ZN_1_FLR_2_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,104.00,104.00,104.00,90.00,90.00,26.00,4.00,0.00,LIBRARY_MEDIA_CENTER_WALL_4_B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,AUDITORIUM_ZN_1_FLR_2_WALL_3,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,98.80,152.00,98.80,0.00,90.00,38.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer_Surface,AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1,Window,AUDITORIUM_ZN_1_FLR_2_WALL_3,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,53.20,53.20,53.20,0.00,90.00,37.90,1.40,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer_Surface,AUDITORIUM_ZN_1_FLR_2_WALL_4,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,104.00,104.00,104.00,270.00,90.00,26.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,AUDITORIUM_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,988.00,988.00,988.00,270.00,180.00,26.00,38.00,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,AUDITORIUM_ZN_1_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,IEAD NON-RES ROOF,0.376,0.351,,988.00,988.00,988.00,90.00,0.00,26.00,38.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,AUDITORIUM_ZN_1_FLR_1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1976.00,1976.00,1976.00,0.00,90.00,1976.00,1.00,0.00,AUDITORIUM_ZN_1_FLR_1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,AUX_GYM_ZN_1_FLR_1,   51
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,62.40,96.00,62.40,180.00,90.00,24.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.57,0.43,4
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1,Window,AUX_GYM_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,33.60,33.60,33.60,180.00,90.00,23.90,1.41,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.57,0.43,4
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,135.20,208.00,135.20,90.00,90.00,52.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1,Window,AUX_GYM_ZN_1_FLR_1_WALL_2,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,72.80,72.80,72.80,90.00,90.00,51.90,1.40,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,96.00,96.00,96.00,0.00,90.00,24.00,4.00,0.00,KITCHEN_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,208.00,208.00,208.00,270.00,90.00,52.00,4.00,0.00,GYM_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_WALL_1,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,62.40,96.00,62.40,180.00,90.00,24.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1,Window,AUX_GYM_ZN_1_FLR_2_WALL_1,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,33.60,33.60,33.60,180.00,90.00,23.90,1.41,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_WALL_2,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,135.20,208.00,135.20,90.00,90.00,52.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1,Window,AUX_GYM_ZN_1_FLR_2_WALL_2,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,72.80,72.80,72.80,90.00,90.00,51.90,1.40,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_WALL_3,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,96.00,96.00,96.00,0.00,90.00,24.00,4.00,0.00,LIBRARY_MEDIA_CENTER_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_WALL_4,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,208.00,208.00,208.00,270.00,90.00,52.00,4.00,0.00,GYM_ZN_1_FLR_2_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,1248.00,1248.00,1248.00,270.00,180.00,52.00,24.00,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,IEAD NON-RES ROOF,0.376,0.351,,1183.94,1248.00,1194.45,90.00,0.00,52.00,24.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_1,Window,AUX_GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
Frame/Divider_Surface,AL W/BREAK FRAME,Frame,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_1,Window5 Detailed Fenestration,,,,,0.29,0.29,*,N/A,N/A,5.72E-002,N/A
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_10,Window,AUX_GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
Frame/Divider_Surface,AL W/BREAK FRAME,Frame,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_10,Window5 Detailed Fenestration,,,,,0.29,0.29,*,N/A,N/A,5.72E-002,N/A
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_11,Window,AUX_GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,2.36E-014,1.00,4
Frame/Divider_Surface,AL W/BREAK FRAME,Frame,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_11,Window5 Detailed Fenestration,,,,,0.29,0.29,*,N/A,N/A,5.72E-002,N/A
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_12,Window,AUX_GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,2.36E-014,1.00,4
Frame/Divider_Surface,AL W/BREAK FRAME,Frame,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_12,Window5 Detailed Fenestration,,,,,0.29,0.29,*,N/A,N/A,5.72E-002,N/A
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_13,Window,AUX_GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
Frame/Divider_Surface,AL W/BREAK FRAME,Frame,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_13,Window5 Detailed Fenestration,,,,,0.29,0.29,*,N/A,N/A,5.72E-002,N/A
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_14,Window,AUX_GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
Frame/Divider_Surface,AL W/BREAK FRAME,Frame,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_14,Window5 Detailed Fenestration,,,,,0.29,0.29,*,N/A,N/A,5.72E-002,N/A
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_15,Window,AUX_GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,2.36E-014,1.00,4
Frame/Divider_Surface,AL W/BREAK FRAME,Frame,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_15,Window5 Detailed Fenestration,,,,,0.29,0.29,*,N/A,N/A,5.72E-002,N/A
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_16,Window,AUX_GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,2.36E-014,1.00,4
Frame/Divider_Surface,AL W/BREAK FRAME,Frame,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_16,Window5 Detailed Fenestration,,,,,0.29,0.29,*,N/A,N/A,5.72E-002,N/A
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_17,Window,AUX_GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
Frame/Divider_Surface,AL W/BREAK FRAME,Frame,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_17,Window5 Detailed Fenestration,,,,,0.29,0.29,*,N/A,N/A,5.72E-002,N/A
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_18,Window,AUX_GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
Frame/Divider_Surface,AL W/BREAK FRAME,Frame,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_18,Window5 Detailed Fenestration,,,,,0.29,0.29,*,N/A,N/A,5.72E-002,N/A
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_19,Window,AUX_GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,2.36E-014,1.00,4
Frame/Divider_Surface,AL W/BREAK FRAME,Frame,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_19,Window5 Detailed Fenestration,,,,,0.29,0.29,*,N/A,N/A,5.72E-002,N/A
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_2,Window,AUX_GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
Frame/Divider_Surface,AL W/BREAK FRAME,Frame,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_2,Window5 Detailed Fenestration,,,,,0.29,0.29,*,N/A,N/A,5.72E-002,N/A
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_20,Window,AUX_GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,2.36E-014,1.00,4
Frame/Divider_Surface,AL W/BREAK FRAME,Frame,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_20,Window5 Detailed Fenestration,,,,,0.29,0.29,*,N/A,N/A,5.72E-002,N/A
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_21,Window,AUX_GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
Frame/Divider_Surface,AL W/BREAK FRAME,Frame,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_21,Window5 Detailed Fenestration,,,,,0.29,0.29,*,N/A,N/A,5.72E-002,N/A
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_22,Window,AUX_GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
Frame/Divider_Surface,AL W/BREAK FRAME,Frame,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_22,Window5 Detailed Fenestration,,,,,0.29,0.29,*,N/A,N/A,5.72E-002,N/A
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_23,Window,AUX_GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,2.36E-014,1.00,4
Frame/Divider_Surface,AL W/BREAK FRAME,Frame,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_23,Window5 Detailed Fenestration,,,,,0.29,0.29,*,N/A,N/A,5.72E-002,N/A
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_24,Window,AUX_GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,2.36E-014,1.00,4
Frame/Divider_Surface,AL W/BREAK FRAME,Frame,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_24,Window5 Detailed Fenestration,,,,,0.29,0.29,*,N/A,N/A,5.72E-002,N/A
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_25,Window,AUX_GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
Frame/Divider_Surface,AL W/BREAK FRAME,Frame,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_25,Window5 Detailed Fenestration,,,,,0.29,0.29,*,N/A,N/A,5.72E-002,N/A
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_26,Window,AUX_GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
Frame/Divider_Surface,AL W/BREAK FRAME,Frame,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_26,Window5 Detailed Fenestration,,,,,0.29,0.29,*,N/A,N/A,5.72E-002,N/A
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_27,Window,AUX_GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,2.36E-014,1.00,4
Frame/Divider_Surface,AL W/BREAK FRAME,Frame,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_27,Window5 Detailed Fenestration,,,,,0.29,0.29,*,N/A,N/A,5.72E-002,N/A
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_28,Window,AUX_GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,2.36E-014,1.00,4
Frame/Divider_Surface,AL W/BREAK FRAME,Frame,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_28,Window5 Detailed Fenestration,,,,,0.29,0.29,*,N/A,N/A,5.72E-002,N/A
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_29,Window,AUX_GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
Frame/Divider_Surface,AL W/BREAK FRAME,Frame,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_29,Window5 Detailed Fenestration,,,,,0.29,0.29,*,N/A,N/A,5.72E-002,N/A
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_3,Window,AUX_GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,2.36E-014,1.00,4
Frame/Divider_Surface,AL W/BREAK FRAME,Frame,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_3,Window5 Detailed Fenestration,,,,,0.29,0.29,*,N/A,N/A,5.72E-002,N/A
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_30,Window,AUX_GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
Frame/Divider_Surface,AL W/BREAK FRAME,Frame,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_30,Window5 Detailed Fenestration,,,,,0.29,0.29,*,N/A,N/A,5.72E-002,N/A
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_31,Window,AUX_GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,2.36E-014,1.00,4
Frame/Divider_Surface,AL W/BREAK FRAME,Frame,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_31,Window5 Detailed Fenestration,,,,,0.29,0.29,*,N/A,N/A,5.72E-002,N/A
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_32,Window,AUX_GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,2.36E-014,1.00,4
Frame/Divider_Surface,AL W/BREAK FRAME,Frame,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_32,Window5 Detailed Fenestration,,,,,0.29,0.29,*,N/A,N/A,5.72E-002,N/A
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_33,Window,AUX_GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
Frame/Divider_Surface,AL W/BREAK FRAME,Frame,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_33,Window5 Detailed Fenestration,,,,,0.29,0.29,*,N/A,N/A,5.72E-002,N/A
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_34,Window,AUX_GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
Frame/Divider_Surface,AL W/BREAK FRAME,Frame,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_34,Window5 Detailed Fenestration,,,,,0.29,0.29,*,N/A,N/A,5.72E-002,N/A
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_35,Window,AUX_GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,2.36E-014,1.00,4
Frame/Divider_Surface,AL W/BREAK FRAME,Frame,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_35,Window5 Detailed Fenestration,,,,,0.29,0.29,*,N/A,N/A,5.72E-002,N/A
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_36,Window,AUX_GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,2.36E-014,1.00,4
Frame/Divider_Surface,AL W/BREAK FRAME,Frame,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_36,Window5 Detailed Fenestration,,,,,0.29,0.29,*,N/A,N/A,5.72E-002,N/A
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_4,Window,AUX_GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,2.36E-014,1.00,4
Frame/Divider_Surface,AL W/BREAK FRAME,Frame,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_4,Window5 Detailed Fenestration,,,,,0.29,0.29,*,N/A,N/A,5.72E-002,N/A
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_5,Window,AUX_GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
Frame/Divider_Surface,AL W/BREAK FRAME,Frame,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_5,Window5 Detailed Fenestration,,,,,0.29,0.29,*,N/A,N/A,5.72E-002,N/A
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_6,Window,AUX_GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
Frame/Divider_Surface,AL W/BREAK FRAME,Frame,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_6,Window5 Detailed Fenestration,,,,,0.29,0.29,*,N/A,N/A,5.72E-002,N/A
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_7,Window,AUX_GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,2.36E-014,1.00,4
Frame/Divider_Surface,AL W/BREAK FRAME,Frame,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_7,Window5 Detailed Fenestration,,,,,0.29,0.29,*,N/A,N/A,5.72E-002,N/A
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_8,Window,AUX_GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,2.36E-014,1.00,4
Frame/Divider_Surface,AL W/BREAK FRAME,Frame,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_8,Window5 Detailed Fenestration,,,,,0.29,0.29,*,N/A,N/A,5.72E-002,N/A
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_9,Window,AUX_GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
Frame/Divider_Surface,AL W/BREAK FRAME,Frame,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_9,Window5 Detailed Fenestration,,,,,0.29,0.29,*,N/A,N/A,5.72E-002,N/A
HeatTransfer_Surface,AUX_GYM_ZN_1_FLR_1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,2496.00,2496.00,2496.00,0.00,90.00,2496.00,1.00,0.00,AUX_GYM_ZN_1_FLR_1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,BATHROOMS_ZN_1_FLR_1,   11
HeatTransfer_Surface,BATHROOMS_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,60.00,60.00,60.00,180.00,90.00,15.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,BATHROOMS_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,44.00,44.00,44.00,90.00,90.00,11.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,BATHROOMS_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,7.80,12.00,7.80,90.00,90.00,3.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.70,0.30,4
HeatTransfer_Surface,BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1,Window,BATHROOMS_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,4.20,4.20,4.20,90.00,90.00,2.90,1.45,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.70,0.30,4
HeatTransfer_Surface,BATHROOMS_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,39.00,60.00,39.00,0.00,90.00,15.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1,Window,BATHROOMS_ZN_1_FLR_1_WALL_4,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,21.00,21.00,21.00,0.00,90.00,14.90,1.41,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,BATHROOMS_ZN_1_FLR_1_WALL_5,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,BATHROOMS_ZN_1_FLR_1_WALL_6,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,20.00,20.00,20.00,270.00,90.00,5.00,4.00,0.00,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,BATHROOMS_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,210.00,210.00,210.00,270.00,180.00,14.00,15.00,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,BATHROOMS_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,210.00,210.00,210.00,90.00,0.00,14.00,15.00,0.00,BATHROOMS_ZN_1_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,BATHROOMS_ZN_1_FLR_1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,420.00,420.00,420.00,0.00,90.00,420.00,1.00,0.00,BATHROOMS_ZN_1_FLR_1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,BATHROOMS_ZN_1_FLR_2,   11
HeatTransfer_Surface,BATHROOMS_ZN_1_FLR_2_WALL_1,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,60.00,60.00,60.00,180.00,90.00,15.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,BATHROOMS_ZN_1_FLR_2_WALL_2,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,44.00,44.00,44.00,90.00,90.00,11.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,BATHROOMS_ZN_1_FLR_2_WALL_3,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,7.80,12.00,7.80,90.00,90.00,3.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.62,0.38,4
HeatTransfer_Surface,BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1,Window,BATHROOMS_ZN_1_FLR_2_WALL_3,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,4.20,4.20,4.20,90.00,90.00,2.90,1.45,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.65,0.35,4
HeatTransfer_Surface,BATHROOMS_ZN_1_FLR_2_WALL_4,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,39.00,60.00,39.00,0.00,90.00,15.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1,Window,BATHROOMS_ZN_1_FLR_2_WALL_4,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,21.00,21.00,21.00,0.00,90.00,14.90,1.41,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,BATHROOMS_ZN_1_FLR_2_WALL_5,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,BATHROOMS_ZN_1_FLR_2_WALL_6,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,20.00,20.00,20.00,270.00,90.00,5.00,4.00,0.00,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,BATHROOMS_ZN_1_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,210.00,210.00,210.00,270.00,180.00,14.00,15.00,0.00,BATHROOMS_ZN_1_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,BATHROOMS_ZN_1_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,IEAD NON-RES ROOF,0.376,0.351,,210.00,210.00,210.00,90.00,0.00,14.00,15.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,BATHROOMS_ZN_1_FLR_2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,420.00,420.00,420.00,0.00,90.00,420.00,1.00,0.00,BATHROOMS_ZN_1_FLR_2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,CAFETERIA_ZN_1_FLR_1,    9
HeatTransfer_Surface,CAFETERIA_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,96.00,96.00,96.00,180.00,90.00,24.00,4.00,0.00,KITCHEN_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CAFETERIA_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,67.60,104.00,67.60,90.00,90.00,26.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1,Window,CAFETERIA_ZN_1_FLR_1_WALL_2,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,36.40,36.40,36.40,90.00,90.00,25.90,1.41,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CAFETERIA_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,62.40,96.00,62.40,0.00,90.00,24.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,Window,CAFETERIA_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,33.60,33.60,33.60,0.00,90.00,23.90,1.41,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CAFETERIA_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,104.00,104.00,104.00,270.00,90.00,26.00,4.00,0.00,AUDITORIUM_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CAFETERIA_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,624.00,624.00,624.00,270.00,180.00,26.00,24.00,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,CAFETERIA_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,624.00,624.00,624.00,90.00,0.00,26.00,24.00,0.00,LIBRARY_MEDIA_CENTER_FLOOR_B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,CAFETERIA_ZN_1_FLR_1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1248.00,1248.00,1248.00,0.00,90.00,1248.00,1.00,0.00,CAFETERIA_ZN_1_FLR_1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,    9
HeatTransfer_Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,28.60,44.00,28.60,180.00,90.00,11.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1,Window,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,15.40,15.40,15.40,180.00,90.00,10.90,1.41,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,44.00,44.00,44.00,0.00,90.00,11.00,4.00,0.00,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,23.40,36.00,23.40,270.00,90.00,9.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,Window,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,12.60,12.60,12.60,270.00,90.00,8.90,1.42,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,99.00,99.00,99.00,270.00,180.00,9.00,11.00,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,99.00,99.00,99.00,90.00,0.00,9.00,11.00,0.00,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,198.00,198.00,198.00,0.00,90.00,198.00,1.00,0.00,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,    9
HeatTransfer_Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,28.60,44.00,28.60,180.00,90.00,11.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1,Window,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,15.40,15.40,15.40,180.00,90.00,10.90,1.41,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_3,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,44.00,44.00,44.00,0.00,90.00,11.00,4.00,0.00,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,23.40,36.00,23.40,270.00,90.00,9.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1,Window,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,12.60,12.60,12.60,270.00,90.00,8.90,1.42,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,99.00,99.00,99.00,270.00,180.00,9.00,11.00,0.00,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,IEAD NON-RES ROOF,0.376,0.351,,99.00,99.00,99.00,90.00,0.00,9.00,11.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,198.00,198.00,198.00,0.00,90.00,198.00,1.00,0.00,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,    9
HeatTransfer_Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,28.60,44.00,28.60,180.00,90.00,11.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.61,0.39,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1,Window,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,15.40,15.40,15.40,180.00,90.00,10.90,1.41,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.60,0.40,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,44.00,44.00,44.00,0.00,90.00,11.00,4.00,0.00,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,23.40,36.00,23.40,270.00,90.00,9.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,Window,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,12.60,12.60,12.60,270.00,90.00,8.90,1.42,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,99.00,99.00,99.00,270.00,180.00,9.00,11.00,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,99.00,99.00,99.00,90.00,0.00,9.00,11.00,0.00,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,198.00,198.00,198.00,0.00,90.00,198.00,1.00,0.00,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,    9
HeatTransfer_Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,28.60,44.00,28.60,180.00,90.00,11.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1,Window,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,15.40,15.40,15.40,180.00,90.00,10.90,1.41,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_3,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,44.00,44.00,44.00,0.00,90.00,11.00,4.00,0.00,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,23.40,36.00,23.40,270.00,90.00,9.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1,Window,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,12.60,12.60,12.60,270.00,90.00,8.90,1.42,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,99.00,99.00,99.00,270.00,180.00,9.00,11.00,0.00,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,IEAD NON-RES ROOF,0.376,0.351,,99.00,99.00,99.00,90.00,0.00,9.00,11.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,198.00,198.00,198.00,0.00,90.00,198.00,1.00,0.00,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,    9
HeatTransfer_Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,28.60,44.00,28.60,180.00,90.00,11.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.60,0.40,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1,Window,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,15.40,15.40,15.40,180.00,90.00,10.90,1.41,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.60,0.40,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,44.00,44.00,44.00,0.00,90.00,11.00,4.00,0.00,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,23.40,36.00,23.40,270.00,90.00,9.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,Window,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,12.60,12.60,12.60,270.00,90.00,8.90,1.42,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,99.00,99.00,99.00,270.00,180.00,9.00,11.00,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,99.00,99.00,99.00,90.00,0.00,9.00,11.00,0.00,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,198.00,198.00,198.00,0.00,90.00,198.00,1.00,0.00,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,    9
HeatTransfer_Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,28.60,44.00,28.60,180.00,90.00,11.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1,Window,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,15.40,15.40,15.40,180.00,90.00,10.90,1.41,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_3,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,44.00,44.00,44.00,0.00,90.00,11.00,4.00,0.00,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,23.40,36.00,23.40,270.00,90.00,9.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1,Window,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,12.60,12.60,12.60,270.00,90.00,8.90,1.42,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,99.00,99.00,99.00,270.00,180.00,9.00,11.00,0.00,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,IEAD NON-RES ROOF,0.376,0.351,,99.00,99.00,99.00,90.00,0.00,9.00,11.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,198.00,198.00,198.00,0.00,90.00,198.00,1.00,0.00,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,    9
HeatTransfer_Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,44.00,44.00,44.00,180.00,90.00,11.00,4.00,0.00,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,28.60,44.00,28.60,0.00,90.00,11.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.61,0.39,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1,Window,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,15.40,15.40,15.40,0.00,90.00,10.90,1.41,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.60,0.40,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,23.40,36.00,23.40,270.00,90.00,9.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,Window,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,12.60,12.60,12.60,270.00,90.00,8.90,1.42,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,99.00,99.00,99.00,270.00,180.00,9.00,11.00,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,99.00,99.00,99.00,90.00,0.00,9.00,11.00,0.00,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,198.00,198.00,198.00,0.00,90.00,198.00,1.00,0.00,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,    9
HeatTransfer_Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_1,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,44.00,44.00,44.00,180.00,90.00,11.00,4.00,0.00,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,28.60,44.00,28.60,0.00,90.00,11.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1,Window,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,15.40,15.40,15.40,0.00,90.00,10.90,1.41,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,23.40,36.00,23.40,270.00,90.00,9.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1,Window,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,12.60,12.60,12.60,270.00,90.00,8.90,1.42,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,99.00,99.00,99.00,270.00,180.00,9.00,11.00,0.00,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,IEAD NON-RES ROOF,0.376,0.351,,99.00,99.00,99.00,90.00,0.00,9.00,11.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,198.00,198.00,198.00,0.00,90.00,198.00,1.00,0.00,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,    9
HeatTransfer_Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,44.00,44.00,44.00,180.00,90.00,11.00,4.00,0.00,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,28.60,44.00,28.60,0.00,90.00,11.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.60,0.40,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1,Window,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,15.40,15.40,15.40,0.00,90.00,10.90,1.41,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.60,0.40,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,23.40,36.00,23.40,270.00,90.00,9.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,Window,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,12.60,12.60,12.60,270.00,90.00,8.90,1.42,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,99.00,99.00,99.00,270.00,180.00,9.00,11.00,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,99.00,99.00,99.00,90.00,0.00,9.00,11.00,0.00,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,198.00,198.00,198.00,0.00,90.00,198.00,1.00,0.00,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,    9
HeatTransfer_Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_1,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,44.00,44.00,44.00,180.00,90.00,11.00,4.00,0.00,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,28.60,44.00,28.60,0.00,90.00,11.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1,Window,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,15.40,15.40,15.40,0.00,90.00,10.90,1.41,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,23.40,36.00,23.40,270.00,90.00,9.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1,Window,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,12.60,12.60,12.60,270.00,90.00,8.90,1.42,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,99.00,99.00,99.00,270.00,180.00,9.00,11.00,0.00,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,IEAD NON-RES ROOF,0.376,0.351,,99.00,99.00,99.00,90.00,0.00,9.00,11.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,198.00,198.00,198.00,0.00,90.00,198.00,1.00,0.00,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,    9
HeatTransfer_Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,44.00,44.00,44.00,180.00,90.00,11.00,4.00,0.00,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,28.60,44.00,28.60,0.00,90.00,11.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1,Window,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,15.40,15.40,15.40,0.00,90.00,10.90,1.41,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,23.40,36.00,23.40,270.00,90.00,9.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,Window,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,12.60,12.60,12.60,270.00,90.00,8.90,1.42,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,99.00,99.00,99.00,270.00,180.00,9.00,11.00,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,99.00,99.00,99.00,90.00,0.00,9.00,11.00,0.00,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,198.00,198.00,198.00,0.00,90.00,198.00,1.00,0.00,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,    9
HeatTransfer_Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_1,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,44.00,44.00,44.00,180.00,90.00,11.00,4.00,0.00,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,28.60,44.00,28.60,0.00,90.00,11.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1,Window,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,15.40,15.40,15.40,0.00,90.00,10.90,1.41,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,23.40,36.00,23.40,270.00,90.00,9.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1,Window,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,12.60,12.60,12.60,270.00,90.00,8.90,1.42,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,99.00,99.00,99.00,270.00,180.00,9.00,11.00,0.00,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,IEAD NON-RES ROOF,0.376,0.351,,99.00,99.00,99.00,90.00,0.00,9.00,11.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,198.00,198.00,198.00,0.00,90.00,198.00,1.00,0.00,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,CORRIDOR_POD_1_ZN_1_FLR_1,   10
HeatTransfer_Surface,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,44.00,44.00,44.00,180.00,90.00,11.00,4.00,0.00,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,212.00,212.00,212.00,180.00,90.00,53.00,4.00,0.00,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,20.00,20.00,20.00,90.00,90.00,5.00,4.00,0.00,LOBBY_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,212.00,212.00,212.00,0.00,90.00,53.00,4.00,0.00,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_5,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,44.00,44.00,44.00,0.00,90.00,11.00,4.00,0.00,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,13.00,20.00,13.00,270.00,90.00,5.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1,Window,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,7.00,7.00,7.00,270.00,90.00,4.90,1.43,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,320.00,320.00,320.00,270.00,180.00,5.00,64.00,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,CORRIDOR_POD_1_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,320.00,320.00,320.00,90.00,0.00,5.00,64.00,0.00,CORRIDOR_POD_1_ZN_1_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,CORRIDOR_POD_1_ZN_1_FLR_1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,640.00,640.00,640.00,0.00,90.00,640.00,1.00,0.00,CORRIDOR_POD_1_ZN_1_FLR_1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,CORRIDOR_POD_1_ZN_1_FLR_2,   10
HeatTransfer_Surface,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_1,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,44.00,44.00,44.00,180.00,90.00,11.00,4.00,0.00,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,212.00,212.00,212.00,180.00,90.00,53.00,4.00,0.00,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_3,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,20.00,20.00,20.00,90.00,90.00,5.00,4.00,0.00,LOBBY_ZN_1_FLR_2_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_4,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,212.00,212.00,212.00,0.00,90.00,53.00,4.00,0.00,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_5,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,44.00,44.00,44.00,0.00,90.00,11.00,4.00,0.00,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,13.00,20.00,13.00,270.00,90.00,5.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1,Window,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,7.00,7.00,7.00,270.00,90.00,4.90,1.43,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_1_ZN_1_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,320.00,320.00,320.00,270.00,180.00,5.00,64.00,0.00,CORRIDOR_POD_1_ZN_1_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,CORRIDOR_POD_1_ZN_1_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,IEAD NON-RES ROOF,0.376,0.351,,320.00,320.00,320.00,90.00,0.00,5.00,64.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,CORRIDOR_POD_1_ZN_1_FLR_2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,640.00,640.00,640.00,0.00,90.00,640.00,1.00,0.00,CORRIDOR_POD_1_ZN_1_FLR_2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,CORRIDOR_POD_2_ZN_1_FLR_1,   10
HeatTransfer_Surface,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,44.00,44.00,44.00,180.00,90.00,11.00,4.00,0.00,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,212.00,212.00,212.00,180.00,90.00,53.00,4.00,0.00,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,20.00,20.00,20.00,90.00,90.00,5.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,212.00,212.00,212.00,0.00,90.00,53.00,4.00,0.00,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_5,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,44.00,44.00,44.00,0.00,90.00,11.00,4.00,0.00,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,13.00,20.00,13.00,270.00,90.00,5.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1,Window,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,7.00,7.00,7.00,270.00,90.00,4.90,1.43,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,320.00,320.00,320.00,270.00,180.00,5.00,64.00,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,CORRIDOR_POD_2_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,320.00,320.00,320.00,90.00,0.00,5.00,64.00,0.00,CORRIDOR_POD_2_ZN_1_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,CORRIDOR_POD_2_ZN_1_FLR_1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,640.00,640.00,640.00,0.00,90.00,640.00,1.00,0.00,CORRIDOR_POD_2_ZN_1_FLR_1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,CORRIDOR_POD_2_ZN_1_FLR_2,   10
HeatTransfer_Surface,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_1,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,44.00,44.00,44.00,180.00,90.00,11.00,4.00,0.00,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,212.00,212.00,212.00,180.00,90.00,53.00,4.00,0.00,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_3,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,20.00,20.00,20.00,90.00,90.00,5.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_4,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,212.00,212.00,212.00,0.00,90.00,53.00,4.00,0.00,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_5,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,44.00,44.00,44.00,0.00,90.00,11.00,4.00,0.00,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,13.00,20.00,13.00,270.00,90.00,5.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1,Window,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,7.00,7.00,7.00,270.00,90.00,4.90,1.43,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_2_ZN_1_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,320.00,320.00,320.00,270.00,180.00,5.00,64.00,0.00,CORRIDOR_POD_2_ZN_1_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,CORRIDOR_POD_2_ZN_1_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,IEAD NON-RES ROOF,0.376,0.351,,320.00,320.00,320.00,90.00,0.00,5.00,64.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,CORRIDOR_POD_2_ZN_1_FLR_2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,640.00,640.00,640.00,0.00,90.00,640.00,1.00,0.00,CORRIDOR_POD_2_ZN_1_FLR_2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,CORRIDOR_POD_3_ZN_1_FLR_1,   10
HeatTransfer_Surface,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,44.00,44.00,44.00,180.00,90.00,11.00,4.00,0.00,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,212.00,212.00,212.00,180.00,90.00,53.00,4.00,0.00,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,20.00,20.00,20.00,90.00,90.00,5.00,4.00,0.00,BATHROOMS_ZN_1_FLR_1_WALL_6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,212.00,212.00,212.00,0.00,90.00,53.00,4.00,0.00,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_5,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,44.00,44.00,44.00,0.00,90.00,11.00,4.00,0.00,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,13.00,20.00,13.00,270.00,90.00,5.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1,Window,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,7.00,7.00,7.00,270.00,90.00,4.90,1.43,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,320.00,320.00,320.00,270.00,180.00,5.00,64.00,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,CORRIDOR_POD_3_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,320.00,320.00,320.00,90.00,0.00,5.00,64.00,0.00,CORRIDOR_POD_3_ZN_1_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,CORRIDOR_POD_3_ZN_1_FLR_1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,640.00,640.00,640.00,0.00,90.00,640.00,1.00,0.00,CORRIDOR_POD_3_ZN_1_FLR_1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,CORRIDOR_POD_3_ZN_1_FLR_2,   10
HeatTransfer_Surface,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_1,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,44.00,44.00,44.00,180.00,90.00,11.00,4.00,0.00,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,212.00,212.00,212.00,180.00,90.00,53.00,4.00,0.00,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_3,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,20.00,20.00,20.00,90.00,90.00,5.00,4.00,0.00,BATHROOMS_ZN_1_FLR_2_WALL_6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_4,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,212.00,212.00,212.00,0.00,90.00,53.00,4.00,0.00,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_5,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,44.00,44.00,44.00,0.00,90.00,11.00,4.00,0.00,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,13.00,20.00,13.00,270.00,90.00,5.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1,Window,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,7.00,7.00,7.00,270.00,90.00,4.90,1.43,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,CORRIDOR_POD_3_ZN_1_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,320.00,320.00,320.00,270.00,180.00,5.00,64.00,0.00,CORRIDOR_POD_3_ZN_1_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,CORRIDOR_POD_3_ZN_1_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,IEAD NON-RES ROOF,0.376,0.351,,320.00,320.00,320.00,90.00,0.00,5.00,64.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,CORRIDOR_POD_3_ZN_1_FLR_2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,640.00,640.00,640.00,0.00,90.00,640.00,1.00,0.00,CORRIDOR_POD_3_ZN_1_FLR_2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,GYM_ZN_1_FLR_1,   65
HeatTransfer_Surface,GYM_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,152.00,152.00,152.00,180.00,90.00,38.00,4.00,0.00,OFFICES_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,GYM_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,208.00,208.00,208.00,90.00,90.00,52.00,4.00,0.00,AUX_GYM_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,GYM_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,152.00,152.00,152.00,0.00,90.00,38.00,4.00,0.00,MECH_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,GYM_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,208.00,208.00,208.00,270.00,90.00,52.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_WALL_1,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,152.00,152.00,152.00,180.00,90.00,38.00,4.00,0.00,OFFICES_ZN_1_FLR_2_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,208.00,208.00,208.00,90.00,90.00,52.00,4.00,0.00,AUX_GYM_ZN_1_FLR_2_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_WALL_3,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,152.00,152.00,152.00,0.00,90.00,38.00,4.00,0.00,MECH_ZN_1_FLR_2_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_WALL_4,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,208.00,208.00,208.00,270.00,90.00,52.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,GYM_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,1976.00,1976.00,1976.00,270.00,180.00,52.00,38.00,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,IEAD NON-RES ROOF,0.376,0.351,,1895.72,1976.00,1895.72,90.00,0.00,52.00,38.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_1,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_10,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_11,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_12,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,6.11E-015,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_13,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_14,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_15,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_16,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_17,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_18,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,6.11E-015,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_19,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_2,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_20,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_21,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_22,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_23,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_24,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,6.11E-015,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_25,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_26,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_27,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_28,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_29,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_3,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_30,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,6.11E-015,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_31,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_32,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_33,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_34,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_35,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_36,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,6.11E-015,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_37,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_38,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_39,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_4,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_40,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_41,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_42,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,6.11E-015,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_43,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_44,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_45,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_46,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_47,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_48,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,6.11E-015,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_49,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_5,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_50,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_51,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_52,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_53,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_54,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,6.11E-015,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_6,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,6.11E-015,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_7,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_8,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_2_SKYLIGHT_9,Window,GYM_ZN_1_FLR_2_CEILING,Window5 Detailed Fenestration,SKYLIGHT CONS 456,N/A,2.674,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,GYM_ZN_1_FLR_1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,3952.00,3952.00,3952.00,0.00,90.00,3952.00,1.00,0.00,GYM_ZN_1_FLR_1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,KITCHEN_ZN_1_FLR_1,    8
HeatTransfer_Surface,KITCHEN_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,96.00,96.00,96.00,180.00,90.00,24.00,4.00,0.00,AUX_GYM_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,KITCHEN_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,23.40,36.00,23.40,90.00,90.00,9.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1,Window,KITCHEN_ZN_1_FLR_1_WALL_2,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,12.60,12.60,12.60,90.00,90.00,8.90,1.42,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,KITCHEN_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,96.00,96.00,96.00,0.00,90.00,24.00,4.00,0.00,CAFETERIA_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,KITCHEN_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,MECH_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,KITCHEN_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,216.00,216.00,216.00,270.00,180.00,9.00,24.00,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,KITCHEN_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,216.00,216.00,216.00,90.00,0.00,9.00,24.00,0.00,LIBRARY_MEDIA_CENTER_FLOOR_A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,KITCHEN_ZN_1_FLR_1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,432.00,432.00,432.00,0.00,90.00,432.00,1.00,0.00,KITCHEN_ZN_1_FLR_1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,   11
HeatTransfer_Surface,LIBRARY_MEDIA_CENTER_WALL_1,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,96.00,96.00,96.00,180.00,90.00,24.00,4.00,0.00,AUX_GYM_ZN_1_FLR_2_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LIBRARY_MEDIA_CENTER_WALL_2,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,90.59,140.00,90.59,90.00,90.00,35.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1,Window,LIBRARY_MEDIA_CENTER_WALL_2,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,49.41,49.41,49.41,90.00,90.00,34.90,1.42,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LIBRARY_MEDIA_CENTER_WALL_3,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,62.40,96.00,62.40,0.00,90.00,24.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1,Window,LIBRARY_MEDIA_CENTER_WALL_3,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,33.60,33.60,33.60,0.00,90.00,23.90,1.41,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LIBRARY_MEDIA_CENTER_WALL_4_A,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,MECH_ZN_1_FLR_2_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LIBRARY_MEDIA_CENTER_WALL_4_B,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,104.00,104.00,104.00,270.00,90.00,26.00,4.00,0.00,AUDITORIUM_ZN_1_FLR_2_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LIBRARY_MEDIA_CENTER_FLOOR_A,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,216.00,216.00,216.00,270.00,180.00,9.00,24.00,0.00,KITCHEN_ZN_1_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,LIBRARY_MEDIA_CENTER_FLOOR_B,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,624.00,624.00,624.00,270.00,180.00,26.00,24.00,0.00,CAFETERIA_ZN_1_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,LIBRARY_MEDIA_CENTER_CEILING,Roof,,CTF - ConductionTransferFunction,IEAD NON-RES ROOF,0.376,0.351,,840.00,840.00,840.00,90.00,0.00,35.00,24.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1680.00,1680.00,1680.00,0.00,90.00,1680.00,1.00,0.00,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,LOBBY_ZN_1_FLR_1,    9
HeatTransfer_Surface,LOBBY_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,39.00,60.00,39.00,180.00,90.00,15.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1,Window,LOBBY_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,21.00,21.00,21.00,180.00,90.00,14.90,1.41,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LOBBY_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,56.00,56.00,56.00,90.00,90.00,14.00,4.00,0.00,OFFICES_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LOBBY_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,60.00,60.00,60.00,0.00,90.00,15.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LOBBY_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,20.00,20.00,20.00,270.00,90.00,5.00,4.00,0.00,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LOBBY_ZN_1_FLR_1_WALL_5,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LOBBY_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,210.00,210.00,210.00,270.00,180.00,14.00,15.00,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,LOBBY_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,210.00,210.00,210.00,90.00,0.00,14.00,15.00,0.00,LOBBY_ZN_1_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,LOBBY_ZN_1_FLR_1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,420.00,420.00,420.00,0.00,90.00,420.00,1.00,0.00,LOBBY_ZN_1_FLR_1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,LOBBY_ZN_1_FLR_2,    9
HeatTransfer_Surface,LOBBY_ZN_1_FLR_2_WALL_1,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,39.00,60.00,39.00,180.00,90.00,15.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1,Window,LOBBY_ZN_1_FLR_2_WALL_1,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,21.00,21.00,21.00,180.00,90.00,14.90,1.41,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LOBBY_ZN_1_FLR_2_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,56.00,56.00,56.00,90.00,90.00,14.00,4.00,0.00,OFFICES_ZN_1_FLR_2_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LOBBY_ZN_1_FLR_2_WALL_3,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,60.00,60.00,60.00,0.00,90.00,15.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LOBBY_ZN_1_FLR_2_WALL_4,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,20.00,20.00,20.00,270.00,90.00,5.00,4.00,0.00,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LOBBY_ZN_1_FLR_2_WALL_5,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,LOBBY_ZN_1_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,210.00,210.00,210.00,270.00,180.00,14.00,15.00,0.00,LOBBY_ZN_1_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,LOBBY_ZN_1_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,IEAD NON-RES ROOF,0.376,0.351,,210.00,210.00,210.00,90.00,0.00,14.00,15.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,LOBBY_ZN_1_FLR_2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,420.00,420.00,420.00,0.00,90.00,420.00,1.00,0.00,LOBBY_ZN_1_FLR_2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,MAIN_CORRIDOR_ZN_1_FLR_1,   17
HeatTransfer_Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,60.00,60.00,60.00,180.00,90.00,15.00,4.00,0.00,LOBBY_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_10,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,44.20,68.00,44.20,270.00,90.00,17.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.72,0.28,4
HeatTransfer_Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1,Window,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,23.80,23.80,23.80,270.00,90.00,16.90,1.41,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.73,0.27,4
HeatTransfer_Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_12,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,208.00,208.00,208.00,90.00,90.00,52.00,4.00,0.00,GYM_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MECH_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,60.00,60.00,60.00,90.00,90.00,15.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_5,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,60.00,60.00,60.00,0.00,90.00,15.00,4.00,0.00,BATHROOMS_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_6,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,46.80,72.00,46.80,270.00,90.00,18.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.71,0.29,4
HeatTransfer_Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1,Window,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,25.20,25.20,25.20,270.00,90.00,17.90,1.41,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.72,0.28,4
HeatTransfer_Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_8,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_9,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,20.00,20.00,20.00,270.00,90.00,5.00,4.00,0.00,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,1140.00,1140.00,1140.00,270.00,180.00,76.00,15.00,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,MAIN_CORRIDOR_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,1140.00,1140.00,1140.00,90.00,0.00,76.00,15.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,MAIN_CORRIDOR_ZN_1_FLR_1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,2280.00,2280.00,2280.00,0.00,90.00,2280.00,1.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,MAIN_CORRIDOR_ZN_1_FLR_2,   17
HeatTransfer_Surface,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_1,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,60.00,60.00,60.00,180.00,90.00,15.00,4.00,0.00,LOBBY_ZN_1_FLR_2_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_10,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,44.20,68.00,44.20,270.00,90.00,17.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.59,0.41,4
HeatTransfer_Surface,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1,Window,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,23.80,23.80,23.80,270.00,90.00,16.90,1.41,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.61,0.39,4
HeatTransfer_Surface,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_12,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,208.00,208.00,208.00,90.00,90.00,52.00,4.00,0.00,GYM_ZN_1_FLR_2_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_3,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MECH_ZN_1_FLR_2_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,60.00,60.00,60.00,90.00,90.00,15.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_5,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,60.00,60.00,60.00,0.00,90.00,15.00,4.00,0.00,BATHROOMS_ZN_1_FLR_2_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_6,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,46.80,72.00,46.80,270.00,90.00,18.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.59,0.41,4
HeatTransfer_Surface,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1,Window,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,25.20,25.20,25.20,270.00,90.00,17.90,1.41,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.61,0.39,4
HeatTransfer_Surface,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_8,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_9,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,20.00,20.00,20.00,270.00,90.00,5.00,4.00,0.00,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MAIN_CORRIDOR_ZN_1_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,1140.00,1140.00,1140.00,270.00,180.00,76.00,15.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,MAIN_CORRIDOR_ZN_1_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,IEAD NON-RES ROOF,0.376,0.351,,1140.00,1140.00,1140.00,90.00,0.00,76.00,15.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,MAIN_CORRIDOR_ZN_1_FLR_2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,2280.00,2280.00,2280.00,0.00,90.00,2280.00,1.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,MECH_ZN_1_FLR_1,    7
HeatTransfer_Surface,MECH_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,152.00,152.00,152.00,180.00,90.00,38.00,4.00,0.00,GYM_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MECH_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,KITCHEN_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MECH_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,152.00,152.00,152.00,0.00,90.00,38.00,4.00,0.00,AUDITORIUM_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MECH_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MECH_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,342.00,342.00,342.00,270.00,180.00,9.00,38.00,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,MECH_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,342.00,342.00,342.00,90.00,0.00,9.00,38.00,0.00,MECH_ZN_1_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,MECH_ZN_1_FLR_1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,684.00,684.00,684.00,0.00,90.00,684.00,1.00,0.00,MECH_ZN_1_FLR_1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,MECH_ZN_1_FLR_2,    7
HeatTransfer_Surface,MECH_ZN_1_FLR_2_WALL_1,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,152.00,152.00,152.00,180.00,90.00,38.00,4.00,0.00,GYM_ZN_1_FLR_2_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MECH_ZN_1_FLR_2_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,LIBRARY_MEDIA_CENTER_WALL_4_A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MECH_ZN_1_FLR_2_WALL_3,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,152.00,152.00,152.00,0.00,90.00,38.00,4.00,0.00,AUDITORIUM_ZN_1_FLR_2_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MECH_ZN_1_FLR_2_WALL_4,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MECH_ZN_1_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,342.00,342.00,342.00,270.00,180.00,9.00,38.00,0.00,MECH_ZN_1_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,MECH_ZN_1_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,IEAD NON-RES ROOF,0.376,0.351,,342.00,342.00,342.00,90.00,0.00,9.00,38.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,MECH_ZN_1_FLR_2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,684.00,684.00,684.00,0.00,90.00,684.00,1.00,0.00,MECH_ZN_1_FLR_2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,MULT_CLASS_1_POD_1_ZN_1_FLR_1,    8
HeatTransfer_Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,137.80,212.00,137.80,180.00,90.00,53.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1,Window,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,74.20,74.20,74.20,180.00,90.00,52.90,1.40,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,LOBBY_ZN_1_FLR_1_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,212.00,212.00,212.00,0.00,90.00,53.00,4.00,0.00,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,477.00,477.00,477.00,270.00,180.00,9.00,53.00,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,477.00,477.00,477.00,90.00,0.00,9.00,53.00,0.00,MULT_CLASS_1_POD_1_ZN_1_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,954.00,954.00,954.00,0.00,90.00,954.00,1.00,0.00,MULT_CLASS_1_POD_1_ZN_1_FLR_1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,MULT_CLASS_1_POD_1_ZN_1_FLR_2,    8
HeatTransfer_Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,137.80,212.00,137.80,180.00,90.00,53.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1,Window,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,74.20,74.20,74.20,180.00,90.00,52.90,1.40,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,LOBBY_ZN_1_FLR_2_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_3,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,212.00,212.00,212.00,0.00,90.00,53.00,4.00,0.00,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,477.00,477.00,477.00,270.00,180.00,9.00,53.00,0.00,MULT_CLASS_1_POD_1_ZN_1_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,IEAD NON-RES ROOF,0.376,0.351,,477.00,477.00,477.00,90.00,0.00,9.00,53.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,954.00,954.00,954.00,0.00,90.00,954.00,1.00,0.00,MULT_CLASS_1_POD_1_ZN_1_FLR_2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,MULT_CLASS_1_POD_2_ZN_1_FLR_1,    8
HeatTransfer_Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,137.80,212.00,137.80,180.00,90.00,53.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.68,0.32,4
HeatTransfer_Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1,Window,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,74.20,74.20,74.20,180.00,90.00,52.90,1.40,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.67,0.33,4
HeatTransfer_Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_10,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,212.00,212.00,212.00,0.00,90.00,53.00,4.00,0.00,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,477.00,477.00,477.00,270.00,180.00,9.00,53.00,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,477.00,477.00,477.00,90.00,0.00,9.00,53.00,0.00,MULT_CLASS_1_POD_2_ZN_1_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,954.00,954.00,954.00,0.00,90.00,954.00,1.00,0.00,MULT_CLASS_1_POD_2_ZN_1_FLR_1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,MULT_CLASS_1_POD_2_ZN_1_FLR_2,    8
HeatTransfer_Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,137.80,212.00,137.80,180.00,90.00,53.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
HeatTransfer_Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1,Window,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,74.20,74.20,74.20,180.00,90.00,52.90,1.40,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.55,0.45,4
HeatTransfer_Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_10,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_3,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,212.00,212.00,212.00,0.00,90.00,53.00,4.00,0.00,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,477.00,477.00,477.00,270.00,180.00,9.00,53.00,0.00,MULT_CLASS_1_POD_2_ZN_1_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,IEAD NON-RES ROOF,0.376,0.351,,477.00,477.00,477.00,90.00,0.00,9.00,53.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,954.00,954.00,954.00,0.00,90.00,954.00,1.00,0.00,MULT_CLASS_1_POD_2_ZN_1_FLR_2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,MULT_CLASS_1_POD_3_ZN_1_FLR_1,    8
HeatTransfer_Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,137.80,212.00,137.80,180.00,90.00,53.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.67,0.33,4
HeatTransfer_Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1,Window,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,74.20,74.20,74.20,180.00,90.00,52.90,1.40,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.67,0.33,4
HeatTransfer_Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,212.00,212.00,212.00,0.00,90.00,53.00,4.00,0.00,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,477.00,477.00,477.00,270.00,180.00,9.00,53.00,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,477.00,477.00,477.00,90.00,0.00,9.00,53.00,0.00,MULT_CLASS_1_POD_3_ZN_1_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,954.00,954.00,954.00,0.00,90.00,954.00,1.00,0.00,MULT_CLASS_1_POD_3_ZN_1_FLR_1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,MULT_CLASS_1_POD_3_ZN_1_FLR_2,    8
HeatTransfer_Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,137.80,212.00,137.80,180.00,90.00,53.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
HeatTransfer_Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1,Window,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,74.20,74.20,74.20,180.00,90.00,52.90,1.40,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer_Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_3,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,212.00,212.00,212.00,0.00,90.00,53.00,4.00,0.00,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,477.00,477.00,477.00,270.00,180.00,9.00,53.00,0.00,MULT_CLASS_1_POD_3_ZN_1_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,IEAD NON-RES ROOF,0.376,0.351,,477.00,477.00,477.00,90.00,0.00,9.00,53.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,954.00,954.00,954.00,0.00,90.00,954.00,1.00,0.00,MULT_CLASS_1_POD_3_ZN_1_FLR_2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,MULT_CLASS_2_POD_1_ZN_1_FLR_1,    8
HeatTransfer_Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,212.00,212.00,212.00,180.00,90.00,53.00,4.00,0.00,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_12,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,137.80,212.00,137.80,0.00,90.00,53.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.68,0.32,4
HeatTransfer_Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1,Window,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,74.20,74.20,74.20,0.00,90.00,52.90,1.40,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.67,0.33,4
HeatTransfer_Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,477.00,477.00,477.00,270.00,180.00,9.00,53.00,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,477.00,477.00,477.00,90.00,0.00,9.00,53.00,0.00,MULT_CLASS_2_POD_1_ZN_1_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,954.00,954.00,954.00,0.00,90.00,954.00,1.00,0.00,MULT_CLASS_2_POD_1_ZN_1_FLR_1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,MULT_CLASS_2_POD_1_ZN_1_FLR_2,    8
HeatTransfer_Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_1,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,212.00,212.00,212.00,180.00,90.00,53.00,4.00,0.00,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_12,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,137.80,212.00,137.80,0.00,90.00,53.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
HeatTransfer_Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1,Window,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,74.20,74.20,74.20,0.00,90.00,52.90,1.40,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.55,0.45,4
HeatTransfer_Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,477.00,477.00,477.00,270.00,180.00,9.00,53.00,0.00,MULT_CLASS_2_POD_1_ZN_1_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,IEAD NON-RES ROOF,0.376,0.351,,477.00,477.00,477.00,90.00,0.00,9.00,53.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,954.00,954.00,954.00,0.00,90.00,954.00,1.00,0.00,MULT_CLASS_2_POD_1_ZN_1_FLR_2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,MULT_CLASS_2_POD_2_ZN_1_FLR_1,    8
HeatTransfer_Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,212.00,212.00,212.00,180.00,90.00,53.00,4.00,0.00,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,137.80,212.00,137.80,0.00,90.00,53.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.67,0.33,4
HeatTransfer_Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1,Window,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,74.20,74.20,74.20,0.00,90.00,52.90,1.40,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.67,0.33,4
HeatTransfer_Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,477.00,477.00,477.00,270.00,180.00,9.00,53.00,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,477.00,477.00,477.00,90.00,0.00,9.00,53.00,0.00,MULT_CLASS_2_POD_2_ZN_1_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,954.00,954.00,954.00,0.00,90.00,954.00,1.00,0.00,MULT_CLASS_2_POD_2_ZN_1_FLR_1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,MULT_CLASS_2_POD_2_ZN_1_FLR_2,    8
HeatTransfer_Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_1,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,212.00,212.00,212.00,180.00,90.00,53.00,4.00,0.00,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,137.80,212.00,137.80,0.00,90.00,53.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
HeatTransfer_Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1,Window,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,74.20,74.20,74.20,0.00,90.00,52.90,1.40,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer_Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,477.00,477.00,477.00,270.00,180.00,9.00,53.00,0.00,MULT_CLASS_2_POD_2_ZN_1_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,IEAD NON-RES ROOF,0.376,0.351,,477.00,477.00,477.00,90.00,0.00,9.00,53.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,954.00,954.00,954.00,0.00,90.00,954.00,1.00,0.00,MULT_CLASS_2_POD_2_ZN_1_FLR_2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,MULT_CLASS_2_POD_3_ZN_1_FLR_1,    8
HeatTransfer_Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,212.00,212.00,212.00,180.00,90.00,53.00,4.00,0.00,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,BATHROOMS_ZN_1_FLR_1_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,137.80,212.00,137.80,0.00,90.00,53.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1,Window,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,74.20,74.20,74.20,0.00,90.00,52.90,1.40,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,477.00,477.00,477.00,270.00,180.00,9.00,53.00,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,477.00,477.00,477.00,90.00,0.00,9.00,53.00,0.00,MULT_CLASS_2_POD_3_ZN_1_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,954.00,954.00,954.00,0.00,90.00,954.00,1.00,0.00,MULT_CLASS_2_POD_3_ZN_1_FLR_1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,MULT_CLASS_2_POD_3_ZN_1_FLR_2,    8
HeatTransfer_Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_1,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,212.00,212.00,212.00,180.00,90.00,53.00,4.00,0.00,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_2,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,BATHROOMS_ZN_1_FLR_2_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,137.80,212.00,137.80,0.00,90.00,53.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1,Window,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,74.20,74.20,74.20,0.00,90.00,52.90,1.40,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,477.00,477.00,477.00,270.00,180.00,9.00,53.00,0.00,MULT_CLASS_2_POD_3_ZN_1_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,IEAD NON-RES ROOF,0.376,0.351,,477.00,477.00,477.00,90.00,0.00,9.00,53.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,954.00,954.00,954.00,0.00,90.00,954.00,1.00,0.00,MULT_CLASS_2_POD_3_ZN_1_FLR_2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,OFFICES_ZN_1_FLR_1,    9
HeatTransfer_Surface,OFFICES_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,98.80,152.00,98.80,180.00,90.00,38.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1,Window,OFFICES_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,53.20,53.20,53.20,180.00,90.00,37.90,1.40,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OFFICES_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,36.40,56.00,36.40,90.00,90.00,14.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.61,0.39,4
HeatTransfer_Surface,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,Window,OFFICES_ZN_1_FLR_1_WALL_2,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,19.60,19.60,19.60,90.00,90.00,13.90,1.41,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.62,0.38,4
HeatTransfer_Surface,OFFICES_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,152.00,152.00,152.00,0.00,90.00,38.00,4.00,0.00,GYM_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OFFICES_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,56.00,56.00,56.00,270.00,90.00,14.00,4.00,0.00,LOBBY_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OFFICES_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,532.00,532.00,532.00,270.00,180.00,14.00,38.00,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,OFFICES_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,532.00,532.00,532.00,90.00,0.00,14.00,38.00,0.00,OFFICES_ZN_1_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,OFFICES_ZN_1_FLR_1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1064.00,1064.00,1064.00,0.00,90.00,1064.00,1.00,0.00,OFFICES_ZN_1_FLR_1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone_Surfaces,OFFICES_ZN_1_FLR_2,    9
HeatTransfer_Surface,OFFICES_ZN_1_FLR_2_WALL_1,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,98.80,152.00,98.80,180.00,90.00,38.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1,Window,OFFICES_ZN_1_FLR_2_WALL_1,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,53.20,53.20,53.20,180.00,90.00,37.90,1.40,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OFFICES_ZN_1_FLR_2_WALL_2,Wall,,CTF - ConductionTransferFunction,STEEL FRAME NON-RES EXT WALL,0.514,0.477,,36.40,56.00,36.40,90.00,90.00,14.00,4.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.55,0.45,4
HeatTransfer_Surface,OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1,Window,OFFICES_ZN_1_FLR_2_WALL_2,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,19.60,19.60,19.60,90.00,90.00,13.90,1.41,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.57,0.43,4
HeatTransfer_Surface,OFFICES_ZN_1_FLR_2_WALL_3,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,152.00,152.00,152.00,0.00,90.00,38.00,4.00,0.00,GYM_ZN_1_FLR_2_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OFFICES_ZN_1_FLR_2_WALL_4,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,56.00,56.00,56.00,270.00,90.00,14.00,4.00,0.00,LOBBY_ZN_1_FLR_2_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer_Surface,OFFICES_ZN_1_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,532.00,532.00,532.00,270.00,180.00,14.00,38.00,0.00,OFFICES_ZN_1_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer_Surface,OFFICES_ZN_1_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,IEAD NON-RES ROOF,0.376,0.351,,532.00,532.00,532.00,90.00,0.00,14.00,38.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer_Surface,OFFICES_ZN_1_FLR_2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1064.00,1064.00,1064.00,0.00,90.00,1064.00,1.00,0.00,OFFICES_ZN_1_FLR_2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,WeatherFileRunPeriod,06/01,06/01,Monday,1,Use RunPeriod Specified Day,No ,No ,No ,Yes,Yes
Environment:Daylight Saving,Yes,InputFile,03/08,11/01
Environment:Special Days,NEW YEARS DAY,Holiday,InputFile,01/01,  1
Environment:Special Days,VETERANS DAY,Holiday,InputFile,11/11,  1
Environment:Special Days,CHRISTMAS,Holiday,InputFile,12/25,  1
Environment:Special Days,INDEPENDENCE DAY,Holiday,InputFile,07/04,  1
Environment:Special Days,MLK DAY,Holiday,InputFile,01/19,  1
Environment:Special Days,PRESIDENTS DAY,Holiday,InputFile,02/16,  1
Environment:Special Days,MEMORIAL DAY,Holiday,InputFile,05/25,  1
Environment:Special Days,LABOR DAY,Holiday,InputFile,09/07,  1
Environment:Special Days,COLUMBUS DAY,Holiday,InputFile,10/12,  1
Environment:Special Days,THANKSGIVING,Holiday,InputFile,11/26,  1
Environment:WarmupDays,  6
! <Tabular Report>,Style,Unit Conversion
Tabular Report,HTML,None
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,AUDITORIUM_ZN_1_FLR_1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,0.3351499780,0.5593680149,Pass,Pass,0.3045521275,0.6083642750,Pass,Pass
 Warmup Convergence Information,AUX_GYM_ZN_1_FLR_1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,7.1037768268E-002,0.1382105890,Pass,Pass,3.0347697413E-002,0.1132973002,Pass,Pass
 Warmup Convergence Information,BATHROOMS_ZN_1_FLR_1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,0.1174824943,0.1856818524,Pass,Pass,4.7093349234E-002,0.2029547209,Pass,Pass
 Warmup Convergence Information,BATHROOMS_ZN_1_FLR_2,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,0.1369343665,0.2115154621,Pass,Pass,4.7393901272E-002,0.2032982383,Pass,Pass
 Warmup Convergence Information,CAFETERIA_ZN_1_FLR_1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,0.1246219453,0.3261901935,Pass,Pass,6.1112362165E-002,0.2009049004,Pass,Pass
 Warmup Convergence Information,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,6.7216712192E-002,0.1903291470,Pass,Pass,3.1918362732E-002,0.1041818150,Pass,Pass
 Warmup Convergence Information,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,8.8226070295E-002,0.2552108667,Pass,Pass,3.0143902170E-002,0.1016505485,Pass,Pass
 Warmup Convergence Information,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,6.6715679519E-002,0.1878955932,Pass,Pass,3.2003773632E-002,0.1042846310,Pass,Pass
 Warmup Convergence Information,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,8.8327887266E-002,0.2515167359,Pass,Pass,3.0164818306E-002,0.1018508647,Pass,Pass
 Warmup Convergence Information,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,6.6716257474E-002,0.1879727002,Pass,Pass,3.1994021252E-002,0.1042817047,Pass,Pass
 Warmup Convergence Information,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,8.8551500004E-002,0.2525961553,Pass,Pass,3.0126968178E-002,0.1018138940,Pass,Pass
 Warmup Convergence Information,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,6.5075747092E-002,0.1811149061,Pass,Pass,3.1729284250E-002,0.1068657572,Pass,Pass
 Warmup Convergence Information,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,8.6840181550E-002,0.2481553776,Pass,Pass,2.9843875130E-002,0.1021689064,Pass,Pass
 Warmup Convergence Information,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,6.5069022524E-002,0.1803609546,Pass,Pass,3.1881020604E-002,0.1056839582,Pass,Pass
 Warmup Convergence Information,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,8.7186059931E-002,0.2456585921,Pass,Pass,2.9897083988E-002,0.1023167017,Pass,Pass
 Warmup Convergence Information,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,6.5521089253E-002,0.1819635925,Pass,Pass,3.1909624838E-002,0.1056034318,Pass,Pass
 Warmup Convergence Information,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,8.7582617937E-002,0.2476398591,Pass,Pass,2.9866142422E-002,0.1022417580,Pass,Pass
 Warmup Convergence Information,CORRIDOR_POD_1_ZN_1_FLR_1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,5.5180640439E-002,9.5443336607E-002,Pass,Pass,1.3781304537E-002,0.1035157546,Pass,Pass
 Warmup Convergence Information,CORRIDOR_POD_1_ZN_1_FLR_2,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,7.5369095972E-002,0.1209827098,Pass,Pass,1.3578656213E-002,0.1022108635,Pass,Pass
 Warmup Convergence Information,CORRIDOR_POD_2_ZN_1_FLR_1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,4.5234628328E-002,7.4717641147E-002,Pass,Pass,1.3430375566E-002,0.1029546315,Pass,Pass
 Warmup Convergence Information,CORRIDOR_POD_2_ZN_1_FLR_2,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,7.4856129892E-002,0.1182802789,Pass,Pass,1.3647403216E-002,0.1023516075,Pass,Pass
 Warmup Convergence Information,CORRIDOR_POD_3_ZN_1_FLR_1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,4.5651761695E-002,7.5194449663E-002,Pass,Pass,1.3453667410E-002,0.1029574099,Pass,Pass
 Warmup Convergence Information,CORRIDOR_POD_3_ZN_1_FLR_2,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,7.5808683569E-002,0.1202487357,Pass,Pass,1.3691408595E-002,0.1023424710,Pass,Pass
 Warmup Convergence Information,GYM_ZN_1_FLR_1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,8.5178246930E-002,0.2263650525,Pass,Pass,3.6972303797E-002,0.1095952514,Pass,Pass
 Warmup Convergence Information,KITCHEN_ZN_1_FLR_1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,0.1193469654,0.1590578530,Pass,Pass,0.1612857059,0.2966760667,Pass,Pass
 Warmup Convergence Information,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,0.1091431159,0.2804269332,Pass,Pass,6.7370307340E-002,0.2210060862,Pass,Pass
 Warmup Convergence Information,LOBBY_ZN_1_FLR_1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,4.6981340667E-002,0.1111743465,Pass,Pass,6.8744793057E-002,0.2266271745,Pass,Pass
 Warmup Convergence Information,LOBBY_ZN_1_FLR_2,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,0.1206625882,0.2007119747,Pass,Pass,4.6007218344E-002,0.2029182326,Pass,Pass
 Warmup Convergence Information,MAIN_CORRIDOR_ZN_1_FLR_1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,6.1498071679E-002,8.2340149531E-002,Pass,Pass,4.4779228186E-002,0.2008050595,Pass,Pass
 Warmup Convergence Information,MAIN_CORRIDOR_ZN_1_FLR_2,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,0.1165885696,0.1856904532,Pass,Pass,4.6175121406E-002,0.2029113534,Pass,Pass
 Warmup Convergence Information,MECH_ZN_1_FLR_1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,0.1656275362,0.3146530528,Pass,Pass,5.4673385565E-002,0.2065129879,Pass,Pass
 Warmup Convergence Information,MECH_ZN_1_FLR_2,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,0.1147725853,0.2196564819,Pass,Pass,4.9548498831E-002,0.2032579081,Pass,Pass
 Warmup Convergence Information,MULT_CLASS_1_POD_1_ZN_1_FLR_1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,5.1128923687E-002,0.1365731065,Pass,Pass,2.8167446839E-002,0.1191370151,Pass,Pass
 Warmup Convergence Information,MULT_CLASS_1_POD_1_ZN_1_FLR_2,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,6.3705331231E-002,0.2229061283,Pass,Pass,2.8037479273E-002,0.1102695653,Pass,Pass
 Warmup Convergence Information,MULT_CLASS_1_POD_2_ZN_1_FLR_1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,4.7253811156E-002,0.1273593393,Pass,Pass,2.8863824068E-002,0.1212737868,Pass,Pass
 Warmup Convergence Information,MULT_CLASS_1_POD_2_ZN_1_FLR_2,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,6.3562236866E-002,0.2175480623,Pass,Pass,2.8064094442E-002,0.1106107521,Pass,Pass
 Warmup Convergence Information,MULT_CLASS_1_POD_3_ZN_1_FLR_1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,4.7325714174E-002,0.1282826093,Pass,Pass,2.8762624487E-002,0.1211754771,Pass,Pass
 Warmup Convergence Information,MULT_CLASS_1_POD_3_ZN_1_FLR_2,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,7.0280977691E-002,0.2407158461,Pass,Pass,2.4159380621E-002,0.1058031562,Pass,Pass
 Warmup Convergence Information,MULT_CLASS_2_POD_1_ZN_1_FLR_1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,4.3016085813E-002,0.1289761236,Pass,Pass,2.8386288079E-002,0.1235915466,Pass,Pass
 Warmup Convergence Information,MULT_CLASS_2_POD_1_ZN_1_FLR_2,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,6.1035271867E-002,0.2077852236,Pass,Pass,2.7024663020E-002,0.1126136580,Pass,Pass
 Warmup Convergence Information,MULT_CLASS_2_POD_2_ZN_1_FLR_1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,4.3023789021E-002,0.1246368055,Pass,Pass,2.8738765947E-002,0.1243217321,Pass,Pass
 Warmup Convergence Information,MULT_CLASS_2_POD_2_ZN_1_FLR_2,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,6.1475121409E-002,0.2074030584,Pass,Pass,2.7116975043E-002,0.1124102938,Pass,Pass
 Warmup Convergence Information,MULT_CLASS_2_POD_3_ZN_1_FLR_1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,4.3966261355E-002,0.1263322469,Pass,Pass,2.8764280659E-002,0.1234219298,Pass,Pass
 Warmup Convergence Information,MULT_CLASS_2_POD_3_ZN_1_FLR_2,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,6.9025881407E-002,0.2346021871,Pass,Pass,2.3473118163E-002,0.1066841065,Pass,Pass
 Warmup Convergence Information,OFFICES_ZN_1_FLR_1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,7.0192302358E-002,0.1535773657,Pass,Pass,6.5586155716E-002,0.2118353696,Pass,Pass
 Warmup Convergence Information,OFFICES_ZN_1_FLR_2,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,0.1093537187,0.2571452194,Pass,Pass,6.3965369490E-002,0.2075032085,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
