
OS:Version,
  {8e98f68a-48d3-4bec-9996-12391798b1e7}, !- Handle
  0.11.2;                                 !- Version Identifier

OS:Schedule:Constant,
  {bc3570eb-df74-4a8d-8a42-9ba7a536c901}, !- Handle
  Always On Discrete,                     !- Name
  {f40602f5-f9ce-4908-b482-d0c80f6eb998}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {f40602f5-f9ce-4908-b482-d0c80f6eb998}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Building,
  {08678ddd-175a-469b-9626-2f02c40b6916}, ! Handle
  building434e8010-63df-4112-a2ce-d227dbb6ec1a, ! Name
  ,                                       ! Building Type
  -0,                                     ! North Axis
  ,                                       ! Nominal Floor to Floor Height
  {f4de87b0-5d1b-454c-9fc8-3f5a824ee533}, ! Space Type Name
  {8d276ca2-ac82-489c-8e07-395b89456514}, ! Default Construction Set Name
  ;                                       ! Default Schedule Set Name

OS:Construction,
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}, ! Handle
  000_ExtSlabCarpet_4in_ClimateZone 1-8,  ! Name
  {3ac3ab6e-838a-4987-a923-7ed16f076f1c}, ! Surface Rendering Name
  {8984dd43-df62-4d44-ae87-bc2bd2873b0e}, ! Layer 1
  {cf43fad8-0e82-4f83-ae04-66d40df51c35}; ! Layer 2

OS:Construction,
  {b09a8a1c-d2ef-47c1-87d1-ebed9781986c}, ! Handle
  000_Exterior Door,                      ! Name
  {336262c3-ed6f-4bd5-bd5b-d932449932e2}, ! Surface Rendering Name
  {ab2b6805-18a2-4e07-a2cb-4572d04f6890}, ! Layer 1
  {fe097386-a229-4196-90e2-4a422c321f26}; ! Layer 2

OS:Construction,
  {bf7a6673-5c75-47b0-9fb8-67dd3c74f3df}, ! Handle
  000_Exterior Window,                    ! Name
  {5258d57d-6d17-494e-9c3b-4c56919ea2f6}, ! Surface Rendering Name
  {f1c02e84-56ed-458b-88f2-c04a48b49010}, ! Layer 1
  {e206938a-22d6-40d6-a854-d669000ee30e}, ! Layer 2
  {f1c02e84-56ed-458b-88f2-c04a48b49010}; ! Layer 3

OS:Construction,
  {c9ec5036-78a9-455e-b264-b2a62182a6b1}, ! Handle
  000_Interior Ceiling,                   ! Name
  {d215b2b0-0241-4ad0-b07c-0df46d01f486}, ! Surface Rendering Name
  {f5ff5b8a-abba-4c43-b424-7ce4541deb2e}, ! Layer 1
  {7046c4c7-d903-44e8-85a6-633f6dfd0880}, ! Layer 2
  {364c7d39-64f6-45c6-a3b5-715541cdf78c}; ! Layer 3

OS:Construction,
  {0450d37d-52f1-4423-96c9-b8c2cad4782f}, ! Handle
  000_Interior Door,                      ! Name
  {10b662a5-17eb-4067-8ab6-1c6c92619ced}, ! Surface Rendering Name
  {2d8c20fd-e8a4-44df-b399-58414f1b82da}; ! Layer 1

OS:Construction,
  {93349841-d95e-46e4-93eb-90902241d529}, ! Handle
  000_Interior Floor,                     ! Name
  {994d202e-504a-4148-84f1-46b26fd74ce7}, ! Surface Rendering Name
  {364c7d39-64f6-45c6-a3b5-715541cdf78c}, ! Layer 1
  {7046c4c7-d903-44e8-85a6-633f6dfd0880}, ! Layer 2
  {f5ff5b8a-abba-4c43-b424-7ce4541deb2e}; ! Layer 3

OS:Construction,
  {b823a257-780f-4555-a887-40683e3a9161}, ! Handle
  000_Interior Partition,                 ! Name
  {3345a47f-3148-4884-93eb-8d5a5a0a785d}, ! Surface Rendering Name
  {2d8c20fd-e8a4-44df-b399-58414f1b82da}; ! Layer 1

OS:Construction,
  {3926bc23-cb28-4481-bed7-a8959aa9784e}, ! Handle
  000_Interior Wall,                      ! Name
  {a4e4bf50-8f71-4600-993d-4ea1ca2afada}, ! Surface Rendering Name
  {29d7f267-ab87-4d62-8306-440e6f53637e}, ! Layer 1
  {b5810d0b-c582-4615-81dc-b681455a0b89}, ! Layer 2
  {29d7f267-ab87-4d62-8306-440e6f53637e}; ! Layer 3

OS:Construction,
  {3506a07b-6579-4526-86ca-84b833269727}, ! Handle
  000_Interior Window,                    ! Name
  {6a66ec3d-9ebd-481c-931c-fad8647d508d}, ! Surface Rendering Name
  {f1c02e84-56ed-458b-88f2-c04a48b49010}; ! Layer 1

OS:Construction,
  {a8ec8d46-f820-4692-b7d1-8346031294e7}, ! Handle
  ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, ! Name
  {00efa528-c739-4942-bb54-971e350d5081}, ! Surface Rendering Name
  {c5f0408f-a551-46fc-bb2a-66e8fe03a7e4}, ! Layer 1
  {18b72934-41b6-4f32-a5f4-8b7a91e77efd}, ! Layer 2
  {fcb365fd-eecd-4d24-85d7-1f03e46a153f}; ! Layer 3

OS:Construction,
  {d3f0263a-db9d-4775-bdee-fb25f77960c4}, ! Handle
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, ! Name
  {6d1599e9-d10c-498e-a73e-8cbb2dcd9066}, ! Surface Rendering Name
  {ef054e0e-b819-4df7-af1e-4bced2204c22}, ! Layer 1
  {23728136-9ebb-48c4-8d6a-634b96902763}, ! Layer 2
  {dd291baf-0dfd-4dc8-9861-b87566b1ebe7}; ! Layer 3

OS:Construction,
  {86ecef4a-09f4-496e-8a5c-bbf1c9bc67d7}, ! Handle
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, ! Name
  {d43e1bbd-8f3c-4474-9188-3505c2d039e8}, ! Surface Rendering Name
  {21af3466-d55f-4752-adcd-d84768abc6a2}; ! Layer 1

OS:Construction,
  {4a86e3b0-a80f-45b5-bafa-021eb73eb53c}, ! Handle
  Air_Wall,                               ! Name
  {f16d79c6-23ca-4509-a014-2175d9ec5914}, ! Surface Rendering Name
  {1fe29fd1-e434-43da-9987-3e0281921913}; ! Layer 1

OS:DefaultConstructionSet,
  {8d276ca2-ac82-489c-8e07-395b89456514}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_ConstSet, ! Name
  {10a56728-d349-4650-a259-a46789e73ea8}, ! Default Exterior Surface Constructions Name
  {67c7afba-e420-4d66-9646-246e304b4b86}, ! Default Interior Surface Constructions Name
  {3c99188a-5f80-46f5-940a-340304459562}, ! Default Ground Contact Surface Constructions Name
  {2ecf4f4c-85ee-4d44-969d-1cf3dc9d0651}, ! Default Exterior SubSurface Constructions Name
  {edc7805e-40b6-44a8-8a30-2abcacbc0e12}, ! Default Interior SubSurface Constructions Name
  {b823a257-780f-4555-a887-40683e3a9161}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultScheduleSet,
  {2570f7fd-b7d1-44dd-aa85-c4a6191683d9}, ! Handle
  MediumOffice_Schedules,                 ! Name
  ,                                       ! Hours of Operation Schedule Name
  {34919a6f-e6d8-47b8-b201-824c95e09ae4}, ! Number of People Schedule Name
  {104f68c3-b4b9-47ab-991e-8172073916a8}, ! People Activity Level Schedule Name
  {0aa9a306-4ed4-43fa-87dd-b9d7c06edc84}, ! Lighting Schedule Name
  {9fdd0eef-5ec6-41fd-85aa-d69720564a22}, ! Electric Equipment Schedule Name
  ,                                       ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {1815dc4a-c907-4ffb-9942-3ff084ece1be}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultSubSurfaceConstructions,
  {edc7805e-40b6-44a8-8a30-2abcacbc0e12}, ! Handle
  000_Interior_DefSubCons,                ! Name
  {3506a07b-6579-4526-86ca-84b833269727}, ! Fixed Window Construction Name
  {3506a07b-6579-4526-86ca-84b833269727}, ! Operable Window Construction Name
  {0450d37d-52f1-4423-96c9-b8c2cad4782f}, ! Door Construction Name
  {bf7a6673-5c75-47b0-9fb8-67dd3c74f3df}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {bf7a6673-5c75-47b0-9fb8-67dd3c74f3df}, ! Skylight Construction Name
  {3506a07b-6579-4526-86ca-84b833269727}, ! Tubular Daylight Dome Construction Name
  {3506a07b-6579-4526-86ca-84b833269727}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2ecf4f4c-85ee-4d44-969d-1cf3dc9d0651}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSubCons, ! Name
  {86ecef4a-09f4-496e-8a5c-bbf1c9bc67d7}, ! Fixed Window Construction Name
  {86ecef4a-09f4-496e-8a5c-bbf1c9bc67d7}, ! Operable Window Construction Name
  {b09a8a1c-d2ef-47c1-87d1-ebed9781986c}, ! Door Construction Name
  {bf7a6673-5c75-47b0-9fb8-67dd3c74f3df}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {bf7a6673-5c75-47b0-9fb8-67dd3c74f3df}, ! Skylight Construction Name
  {3506a07b-6579-4526-86ca-84b833269727}, ! Tubular Daylight Dome Construction Name
  {3506a07b-6579-4526-86ca-84b833269727}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {3c99188a-5f80-46f5-940a-340304459562}, ! Handle
  000_Ground_DefSurfCons,                 ! Name
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}, ! Floor Construction Name
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}, ! Wall Construction Name
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {67c7afba-e420-4d66-9646-246e304b4b86}, ! Handle
  000_Interior_DefSurfCons,               ! Name
  {93349841-d95e-46e4-93eb-90902241d529}, ! Floor Construction Name
  {3926bc23-cb28-4481-bed7-a8959aa9784e}, ! Wall Construction Name
  {c9ec5036-78a9-455e-b264-b2a62182a6b1}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {10a56728-d349-4650-a259-a46789e73ea8}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSurfCons, ! Name
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}, ! Floor Construction Name
  {d3f0263a-db9d-4775-bdee-fb25f77960c4}, ! Wall Construction Name
  {a8ec8d46-f820-4692-b7d1-8346031294e7}; ! Roof Ceiling Construction Name

OS:Facility,
  {cf302468-3453-4b1f-a1ed-b05a0da3cd5c}; ! Handle

OS:Material,
  {ab2b6805-18a2-4e07-a2cb-4572d04f6890}, ! Handle
  000_F08 Metal surface,                  ! Name
  Smooth,                                 ! Roughness
  0.00080000000000000004,                 ! Thickness
  45.280000000000001,                     ! Conductivity
  7824,                                   ! Density
  500;                                    ! Specific Heat

OS:Material,
  {364c7d39-64f6-45c6-a3b5-715541cdf78c}, ! Handle
  000_F16 Acoustic tile,                  ! Name
  MediumSmooth,                           ! Roughness
  0.019099999999999999,                   ! Thickness
  0.059999999999999998,                   ! Conductivity
  368,                                    ! Density
  590;                                    ! Specific Heat

OS:Material,
  {29d7f267-ab87-4d62-8306-440e6f53637e}, ! Handle
  000_G01a 19mm gypsum board,             ! Name
  MediumSmooth,                           ! Roughness
  0.019,                                  ! Thickness
  0.16,                                   ! Conductivity
  800,                                    ! Density
  1090;                                   ! Specific Heat

OS:Material,
  {2d8c20fd-e8a4-44df-b399-58414f1b82da}, ! Handle
  000_G05 25mm wood,                      ! Name
  MediumSmooth,                           ! Roughness
  0.025399999999999999,                   ! Thickness
  0.14999999999999999,                    ! Conductivity
  608,                                    ! Density
  1630;                                   ! Specific Heat

OS:Material,
  {fe097386-a229-4196-90e2-4a422c321f26}, ! Handle
  000_I01 25mm insulation board,          ! Name
  MediumRough,                            ! Roughness
  0.025399999999999999,                   ! Thickness
  0.029999999999999999,                   ! Conductivity
  43,                                     ! Density
  1210;                                   ! Specific Heat

OS:Material,
  {f5ff5b8a-abba-4c43-b424-7ce4541deb2e}, ! Handle
  000_M11 100mm lightweight concrete,     ! Name
  MediumRough,                            ! Roughness
  0.1016,                                 ! Thickness
  0.53000000000000003,                    ! Conductivity
  1280,                                   ! Density
  840;                                    ! Specific Heat

OS:Material,
  {dd291baf-0dfd-4dc8-9861-b87566b1ebe7}, ! Handle
  1/2IN Gypsum,                           ! Name
  Smooth,                                 ! Roughness
  0.012699999999999999,                   ! Thickness
  0.16,                                   ! Conductivity
  784.89999999999998,                     ! Density
  830,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.92000000000000004,                    ! Solar Absorptance
  0.92000000000000004;                    ! Visible Absorptance

OS:Material,
  {8984dd43-df62-4d44-ae87-bc2bd2873b0e}, ! Handle
  MAT-CC05 4 HW CONCRETE,                 ! Name
  Rough,                                  ! Roughness
  0.1016,                                 ! Thickness
  1.3109999999999999,                     ! Conductivity
  2240,                                   ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {fcb365fd-eecd-4d24-85d7-1f03e46a153f}, ! Handle
  Metal Decking,                          ! Name
  MediumSmooth,                           ! Roughness
  0.0015,                                 ! Thickness
  45.006,                                 ! Conductivity
  7680,                                   ! Density
  418.39999999999998,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.29999999999999999;                    ! Visible Absorptance

OS:Material,
  {18b72934-41b6-4f32-a5f4-8b7a91e77efd}, ! Handle
  Roof Insulation [21],                   ! Name
  MediumRough,                            ! Roughness
  0.21049999999999999,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {c5f0408f-a551-46fc-bb2a-66e8fe03a7e4}, ! Handle
  Roof Membrane,                          ! Name
  VeryRough,                              ! Roughness
  0.0094999999999999998,                  ! Thickness
  0.16,                                   ! Conductivity
  1121.29,                                ! Density
  1460,                                   ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {23728136-9ebb-48c4-8d6a-634b96902763}, ! Handle
  Wall Insulation [39],                   ! Name
  MediumRough,                            ! Roughness
  0.11840000000000001,                    ! Thickness
  0.044999999999999998,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material:AirGap,
  {b5810d0b-c582-4615-81dc-b681455a0b89}, ! Handle
  000_F04 Wall air space resistance,      ! Name
  0.14999999999999999;                    ! Thermal Resistance

OS:Material:AirGap,
  {7046c4c7-d903-44e8-85a6-633f6dfd0880}, ! Handle
  000_F05 Ceiling air space resistance,   ! Name
  0.17999999999999999;                    ! Thermal Resistance

OS:Material:AirWall,
  {1fe29fd1-e434-43da-9987-3e0281921913}, ! Handle
  OS:Material:AirWall 1;                  ! Name

OS:Material:NoMass,
  {cf43fad8-0e82-4f83-ae04-66d40df51c35}, ! Handle
  CP02 CARPET PAD,                        ! Name
  VeryRough,                              ! Roughness
  0.2165,                                 ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.80000000000000004;                    ! Visible Absorptance

OS:Material:NoMass,
  {ef054e0e-b819-4df7-af1e-4bced2204c22}, ! Handle
  MAT-SHEATH,                             ! Name
  Rough,                                  ! Roughness
  0.36259999999999998,                    ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Rendering:Color,
  {3ac3ab6e-838a-4987-a923-7ed16f076f1c}, ! Handle
  000_ExtSlabCarpet_4in_ClimateZone 1-8_Color, ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {336262c3-ed6f-4bd5-bd5b-d932449932e2}, ! Handle
  000_Exterior Door_Color,                ! Name
  124.3125,                               ! Rendering Red Value
  74.5875,                                ! Rendering Green Value
  89.505;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {5258d57d-6d17-494e-9c3b-4c56919ea2f6}, ! Handle
  000_Exterior Window_Color,              ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  59.6699999999999,                       ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {d215b2b0-0241-4ad0-b07c-0df46d01f486}, ! Handle
  000_Interior Ceiling_Color,             ! Name
  219.096,                                ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {10b662a5-17eb-4067-8ab6-1c6c92619ced}, ! Handle
  000_Interior Door_Color,                ! Name
  168.606,                                ! Rendering Red Value
  255.0,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {994d202e-504a-4148-84f1-46b26fd74ce7}, ! Handle
  000_Interior Floor_Color,               ! Name
  255.0,                                  ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {3345a47f-3148-4884-93eb-8d5a5a0a785d}, ! Handle
  000_Interior Partition_Color,           ! Name
  165.24,                                 ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {a4e4bf50-8f71-4600-993d-4ea1ca2afada}, ! Handle
  000_Interior Wall_Color,                ! Name
  142.8,                                  ! Rendering Red Value
  201.144,                                ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {6a66ec3d-9ebd-481c-931c-fad8647d508d}, ! Handle
  000_Interior Window_Color,              ! Name
  235.926,                                ! Rendering Red Value
  255.0,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {ffe7c1fb-032c-4ec1-a24d-8d1e06bad54e}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-8_MediumOffice_Color, ! Name
  120.36,                                 ! Rendering Red Value
  236.64,                                 ! Rendering Green Value
  201.756;                                ! Rendering Blue Value

OS:Rendering:Color,
  {00efa528-c739-4942-bb54-971e350d5081}, ! Handle
  ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5_Color, ! Name
  150.1695,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  183.9825,                               ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {6d1599e9-d10c-498e-a73e-8cbb2dcd9066}, ! Handle
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8_Color, ! Name
  21.1139999999998,                       ! Rendering Red Value
  17.2125,                                ! Rendering Green Value
  212.2875;                               ! Rendering Blue Value

OS:Rendering:Color,
  {d43e1bbd-8f3c-4474-9188-3505c2d039e8}, ! Handle
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5_Color, ! Name
  109.6653,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865,                                 ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {f16d79c6-23ca-4509-a014-2175d9ec5914}, ! Handle
  Air_Wall_Color,                         ! Name
  255,                                    ! Rendering Red Value
  69,                                     ! Rendering Green Value
  0,                                      ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {dca0f93c-b0ab-49ea-a058-869b6aa0620c}, ! Handle
  Empty Space Type Color,                 ! Name
  128.0,                                  ! Rendering Red Value
  128.0,                                  ! Rendering Green Value
  128.0;                                  ! Rendering Blue Value

OS:RunPeriodControl:DaylightSavingTime,
  {693caa13-3e74-48ae-8045-a3a848c2807a}, ! Handle
  2nd Sunday in March,                    ! Start Date
  1st Sunday in November;                 ! End Date

OS:RunPeriodControl:SpecialDays,
  {01427c50-9f95-4617-88ea-a0e9186837e8}, ! Handle
  Christmas,                              ! Name
  December 25,                            ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {4f7bd1ef-5d66-416c-b7cd-645da80eb8db}, ! Handle
  Columbus Day,                           ! Name
  2nd Monday in October,                  ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {c89b3655-49ce-4e5d-97c9-b2095fd6db9c}, ! Handle
  Independence Day,                       ! Name
  July 4,                                 ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {bc7c5297-77e3-4f10-bc89-f8f14a796e35}, ! Handle
  Labor Day,                              ! Name
  1st Monday in September,                ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {d5293439-b4e0-42c4-ae8f-39daf0fa9e60}, ! Handle
  MLK Day,                                ! Name
  3rd Monday in January,                  ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {5053f38e-2fe7-4c10-afbd-cc1965219b26}, ! Handle
  Memorial Day,                           ! Name
  Last Monday in May,                     ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {246c2b99-5ff6-48d4-a556-71bb50fed76b}, ! Handle
  New Years Day,                          ! Name
  January 1,                              ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {086bd7a3-d72e-44c0-acc9-70d041c4c2f5}, ! Handle
  Presidents Day,                         ! Name
  3rd Monday in February,                 ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {675b176b-6342-4e06-9b76-f297a6b58c55}, ! Handle
  Thanksgiving,                           ! Name
  4th Thursday in November,               ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {4d4d7ba3-4fd8-4f69-9194-9b7ffe61cc8d}, ! Handle
  Veterans Day,                           ! Name
  November 11,                            ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:ScheduleTypeLimits,
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Handle
  Any Number;                             ! Name

OS:ScheduleTypeLimits,
  {d5de7a23-6ee1-4151-a263-1bfb8dd0a2ce}, ! Handle
  Control Type,                           ! Name
  0,                                      ! Lower Limit Value
  4,                                      ! Upper Limit Value
  DISCRETE;                               ! Numeric Type

OS:ScheduleTypeLimits,
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:ScheduleTypeLimits,
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Handle
  On/Off,                                 ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  DISCRETE;                               ! Numeric Type

OS:SimulationControl,
  {657ba578-29ab-439c-87b6-218865343bf2}, ! Handle
  No,                                     ! Do Zone Sizing Calculation
  No,                                     ! Do System Sizing Calculation
  No,                                     ! Do Plant Sizing Calculation
  No,                                     ! Run Simulation for Sizing Periods
  Yes,                                    ! Run Simulation for Weather File Run Periods
  0.040000000000000001,                   ! Loads Convergence Tolerance Value
  0.40000000000000002,                    ! Temperature Convergence Tolerance Value
  FullExterior,                           ! Solar Distribution
  25;                                     ! Maximum Number of Warmup Days

OS:SpaceInfiltration:DesignFlowRate,
  {7cd4ae46-e4a8-4d01-a9b2-3009e0b8b321}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-8_MediumOffice_Infil, ! Name
  {f4de87b0-5d1b-454c-9fc8-3f5a824ee533}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.14999999999999999,                    ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceType,
  {f4de87b0-5d1b-454c-9fc8-3f5a824ee533}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-8_MediumOffice, ! Name
  ,                                       ! Default Construction Set Name
  {2570f7fd-b7d1-44dd-aa85-c4a6191683d9}, ! Default Schedule Set Name
  {ffe7c1fb-032c-4ec1-a24d-8d1e06bad54e}, ! Group Rendering Name
  {1c61d1cd-d199-4946-9ac5-8496d110c280}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {47591f78-c2de-46b3-aa66-77ec4e00a99e}, ! Handle
  Empty Space Type,                       ! Name
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  {dca0f93c-b0ab-49ea-a058-869b6aa0620c}; ! Group Rendering Name

OS:ThermostatSetpoint:DualSetpoint,
  {c88ac18f-c615-49c3-9fcc-d0b9ae67be58}, ! Handle
  Medium Office_Thermostat,               ! Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, ! Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; ! Cooling Setpoint Temperature Schedule Name

OS:Timestep,
  {8a10f874-3682-42ca-98c2-f4b68d8deb26}, ! Handle
  4;                                      ! Number of Timesteps per Hour

OS:WindowMaterial:Gas,
  {e206938a-22d6-40d6-a854-d669000ee30e}, ! Handle
  000_Air 13mm,                           ! Name
  Air,                                    ! Gas Type
  0.012699999999999999;                   ! Thickness

OS:WindowMaterial:Glazing,
  {f1c02e84-56ed-458b-88f2-c04a48b49010}, ! Handle
  000_Clear 3mm,                          ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.83699999999999997,                    ! Solar Transmittance at Normal Incidence
  0.074999999999999997,                   ! Front Side Solar Reflectance at Normal Incidence
  0.074999999999999997,                   ! Back Side Solar Reflectance at Normal Incidence
  0.89800000000000002,                    ! Visible Transmittance at Normal Incidence
  0.081000000000000003,                   ! Front Side Visible Reflectance at Normal Incidence
  0.081000000000000003,                   ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.83999999999999997,                    ! Front Side Infrared Hemispherical Emissivity
  0.83999999999999997,                    ! Back Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Conductivity
  ,                                       ! Dirt Correction Factor for Solar and Visible Transmittance
  ;                                       ! Solar Diffusing

OS:WindowMaterial:Glazing,
  {21af3466-d55f-4752-adcd-d84768abc6a2}, ! Handle
  Theoretical Glass [207],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.33110000000000001,                    ! Solar Transmittance at Normal Incidence
  0.61890000000000001,                    ! Front Side Solar Reflectance at Normal Incidence
  0.61890000000000001,                    ! Back Side Solar Reflectance at Normal Incidence
  0.44,                                   ! Visible Transmittance at Normal Incidence
  0.51000000000000001,                    ! Front Side Visible Reflectance at Normal Incidence
  0.51000000000000001,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.013299999999999999,                   ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:DesignSpecification:OutdoorAir,
  {1c61d1cd-d199-4946-9ac5-8496d110c280}, ! Handle
  MediumOffice_Outdoor_Air,               ! Name
  Sum,                                    ! Outdoor Air Method
  0.0107645200000431,                     ! Outdoor Air Flow per Person
  0.0,                                    ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {1203caec-c2ae-41a2-a1f4-40ebc91052ed}, ! Handle
  Medium Office_Clothing,                 ! Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Schedule Type Limits Name
  {abf3a7a4-5618-4802-9999-2d404909509e}, ! Default Day Schedule Name
  {657357ea-6c6c-4a3d-b323-fb7fb7beff67}, ! Summer Design Day Schedule Name
  {8c3228ca-0962-4ece-b716-86104f378195}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {abf3a7a4-5618-4802-9999-2d404909509e}, ! Handle
  Medium Office_Clothing Default Schedule, ! Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {89e56bfa-aef8-4c17-8b1a-f600eba05c03}, ! Handle
  Medium Office_Clothing Rule 3,          ! Name
  {1203caec-c2ae-41a2-a1f4-40ebc91052ed}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {d0f2c14e-3cfa-4681-b2d8-6ddd67226515}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  4,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {d0f2c14e-3cfa-4681-b2d8-6ddd67226515}, ! Handle
  Medium Office_Clothing Rule 3 Day Schedule, ! Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {8c3228ca-0962-4ece-b716-86104f378195}, ! Handle
  Medium Office_Clothing Winter Design Day, ! Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {93134e4d-2171-49ee-a0f5-e1c7d470aec2}, ! Handle
  Medium Office_Clothing Rule 2,          ! Name
  {1203caec-c2ae-41a2-a1f4-40ebc91052ed}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {635a4460-73a0-47fe-971d-8530d2aed1f8}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  5,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {635a4460-73a0-47fe-971d-8530d2aed1f8}, ! Handle
  Medium Office_Clothing Rule 2 Day Schedule, ! Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.5;                                    ! Value Until Time 1

OS:Schedule:Day,
  {657357ea-6c6c-4a3d-b323-fb7fb7beff67}, ! Handle
  Medium Office_Clothing Summer Design Day, ! Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.5;                                    ! Value Until Time 1

OS:Schedule:Rule,
  {a0723843-08d2-478a-93c5-b1b5550fb05e}, ! Handle
  Medium Office_Clothing Rule 1,          ! Name
  {1203caec-c2ae-41a2-a1f4-40ebc91052ed}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {88e1c690-2eba-4209-a8f9-7b4482336c74}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  10,                                     ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {88e1c690-2eba-4209-a8f9-7b4482336c74}, ! Handle
  Medium Office_Clothing Rule 1 Day Schedule, ! Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {1815dc4a-c907-4ffb-9942-3ff084ece1be}, ! Handle
  Medium Office_Infil_Quarter_On,         ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {f423e681-6f74-40bc-a331-344c28df3bd1}, ! Default Day Schedule Name
  {0400c198-d3d6-4b11-97fa-6aedf97cc043}, ! Summer Design Day Schedule Name
  {461db9be-1777-4016-9e98-530238f7be1c}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f423e681-6f74-40bc-a331-344c28df3bd1}, ! Handle
  Medium Office_Infil_Quarter_On Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {be6fc4b3-e34c-4186-854e-d3b36c362d6f}, ! Handle
  Medium Office_Infil_Quarter_On Rule 3,  ! Name
  {1815dc4a-c907-4ffb-9942-3ff084ece1be}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {6f89656e-5e77-4ecd-97d3-54e0f022736e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6f89656e-5e77-4ecd-97d3-54e0f022736e}, ! Handle
  Medium Office_Infil_Quarter_On Rule 3 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {0400c198-d3d6-4b11-97fa-6aedf97cc043}, ! Handle
  Medium Office_Infil_Quarter_On Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {e79cc5fd-8782-4ecc-90bb-db81ea2fa926}, ! Handle
  Medium Office_Infil_Quarter_On Rule 2,  ! Name
  {1815dc4a-c907-4ffb-9942-3ff084ece1be}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {997bd35d-ddb6-4746-a228-40098f05a30d}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {997bd35d-ddb6-4746-a228-40098f05a30d}, ! Handle
  Medium Office_Infil_Quarter_On Rule 2 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {461db9be-1777-4016-9e98-530238f7be1c}, ! Handle
  Medium Office_Infil_Quarter_On Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {daf8f977-913a-4687-ab19-482eafeec91b}, ! Handle
  Medium Office_Infil_Quarter_On Rule 1,  ! Name
  {1815dc4a-c907-4ffb-9942-3ff084ece1be}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {939262c5-3402-485e-852e-d9c3cb646785}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {939262c5-3402-485e-852e-d9c3cb646785}, ! Handle
  Medium Office_Infil_Quarter_On Rule 1 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {0aa9a306-4ed4-43fa-87dd-b9d7c06edc84}, ! Handle
  Medium Office_Bldg_Light,               ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {ae67b0c3-fb4a-495f-961d-122e6cecd3a2}, ! Default Day Schedule Name
  {846facd4-dccb-4609-aaba-9a16d507aa32}, ! Summer Design Day Schedule Name
  {64b57e8d-4312-4a06-b74c-9e2db6571d7f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ae67b0c3-fb4a-495f-961d-122e6cecd3a2}, ! Handle
  Medium Office_Bldg_Light Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {eafbc2a9-f9f9-4b43-bc9e-34442e120dce}, ! Handle
  Medium Office_Bldg_Light Rule 3,        ! Name
  {0aa9a306-4ed4-43fa-87dd-b9d7c06edc84}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {e0e77eb9-a984-4396-84c3-b02cbbc724b8}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e0e77eb9-a984-4396-84c3-b02cbbc724b8}, ! Handle
  Medium Office_Bldg_Light Rule 3 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.90000000000000002,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.69999999999999996,                    ! Value Until Time 5
  20,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  22,                                     ! Hour 7
  0,                                      ! Minute 7
  0.29999999999999999,                    ! Value Until Time 7
  23,                                     ! Hour 8
  0,                                      ! Minute 8
  0.10000000000000001,                    ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0.050000000000000003;                   ! Value Until Time 9

OS:Schedule:Rule,
  {8f6b04a2-d4d0-4f72-a79f-f41dcad31249}, ! Handle
  Medium Office_Bldg_Light Rule 2,        ! Name
  {0aa9a306-4ed4-43fa-87dd-b9d7c06edc84}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {9bea73d8-8236-4cba-a405-b2d3488043c5}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9bea73d8-8236-4cba-a405-b2d3488043c5}, ! Handle
  Medium Office_Bldg_Light Rule 2 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:Schedule:Day,
  {846facd4-dccb-4609-aaba-9a16d507aa32}, ! Handle
  Medium Office_Bldg_Light Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {64b57e8d-4312-4a06-b74c-9e2db6571d7f}, ! Handle
  Medium Office_Bldg_Light Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {32b9ab4a-cfa2-488a-93a6-2f830390ece9}, ! Handle
  Medium Office_Bldg_Light Rule 1,        ! Name
  {0aa9a306-4ed4-43fa-87dd-b9d7c06edc84}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {41f7c022-ed57-43dd-8e83-a386aad0f064}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {41f7c022-ed57-43dd-8e83-a386aad0f064}, ! Handle
  Medium Office_Bldg_Light Rule 1 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Ruleset,
  {b85e337a-65ec-4951-9ed4-c934a3b1552d}, ! Handle
  Always_Off,                             ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  {9db1a904-1ee8-4880-89c2-5ceba8201efa}, ! Default Day Schedule Name
  {f5a85d34-6672-4b35-a9c1-0c97cfd4f20f}, ! Summer Design Day Schedule Name
  {b5ce8155-e3a7-4f94-bdee-0156d4466783}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {9db1a904-1ee8-4880-89c2-5ceba8201efa}, ! Handle
  Always_Off Default Schedule,            ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {780d3b22-9185-4368-ad3d-7cb50fdcfbeb}, ! Handle
  Always_Off Rule 1,                      ! Name
  {b85e337a-65ec-4951-9ed4-c934a3b1552d}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d7ad6eec-2668-42e8-b4d8-81c5b315c10b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d7ad6eec-2668-42e8-b4d8-81c5b315c10b}, ! Handle
  Always_Off Rule 1 Day Schedule,         ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {b5ce8155-e3a7-4f94-bdee-0156d4466783}, ! Handle
  Always_Off Winter Design Day,           ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {f5a85d34-6672-4b35-a9c1-0c97cfd4f20f}, ! Handle
  Always_Off Summer Design Day,           ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {fc0445be-4f62-4365-aa30-d4a7519c9c3a}, ! Handle
  Medium Office_BLDG_ELEVATORS,           ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {863bb8e0-ec3e-478e-9f9d-d3d26ad16e0f}, ! Default Day Schedule Name
  {aa6a8d08-91a1-493f-a734-38e6bf8e573e}, ! Summer Design Day Schedule Name
  {1d4f8ebb-3c0a-4b86-8278-e1062f719881}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {863bb8e0-ec3e-478e-9f9d-d3d26ad16e0f}, ! Handle
  Medium Office_BLDG_ELEVATORS Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {3528c922-a9bd-4afa-a1ba-716eb3039918}, ! Handle
  Medium Office_BLDG_ELEVATORS Rule 3,    ! Name
  {fc0445be-4f62-4365-aa30-d4a7519c9c3a}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {c78a91cf-1797-4bd2-be3c-2ad8de2a2dce}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c78a91cf-1797-4bd2-be3c-2ad8de2a2dce}, ! Handle
  Medium Office_BLDG_ELEVATORS Rule 3 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.34999999999999998,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.68999999999999995,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.42999999999999999,                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.37,                                   ! Value Until Time 5
  12,                                     ! Hour 6
  0,                                      ! Minute 6
  0.42999999999999999,                    ! Value Until Time 6
  13,                                     ! Hour 7
  0,                                      ! Minute 7
  0.57999999999999996,                    ! Value Until Time 7
  14,                                     ! Hour 8
  0,                                      ! Minute 8
  0.47999999999999998,                    ! Value Until Time 8
  15,                                     ! Hour 9
  0,                                      ! Minute 9
  0.37,                                   ! Value Until Time 9
  16,                                     ! Hour 10
  0,                                      ! Minute 10
  0.37,                                   ! Value Until Time 10
  17,                                     ! Hour 11
  0,                                      ! Minute 11
  0.46000000000000002,                    ! Value Until Time 11
  18,                                     ! Hour 12
  0,                                      ! Minute 12
  0.62,                                   ! Value Until Time 12
  19,                                     ! Hour 13
  0,                                      ! Minute 13
  0.12,                                   ! Value Until Time 13
  20,                                     ! Hour 14
  0,                                      ! Minute 14
  0.040000000000000001,                   ! Value Until Time 14
  21,                                     ! Hour 15
  0,                                      ! Minute 15
  0.040000000000000001,                   ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0;                                      ! Value Until Time 16

OS:Schedule:Day,
  {aa6a8d08-91a1-493f-a734-38e6bf8e573e}, ! Handle
  Medium Office_BLDG_ELEVATORS Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.34999999999999998,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.68999999999999995,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.42999999999999999,                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.37,                                   ! Value Until Time 5
  12,                                     ! Hour 6
  0,                                      ! Minute 6
  0.42999999999999999,                    ! Value Until Time 6
  13,                                     ! Hour 7
  0,                                      ! Minute 7
  0.57999999999999996,                    ! Value Until Time 7
  14,                                     ! Hour 8
  0,                                      ! Minute 8
  0.47999999999999998,                    ! Value Until Time 8
  15,                                     ! Hour 9
  0,                                      ! Minute 9
  0.37,                                   ! Value Until Time 9
  16,                                     ! Hour 10
  0,                                      ! Minute 10
  0.37,                                   ! Value Until Time 10
  17,                                     ! Hour 11
  0,                                      ! Minute 11
  0.46000000000000002,                    ! Value Until Time 11
  18,                                     ! Hour 12
  0,                                      ! Minute 12
  0.62,                                   ! Value Until Time 12
  19,                                     ! Hour 13
  0,                                      ! Minute 13
  0.12,                                   ! Value Until Time 13
  20,                                     ! Hour 14
  0,                                      ! Minute 14
  0.040000000000000001,                   ! Value Until Time 14
  21,                                     ! Hour 15
  0,                                      ! Minute 15
  0.040000000000000001,                   ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0;                                      ! Value Until Time 16

OS:Schedule:Rule,
  {71130ec1-583b-4d50-a408-108e32919e83}, ! Handle
  Medium Office_BLDG_ELEVATORS Rule 2,    ! Name
  {fc0445be-4f62-4365-aa30-d4a7519c9c3a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {d36585c9-cd5b-46f9-9ca6-8f74bc0aceef}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d36585c9-cd5b-46f9-9ca6-8f74bc0aceef}, ! Handle
  Medium Office_BLDG_ELEVATORS Rule 2 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.16,                                   ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.14000000000000001,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20999999999999999,                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.17999999999999999,                    ! Value Until Time 5
  12,                                     ! Hour 6
  0,                                      ! Minute 6
  0.25,                                   ! Value Until Time 6
  13,                                     ! Hour 7
  0,                                      ! Minute 7
  0.20999999999999999,                    ! Value Until Time 7
  14,                                     ! Hour 8
  0,                                      ! Minute 8
  0.13,                                   ! Value Until Time 8
  15,                                     ! Hour 9
  0,                                      ! Minute 9
  0.080000000000000002,                   ! Value Until Time 9
  16,                                     ! Hour 10
  0,                                      ! Minute 10
  0.040000000000000001,                   ! Value Until Time 10
  17,                                     ! Hour 11
  0,                                      ! Minute 11
  0.050000000000000003,                   ! Value Until Time 11
  18,                                     ! Hour 12
  0,                                      ! Minute 12
  0.059999999999999998,                   ! Value Until Time 12
  24,                                     ! Hour 13
  0,                                      ! Minute 13
  0;                                      ! Value Until Time 13

OS:Schedule:Day,
  {1d4f8ebb-3c0a-4b86-8278-e1062f719881}, ! Handle
  Medium Office_BLDG_ELEVATORS Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.16,                                   ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.14000000000000001,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20999999999999999,                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.17999999999999999,                    ! Value Until Time 5
  12,                                     ! Hour 6
  0,                                      ! Minute 6
  0.25,                                   ! Value Until Time 6
  13,                                     ! Hour 7
  0,                                      ! Minute 7
  0.20999999999999999,                    ! Value Until Time 7
  14,                                     ! Hour 8
  0,                                      ! Minute 8
  0.13,                                   ! Value Until Time 8
  15,                                     ! Hour 9
  0,                                      ! Minute 9
  0.080000000000000002,                   ! Value Until Time 9
  16,                                     ! Hour 10
  0,                                      ! Minute 10
  0.040000000000000001,                   ! Value Until Time 10
  17,                                     ! Hour 11
  0,                                      ! Minute 11
  0.050000000000000003,                   ! Value Until Time 11
  18,                                     ! Hour 12
  0,                                      ! Minute 12
  0.059999999999999998,                   ! Value Until Time 12
  24,                                     ! Hour 13
  0,                                      ! Minute 13
  0;                                      ! Value Until Time 13

OS:Schedule:Rule,
  {ea3461f3-388f-4416-8323-58699d9187d1}, ! Handle
  Medium Office_BLDG_ELEVATORS Rule 1,    ! Name
  {fc0445be-4f62-4365-aa30-d4a7519c9c3a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {772732a7-6e7b-46c3-913c-58162c976a16}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {772732a7-6e7b-46c3-913c-58162c976a16}, ! Handle
  Medium Office_BLDG_ELEVATORS Rule 1 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {9fdd0eef-5ec6-41fd-85aa-d69720564a22}, ! Handle
  Medium Office_Bldg_Equip,               ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {274ebc80-69a6-4093-bfe5-d699969b5dbe}, ! Default Day Schedule Name
  {2a5a593d-607e-467b-9519-b82f8f9d1e21}, ! Summer Design Day Schedule Name
  {89cbfe3c-8d74-4ebe-91f2-b4ea95bc7903}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {274ebc80-69a6-4093-bfe5-d699969b5dbe}, ! Handle
  Medium Office_Bldg_Equip Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {5871fe0e-5e01-49f0-82d0-da4737261ec4}, ! Handle
  Medium Office_Bldg_Equip Rule 3,        ! Name
  {9fdd0eef-5ec6-41fd-85aa-d69720564a22}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {315afce2-1e0f-49e9-8396-26316dbfe2f8}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {315afce2-1e0f-49e9-8396-26316dbfe2f8}, ! Handle
  Medium Office_Bldg_Equip Rule 3 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.40000000000000002,                    ! Value Until Time 1
  12,                                     ! Hour 2
  0,                                      ! Minute 2
  0.90000000000000002,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.80000000000000004,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.90000000000000002,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.80000000000000004,                    ! Value Until Time 5
  20,                                     ! Hour 6
  0,                                      ! Minute 6
  0.59999999999999998,                    ! Value Until Time 6
  22,                                     ! Hour 7
  0,                                      ! Minute 7
  0.5,                                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0.40000000000000002;                    ! Value Until Time 8

OS:Schedule:Rule,
  {48fd2d38-2797-4e0c-afd1-41ae9cfc8fe2}, ! Handle
  Medium Office_Bldg_Equip Rule 2,        ! Name
  {9fdd0eef-5ec6-41fd-85aa-d69720564a22}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {29c38996-74cb-4fca-9ef7-67391754578e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {29c38996-74cb-4fca-9ef7-67391754578e}, ! Handle
  Medium Office_Bldg_Equip Rule 2 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:Schedule:Day,
  {2a5a593d-607e-467b-9519-b82f8f9d1e21}, ! Handle
  Medium Office_Bldg_Equip Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {89cbfe3c-8d74-4ebe-91f2-b4ea95bc7903}, ! Handle
  Medium Office_Bldg_Equip Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {3a9b7835-c19c-458a-abf6-6a20846f82dd}, ! Handle
  Medium Office_Bldg_Equip Rule 1,        ! Name
  {9fdd0eef-5ec6-41fd-85aa-d69720564a22}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {a7b1d794-7e83-4708-bd8f-adaa1e83cb72}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a7b1d794-7e83-4708-bd8f-adaa1e83cb72}, ! Handle
  Medium Office_Bldg_Equip Rule 1 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, ! Handle
  Medium Office_HtgSetp,                  ! Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Schedule Type Limits Name
  {063e5629-a170-4418-8757-3f0125e1d80d}, ! Default Day Schedule Name
  {616fcb29-21a5-40d4-860d-78070ea5676b}, ! Summer Design Day Schedule Name
  {3a44ca24-9d86-4ea7-bafd-71591f2fd5ec}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {063e5629-a170-4418-8757-3f0125e1d80d}, ! Handle
  Medium Office_HtgSetp Default Schedule, ! Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {d45fdbd6-62c2-4165-a0a5-b45a80d3ed97}, ! Handle
  Medium Office_HtgSetp Rule 3,           ! Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {32e50c1c-ed7d-4a3a-9d10-9411a9de16ed}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {32e50c1c-ed7d-4a3a-9d10-9411a9de16ed}, ! Handle
  Medium Office_HtgSetp Rule 3 Day Schedule, ! Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Day,
  {616fcb29-21a5-40d4-860d-78070ea5676b}, ! Handle
  Medium Office_HtgSetp Summer Design Day, ! Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {8481dbc7-23e8-4523-8f37-e3274d623060}, ! Handle
  Medium Office_HtgSetp Rule 2,           ! Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {6959a3b4-2c7a-424d-b69b-1331a2a9f7a9}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6959a3b4-2c7a-424d-b69b-1331a2a9f7a9}, ! Handle
  Medium Office_HtgSetp Rule 2 Day Schedule, ! Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Day,
  {3a44ca24-9d86-4ea7-bafd-71591f2fd5ec}, ! Handle
  Medium Office_HtgSetp Winter Design Day, ! Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {736fb37e-1e77-4b84-bde3-cf40466a5e11}, ! Handle
  Medium Office_HtgSetp Rule 1,           ! Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {c19c87b0-f54e-4b61-8780-3253d1b943e1}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c19c87b0-f54e-4b61-8780-3253d1b943e1}, ! Handle
  Medium Office_HtgSetp Rule 1 Day Schedule, ! Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Ruleset,
  {8f496668-ca10-426a-bd48-f1bb0f7859b0}, ! Handle
  Medium Office_Work_Eff,                 ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {6da697f6-1726-45fd-9c45-e082eca8b8cf}, ! Default Day Schedule Name
  {f256baa3-e81a-4492-8f9d-81c42edd253d}, ! Summer Design Day Schedule Name
  {25f1aa94-f1e6-41e8-8521-0ff1277b430f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6da697f6-1726-45fd-9c45-e082eca8b8cf}, ! Handle
  Medium Office_Work_Eff Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {e3ba5c2f-af04-4eac-8d5b-51add73e3c05}, ! Handle
  Medium Office_Work_Eff Rule 1,          ! Name
  {8f496668-ca10-426a-bd48-f1bb0f7859b0}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {7cd0e4ec-a4cb-4de6-a92c-488ff0ae86d5}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7cd0e4ec-a4cb-4de6-a92c-488ff0ae86d5}, ! Handle
  Medium Office_Work_Eff Rule 1 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {25f1aa94-f1e6-41e8-8521-0ff1277b430f}, ! Handle
  Medium Office_Work_Eff Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {f256baa3-e81a-4492-8f9d-81c42edd253d}, ! Handle
  Medium Office_Work_Eff Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {7bd16987-6bed-40b9-b73d-bb2149157844}, ! Handle
  Medium Office_Bldg_Swh,                 ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {f41b32d0-55a3-414e-9efa-4f5ebf789a3d}, ! Default Day Schedule Name
  {e36afbc0-dd7c-4d72-b8ca-2177c34ffd93}, ! Summer Design Day Schedule Name
  {2d4b0c26-7e93-483d-bfed-f60ab47cf7a0}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f41b32d0-55a3-414e-9efa-4f5ebf789a3d}, ! Handle
  Medium Office_Bldg_Swh Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {95fa2a48-cf39-45eb-9319-685d7f0cdd8a}, ! Handle
  Medium Office_Bldg_Swh Rule 3,          ! Name
  {7bd16987-6bed-40b9-b73d-bb2149157844}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {6044fed8-ccaa-4ebd-bc7c-824592e32e20}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6044fed8-ccaa-4ebd-bc7c-824592e32e20}, ! Handle
  Medium Office_Bldg_Swh Rule 3 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.080000000000000002,                   ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.070000000000000007,                   ! Value Until Time 3
  8,                                      ! Hour 4
  0,                                      ! Minute 4
  0.19,                                   ! Value Until Time 4
  9,                                      ! Hour 5
  0,                                      ! Minute 5
  0.34999999999999998,                    ! Value Until Time 5
  10,                                     ! Hour 6
  0,                                      ! Minute 6
  0.38,                                   ! Value Until Time 6
  11,                                     ! Hour 7
  0,                                      ! Minute 7
  0.39000000000000001,                    ! Value Until Time 7
  12,                                     ! Hour 8
  0,                                      ! Minute 8
  0.46999999999999997,                    ! Value Until Time 8
  13,                                     ! Hour 9
  0,                                      ! Minute 9
  0.56999999999999995,                    ! Value Until Time 9
  14,                                     ! Hour 10
  0,                                      ! Minute 10
  0.54000000000000004,                    ! Value Until Time 10
  15,                                     ! Hour 11
  0,                                      ! Minute 11
  0.34000000000000002,                    ! Value Until Time 11
  16,                                     ! Hour 12
  0,                                      ! Minute 12
  0.33000000000000002,                    ! Value Until Time 12
  17,                                     ! Hour 13
  0,                                      ! Minute 13
  0.44,                                   ! Value Until Time 13
  18,                                     ! Hour 14
  0,                                      ! Minute 14
  0.26000000000000001,                    ! Value Until Time 14
  19,                                     ! Hour 15
  0,                                      ! Minute 15
  0.20999999999999999,                    ! Value Until Time 15
  20,                                     ! Hour 16
  0,                                      ! Minute 16
  0.14999999999999999,                    ! Value Until Time 16
  21,                                     ! Hour 17
  0,                                      ! Minute 17
  0.17000000000000001,                    ! Value Until Time 17
  22,                                     ! Hour 18
  0,                                      ! Minute 18
  0.080000000000000002,                   ! Value Until Time 18
  24,                                     ! Hour 19
  0,                                      ! Minute 19
  0.050000000000000003;                   ! Value Until Time 19

OS:Schedule:Day,
  {e36afbc0-dd7c-4d72-b8ca-2177c34ffd93}, ! Handle
  Medium Office_Bldg_Swh Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.080000000000000002,                   ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.070000000000000007,                   ! Value Until Time 3
  8,                                      ! Hour 4
  0,                                      ! Minute 4
  0.19,                                   ! Value Until Time 4
  9,                                      ! Hour 5
  0,                                      ! Minute 5
  0.34999999999999998,                    ! Value Until Time 5
  10,                                     ! Hour 6
  0,                                      ! Minute 6
  0.38,                                   ! Value Until Time 6
  11,                                     ! Hour 7
  0,                                      ! Minute 7
  0.39000000000000001,                    ! Value Until Time 7
  12,                                     ! Hour 8
  0,                                      ! Minute 8
  0.46999999999999997,                    ! Value Until Time 8
  13,                                     ! Hour 9
  0,                                      ! Minute 9
  0.56999999999999995,                    ! Value Until Time 9
  14,                                     ! Hour 10
  0,                                      ! Minute 10
  0.54000000000000004,                    ! Value Until Time 10
  15,                                     ! Hour 11
  0,                                      ! Minute 11
  0.34000000000000002,                    ! Value Until Time 11
  16,                                     ! Hour 12
  0,                                      ! Minute 12
  0.33000000000000002,                    ! Value Until Time 12
  17,                                     ! Hour 13
  0,                                      ! Minute 13
  0.44,                                   ! Value Until Time 13
  18,                                     ! Hour 14
  0,                                      ! Minute 14
  0.26000000000000001,                    ! Value Until Time 14
  19,                                     ! Hour 15
  0,                                      ! Minute 15
  0.20999999999999999,                    ! Value Until Time 15
  20,                                     ! Hour 16
  0,                                      ! Minute 16
  0.14999999999999999,                    ! Value Until Time 16
  21,                                     ! Hour 17
  0,                                      ! Minute 17
  0.17000000000000001,                    ! Value Until Time 17
  22,                                     ! Hour 18
  0,                                      ! Minute 18
  0.080000000000000002,                   ! Value Until Time 18
  24,                                     ! Hour 19
  0,                                      ! Minute 19
  0.050000000000000003;                   ! Value Until Time 19

OS:Schedule:Rule,
  {e01836d9-b1ae-4b9c-8de8-957faa83a00d}, ! Handle
  Medium Office_Bldg_Swh Rule 2,          ! Name
  {7bd16987-6bed-40b9-b73d-bb2149157844}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {71da8f1b-099d-4876-b537-aba860ef0152}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {71da8f1b-099d-4876-b537-aba860ef0152}, ! Handle
  Medium Office_Bldg_Swh Rule 2 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.080000000000000002,                   ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.070000000000000007,                   ! Value Until Time 3
  8,                                      ! Hour 4
  0,                                      ! Minute 4
  0.11,                                   ! Value Until Time 4
  9,                                      ! Hour 5
  0,                                      ! Minute 5
  0.14999999999999999,                    ! Value Until Time 5
  10,                                     ! Hour 6
  0,                                      ! Minute 6
  0.20999999999999999,                    ! Value Until Time 6
  11,                                     ! Hour 7
  0,                                      ! Minute 7
  0.19,                                   ! Value Until Time 7
  12,                                     ! Hour 8
  0,                                      ! Minute 8
  0.23000000000000001,                    ! Value Until Time 8
  13,                                     ! Hour 9
  0,                                      ! Minute 9
  0.20000000000000001,                    ! Value Until Time 9
  14,                                     ! Hour 10
  0,                                      ! Minute 10
  0.19,                                   ! Value Until Time 10
  15,                                     ! Hour 11
  0,                                      ! Minute 11
  0.14999999999999999,                    ! Value Until Time 11
  16,                                     ! Hour 12
  0,                                      ! Minute 12
  0.13,                                   ! Value Until Time 12
  17,                                     ! Hour 13
  0,                                      ! Minute 13
  0.14000000000000001,                    ! Value Until Time 13
  21,                                     ! Hour 14
  0,                                      ! Minute 14
  0.070000000000000007,                   ! Value Until Time 14
  22,                                     ! Hour 15
  0,                                      ! Minute 15
  0.089999999999999997,                   ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0.050000000000000003;                   ! Value Until Time 16

OS:Schedule:Day,
  {2d4b0c26-7e93-483d-bfed-f60ab47cf7a0}, ! Handle
  Medium Office_Bldg_Swh Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.080000000000000002,                   ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.070000000000000007,                   ! Value Until Time 3
  8,                                      ! Hour 4
  0,                                      ! Minute 4
  0.11,                                   ! Value Until Time 4
  9,                                      ! Hour 5
  0,                                      ! Minute 5
  0.14999999999999999,                    ! Value Until Time 5
  10,                                     ! Hour 6
  0,                                      ! Minute 6
  0.20999999999999999,                    ! Value Until Time 6
  11,                                     ! Hour 7
  0,                                      ! Minute 7
  0.19,                                   ! Value Until Time 7
  12,                                     ! Hour 8
  0,                                      ! Minute 8
  0.23000000000000001,                    ! Value Until Time 8
  13,                                     ! Hour 9
  0,                                      ! Minute 9
  0.20000000000000001,                    ! Value Until Time 9
  14,                                     ! Hour 10
  0,                                      ! Minute 10
  0.19,                                   ! Value Until Time 10
  15,                                     ! Hour 11
  0,                                      ! Minute 11
  0.14999999999999999,                    ! Value Until Time 11
  16,                                     ! Hour 12
  0,                                      ! Minute 12
  0.13,                                   ! Value Until Time 12
  17,                                     ! Hour 13
  0,                                      ! Minute 13
  0.14000000000000001,                    ! Value Until Time 13
  21,                                     ! Hour 14
  0,                                      ! Minute 14
  0.070000000000000007,                   ! Value Until Time 14
  22,                                     ! Hour 15
  0,                                      ! Minute 15
  0.089999999999999997,                   ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0.050000000000000003;                   ! Value Until Time 16

OS:Schedule:Rule,
  {12b858df-8060-403f-95a0-b0983a3954b8}, ! Handle
  Medium Office_Bldg_Swh Rule 1,          ! Name
  {7bd16987-6bed-40b9-b73d-bb2149157844}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {5ff6ca6d-415f-4565-b607-f866ee7df65a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5ff6ca6d-415f-4565-b607-f866ee7df65a}, ! Handle
  Medium Office_Bldg_Swh Rule 1 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.040000000000000001,                   ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.070000000000000007,                   ! Value Until Time 2
  11,                                     ! Hour 3
  0,                                      ! Minute 3
  0.040000000000000001,                   ! Value Until Time 3
  13,                                     ! Hour 4
  0,                                      ! Minute 4
  0.059999999999999998,                   ! Value Until Time 4
  14,                                     ! Hour 5
  0,                                      ! Minute 5
  0.089999999999999997,                   ! Value Until Time 5
  15,                                     ! Hour 6
  0,                                      ! Minute 6
  0.059999999999999998,                   ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.040000000000000001,                   ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.070000000000000007,                   ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0.040000000000000001;                   ! Value Until Time 9

OS:Schedule:Ruleset,
  {34919a6f-e6d8-47b8-b201-824c95e09ae4}, ! Handle
  Medium Office_Bldg_Occ,                 ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {7082896b-bf24-48d2-bd4f-b33f56491e33}, ! Default Day Schedule Name
  {ba5fd312-e068-45d9-bbd9-31ffba2f7da0}, ! Summer Design Day Schedule Name
  {74c1c888-d1b1-45c5-abfb-56f10ec8b920}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {7082896b-bf24-48d2-bd4f-b33f56491e33}, ! Handle
  Medium Office_Bldg_Occ Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {ba5fd312-e068-45d9-bbd9-31ffba2f7da0}, ! Handle
  Medium Office_Bldg_Occ Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Rule,
  {cc9a6233-d03c-4afb-a837-7efe744660b7}, ! Handle
  Medium Office_Bldg_Occ Rule 3,          ! Name
  {34919a6f-e6d8-47b8-b201-824c95e09ae4}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {7495c9a6-80d3-49ea-96d4-0deee4a436aa}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7495c9a6-80d3-49ea-96d4-0deee4a436aa}, ! Handle
  Medium Office_Bldg_Occ Rule 3 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  12,                                     ! Hour 4
  0,                                      ! Minute 4
  0.94999999999999996,                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.5,                                    ! Value Until Time 5
  17,                                     ! Hour 6
  0,                                      ! Minute 6
  0.94999999999999996,                    ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.69999999999999996,                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.40000000000000002,                    ! Value Until Time 8
  22,                                     ! Hour 9
  0,                                      ! Minute 9
  0.10000000000000001,                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0.050000000000000003;                   ! Value Until Time 10

OS:Schedule:Rule,
  {801d3700-1a84-4423-8bbe-2a23e1cf9afa}, ! Handle
  Medium Office_Bldg_Occ Rule 2,          ! Name
  {34919a6f-e6d8-47b8-b201-824c95e09ae4}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {391968bc-c3a8-4a40-a8a2-d811ce2aac6e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {391968bc-c3a8-4a40-a8a2-d811ce2aac6e}, ! Handle
  Medium Office_Bldg_Occ Rule 2 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Rule,
  {c908ee67-ea6e-49ed-bd0d-4bec5059ff37}, ! Handle
  Medium Office_Bldg_Occ Rule 1,          ! Name
  {34919a6f-e6d8-47b8-b201-824c95e09ae4}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b06ac4fe-a4a5-4493-af7b-d6380a080be3}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b06ac4fe-a4a5-4493-af7b-d6380a080be3}, ! Handle
  Medium Office_Bldg_Occ Rule 1 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {74c1c888-d1b1-45c5-abfb-56f10ec8b920}, ! Handle
  Medium Office_Bldg_Occ Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}, ! Handle
  Medium Office_ClgSetp,                  ! Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Schedule Type Limits Name
  {5c11f371-6961-45b9-aeb1-7162111d5839}, ! Default Day Schedule Name
  {5c2aba1b-f93c-4afd-ad14-41f7951dc245}, ! Summer Design Day Schedule Name
  {c99f7715-c3fc-47a2-8872-620ab7614cde}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {5c11f371-6961-45b9-aeb1-7162111d5839}, ! Handle
  Medium Office_ClgSetp Default Schedule, ! Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {2571268d-0ac3-4a91-8ba7-db23efa7e653}, ! Handle
  Medium Office_ClgSetp Rule 3,           ! Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {f26396d5-0cab-4d3f-8ed5-041569f145bc}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f26396d5-0cab-4d3f-8ed5-041569f145bc}, ! Handle
  Medium Office_ClgSetp Rule 3 Day Schedule, ! Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {5c2aba1b-f93c-4afd-ad14-41f7951dc245}, ! Handle
  Medium Office_ClgSetp Summer Design Day, ! Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Rule,
  {62c70222-4115-4e04-8c79-6c384c3ff658}, ! Handle
  Medium Office_ClgSetp Rule 2,           ! Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {6ee12714-127e-412b-b303-0353260df287}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6ee12714-127e-412b-b303-0353260df287}, ! Handle
  Medium Office_ClgSetp Rule 2 Day Schedule, ! Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {c99f7715-c3fc-47a2-8872-620ab7614cde}, ! Handle
  Medium Office_ClgSetp Winter Design Day, ! Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {5c260c4a-e2ea-43e8-88f9-c3bdd1fe7b16}, ! Handle
  Medium Office_ClgSetp Rule 1,           ! Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {1e8620a8-54e0-47ec-b834-4fe1f951457d}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {1e8620a8-54e0-47ec-b834-4fe1f951457d}, ! Handle
  Medium Office_ClgSetp Rule 1 Day Schedule, ! Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {104f68c3-b4b9-47ab-991e-8172073916a8}, ! Handle
  Medium Office_Activity,                 ! Name
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, ! Schedule Type Limits Name
  {069afe81-e7e1-4f73-98c0-2cbc168d5511}, ! Default Day Schedule Name
  {cae49c63-f957-4757-babd-b55f57554e3f}, ! Summer Design Day Schedule Name
  {6b8562bd-8db0-47db-b87c-ae3b3e5c12a5}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {069afe81-e7e1-4f73-98c0-2cbc168d5511}, ! Handle
  Medium Office_Activity Default Schedule, ! Name
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {24f923fc-381e-4fac-8161-efe964b174c4}, ! Handle
  Medium Office_Activity Rule 1,          ! Name
  {104f68c3-b4b9-47ab-991e-8172073916a8}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {924ec5aa-7972-437e-8751-44b3898f339f}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {924ec5aa-7972-437e-8751-44b3898f339f}, ! Handle
  Medium Office_Activity Rule 1 Day Schedule, ! Name
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {6b8562bd-8db0-47db-b87c-ae3b3e5c12a5}, ! Handle
  Medium Office_Activity Winter Design Day, ! Name
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {cae49c63-f957-4757-babd-b55f57554e3f}, ! Handle
  Medium Office_Activity Summer Design Day, ! Name
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {7141e6e1-cce3-476e-b309-e02c49018e72}, ! Handle
  Always_On,                              ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  {21be3b03-ec20-4b9a-b8a1-55b25f0c9d3d}, ! Default Day Schedule Name
  {430193ea-4bfa-4b1d-b20b-e93faac6cb08}, ! Summer Design Day Schedule Name
  {dbcb766c-2e0c-437e-b1d7-1a61528475f4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {21be3b03-ec20-4b9a-b8a1-55b25f0c9d3d}, ! Handle
  Always_On Default Schedule,             ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {510bcee7-9c6e-4ded-9bfb-bdb28f0662fc}, ! Handle
  Always_On Rule 1,                       ! Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {44e46b69-42e9-44a1-9f94-27c246d6473d}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {44e46b69-42e9-44a1-9f94-27c246d6473d}, ! Handle
  Always_On Rule 1 Day Schedule,          ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {dbcb766c-2e0c-437e-b1d7-1a61528475f4}, ! Handle
  Always_On Winter Design Day,            ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {430193ea-4bfa-4b1d-b20b-e93faac6cb08}, ! Handle
  Always_On Summer Design Day,            ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:ScheduleTypeLimits,
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, ! Handle
  ActivityLevel,                          ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  ActivityLevel;                          ! Unit Type

OS:ScheduleTypeLimits,
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Handle
  Temperature 1,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Handle
  Temperature 2,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:YearDescription,
  {5af6e79c-c007-48b6-b6ca-51fa5649e452}, ! Handle
  ,                                       ! Calendar Year
  UseWeatherFile;                         ! Day of Week for Start Day

OS:ScheduleTypeLimits,
  {89a7c1e4-7c34-46dd-b6ca-7531ea1dd048}, !- Handle
  Lights Schedule Type Limits,            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {5c52149f-ee76-4f82-ac69-f659080dfe47}, !- Handle
  Occupancy Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {d7e978d8-45b7-4665-95d6-a7afaa6a163e}, !- Handle
  Equipment Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {6dc70150-9fee-47e3-9b52-0701e3b85095}, !- Handle
  Water Use Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {f0ecba7e-08a1-4d5f-b8b9-bb5343a25b77}, !- Handle
  Elevators Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {b7cbcff9-f38d-40f1-91dd-03cfede839b9}, !- Handle
  Thermostat Heating Setpoint Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  100,                                    !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {218afab7-fcb0-4ed3-b477-8f0ec88f3b5c}, !- Handle
  Thermostat Cooling Setpoint Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  100,                                    !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {deda4715-8a8b-4048-9655-7e8db4d4143c}, !- Handle
  HVAC Operation Schedule Type Limits,    !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ElectricEquipment:Definition,
  {91449d14-237d-46bf-8cdf-8af0fc76ce0d}, !- Handle
  componentaa252d76-a403-4ced-8618-386148bbd652, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  240,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {7c83d0f4-bae2-4c6c-b265-6d481373a8e8}, !- Handle
  component7711aa8d-18c2-437c-9406-67c81c7f0f56, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  18.7,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {fa5cd7f6-e9e2-4016-a646-169cf5d4cb40}, !- Handle
  componenta6164f43-3ae5-4b97-bfa5-6520558698f7, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  40,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {c9a89046-337d-43d4-810a-28e22393462e}, !- Handle
  component41d4a345-939e-4051-97a1-cebcd78ed2e3, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  830,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {8b318b09-74cc-4b23-8e97-ec89f97fc45b}, !- Handle
  componentbb521e33-7b6a-4444-a758-bda16f1b245d, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1300,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {7eb9e7e1-b866-41f2-89fe-0f7323317a58}, !- Handle
  componentf62ce4ec-c3df-4917-8f64-709ca2c01dee, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1200,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {855821c3-0933-4fd5-a4b4-673d759057bf}, !- Handle
  componente918a7e5-52d6-4433-b14f-0ab0bd014aa2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  40,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {e464f806-59cf-4f61-9415-fd82333ed87b}, !- Handle
  component4c4d259c-d487-4a36-9706-0438d9286661, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  144,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {2e2ede51-848e-43a3-b8c1-15ea0848f19f}, !- Handle
  componentc87c5d10-89c5-47df-be66-4e58909b9f3b, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  40,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {20471791-462b-42bd-be4d-c7c470e17574}, !- Handle
  component8079701e-c534-46c7-a44d-ec0ad319bfb0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  144,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {c0f2751b-6eb4-4054-8f72-5b89a9c6b287}, !- Handle
  componentc20db84f-bc5b-40f8-8a5c-ce2e293b4fc9, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  90,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {90255b74-b8e2-4cad-9cad-efbab0c165dd}, !- Handle
  component4e18308f-9651-40bd-83e4-3903d04a9ad0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  40,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {a858e72a-539f-4b65-81b8-6b681c2ef403}, !- Handle
  component8d430a6d-d863-4445-9e0a-bdd0c462bd70, !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Schedule:Constant,
  {7f1a3db1-a61c-4857-bf88-5b8dbcc2413c}, !- Handle
  {3e515af3-c3c0-4872-82ea-30a4e5f941b4}, !- Name
  {1462be98-6cda-4734-a48e-27f13c0d4e22}, !- Schedule Type Limits Name
  148.956286109332;                       !- Value

OS:People:Definition,
  {d982e4dc-22d1-4124-8a37-6b896a1a013c}, !- Handle
  componentcf943eea-453d-4492-8c51-bc2cda840e8a, !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Schedule:Constant,
  {ad36a505-84ef-4324-9060-3e7b66afefa4}, !- Handle
  {a3b0c47b-e5fd-4683-bc01-2e8188b07cf8}, !- Name
  {a65d7641-1bfe-4cda-b892-f2d11f0e0ab5}, !- Schedule Type Limits Name
  148.956286109332;                       !- Value

OS:People:Definition,
  {06236196-1931-4c84-988f-e2b6ef1e7498}, !- Handle
  componentc55d5a2d-1061-4193-ad00-0e60169f72d0, !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Schedule:Constant,
  {eae460ef-1de1-4341-acdb-9706dd7ae5ef}, !- Handle
  {8d3a40fc-1402-4a1f-8b6b-bc305cb75928}, !- Name
  {973519d7-af2b-4e3c-96cd-492989f20ab7}, !- Schedule Type Limits Name
  148.956286109332;                       !- Value

OS:BuildingStory,
  {76fde34c-dfc3-4b4e-8b41-5153a5bb9807}, !- Handle
  story434e8010-63df-4112-a2ce-d227dbb6ec1a-0, !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {58e2a188-8f85-4511-b782-2d7bdf5c470a}; !- Group Rendering Name

OS:Space,
  {d0ceab66-f38a-45e8-96cc-99152e359932}, !- Handle
  space434e8010-63df-4112-a2ce-d227dbb6ec1a-0-0, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {76fde34c-dfc3-4b4e-8b41-5153a5bb9807}, !- Building Story Name
  {55160d37-5b21-48a3-ba54-0ae33c56d837}; !- Thermal Zone Name

OS:ElectricEquipment,
  {f45d6a37-efc3-4b98-8761-46ec9dd0d410}, !- Handle
  componentInstance434e8010-63df-4112-a2ce-d227dbb6ec1a-0-0-aa252d76-a403-4ced-8618-386148bbd652, !- Name
  {91449d14-237d-46bf-8cdf-8af0fc76ce0d}, !- Electric Equipment Definition Name
  {d0ceab66-f38a-45e8-96cc-99152e359932}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  8;                                      !- Multiplier

OS:ElectricEquipment,
  {316ac53d-62f8-47a2-9e43-28acafeef998}, !- Handle
  componentInstance434e8010-63df-4112-a2ce-d227dbb6ec1a-0-0-7711aa8d-18c2-437c-9406-67c81c7f0f56, !- Name
  {7c83d0f4-bae2-4c6c-b265-6d481373a8e8}, !- Electric Equipment Definition Name
  {d0ceab66-f38a-45e8-96cc-99152e359932}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  3;                                      !- Multiplier

OS:ElectricEquipment,
  {37e980b7-2769-4dd9-a67c-d78432df16ac}, !- Handle
  componentInstance434e8010-63df-4112-a2ce-d227dbb6ec1a-0-0-a6164f43-3ae5-4b97-bfa5-6520558698f7, !- Name
  {fa5cd7f6-e9e2-4016-a646-169cf5d4cb40}, !- Electric Equipment Definition Name
  {d0ceab66-f38a-45e8-96cc-99152e359932}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {1f154ffa-50ab-4bdc-af90-6847211364eb}, !- Handle
  componentInstance434e8010-63df-4112-a2ce-d227dbb6ec1a-0-0-41d4a345-939e-4051-97a1-cebcd78ed2e3, !- Name
  {c9a89046-337d-43d4-810a-28e22393462e}, !- Electric Equipment Definition Name
  {d0ceab66-f38a-45e8-96cc-99152e359932}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {6a20c437-6b84-44d4-b18f-5cda50fa5488}, !- Handle
  componentInstance434e8010-63df-4112-a2ce-d227dbb6ec1a-0-0-bb521e33-7b6a-4444-a758-bda16f1b245d, !- Name
  {8b318b09-74cc-4b23-8e97-ec89f97fc45b}, !- Electric Equipment Definition Name
  {d0ceab66-f38a-45e8-96cc-99152e359932}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {89431685-8341-46f2-bb4f-a171fbf1da10}, !- Handle
  componentInstance434e8010-63df-4112-a2ce-d227dbb6ec1a-0-0-f62ce4ec-c3df-4917-8f64-709ca2c01dee, !- Name
  {7eb9e7e1-b866-41f2-89fe-0f7323317a58}, !- Electric Equipment Definition Name
  {d0ceab66-f38a-45e8-96cc-99152e359932}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  2;                                      !- Multiplier

OS:ElectricEquipment,
  {acb7ac3a-960f-4e49-9175-09507fe0b52b}, !- Handle
  componentInstance434e8010-63df-4112-a2ce-d227dbb6ec1a-0-0-e918a7e5-52d6-4433-b14f-0ab0bd014aa2, !- Name
  {855821c3-0933-4fd5-a4b4-673d759057bf}, !- Electric Equipment Definition Name
  {d0ceab66-f38a-45e8-96cc-99152e359932}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {a1a0b0c4-45f6-4442-ade1-0313358aa1e7}, !- Handle
  componentInstance434e8010-63df-4112-a2ce-d227dbb6ec1a-0-0-4c4d259c-d487-4a36-9706-0438d9286661, !- Name
  {e464f806-59cf-4f61-9415-fd82333ed87b}, !- Electric Equipment Definition Name
  {d0ceab66-f38a-45e8-96cc-99152e359932}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0;                                      !- Multiplier

OS:People,
  {5b3d3bec-741c-4c4a-99dc-f35907a95e62}, !- Handle
  componentInstance434e8010-63df-4112-a2ce-d227dbb6ec1a-0-0-8d430a6d-d863-4445-9e0a-bdd0c462bd70, !- Name
  {a858e72a-539f-4b65-81b8-6b681c2ef403}, !- People Definition Name
  {d0ceab66-f38a-45e8-96cc-99152e359932}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {7f1a3db1-a61c-4857-bf88-5b8dbcc2413c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  8;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {1462be98-6cda-4734-a48e-27f13c0d4e22}, !- Handle
  {f030d404-527f-4743-a47d-ba7d9c65b55f}, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermalZone,
  {55160d37-5b21-48a3-ba54-0ae33c56d837}, !- Handle
  {bee5ee28-0a4c-48b7-bddb-610e3a0ab3c4}, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f01e23b-ca82-4f63-9bd6-e646bc9cb4b7}, !- Zone Air Inlet Port List
  {3ff9ef3b-2a81-40b7-a281-5ab18f096b35}, !- Zone Air Exhaust Port List
  {0a51439e-e11c-417a-9946-064ba8994767}, !- Zone Air Node Name
  {483b65e7-6a67-43ba-9f62-450061eccc5d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d54cb5bf-5e5b-4cb0-a4d4-acc3513e56f1}, !- Group Rendering Name
  {c88ac18f-c615-49c3-9fcc-d0b9ae67be58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a1d514ee-74df-442f-94ed-044982bd4cc8}, !- Handle
  {4b50f33b-6f01-4627-a5c1-c1287bdd3cce}, !- Name
  {0a51439e-e11c-417a-9946-064ba8994767}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a51439e-e11c-417a-9946-064ba8994767}, !- Handle
  {18dbab8e-f7b7-4d56-a0dc-96e2b6b542b3}, !- Name
  {55160d37-5b21-48a3-ba54-0ae33c56d837}, !- Source Object
  11,                                     !- Outlet Port
  {a1d514ee-74df-442f-94ed-044982bd4cc8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f01e23b-ca82-4f63-9bd6-e646bc9cb4b7}, !- Handle
  {abdc9b9b-85b3-4657-990a-9d7b5668c989}, !- Name
  {a4d6a036-7596-41d6-bac5-de97ed3004e7}; !- Port 1

OS:PortList,
  {3ff9ef3b-2a81-40b7-a281-5ab18f096b35}, !- Handle
  {13be2204-197d-4e20-8b00-4e5791735eb3}; !- Name

OS:Sizing:Zone,
  {0de744df-45dc-4ea7-8427-0d0a161d42c7}, !- Handle
  {55160d37-5b21-48a3-ba54-0ae33c56d837}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {91949550-c222-42dd-bd38-9caea697d586}, !- Handle
  {770d7e52-3547-4236-9ef6-6b37f00b23c4}, !- Name
  {55160d37-5b21-48a3-ba54-0ae33c56d837}, !- Thermal Zone
  {717bb4a1-970c-4049-b7ec-c780a93a5e70}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {441a9457-c792-4f95-8418-3c5b9ffa9922}, !- Handle
  space434e8010-63df-4112-a2ce-d227dbb6ec1a-0-1, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {76fde34c-dfc3-4b4e-8b41-5153a5bb9807}, !- Building Story Name
  {ce9d1cac-6668-4fd9-9ccc-2c85b4516d1d}; !- Thermal Zone Name

OS:ElectricEquipment,
  {4f09fba4-add3-4ef8-851f-a96ee0a154f9}, !- Handle
  componentInstance434e8010-63df-4112-a2ce-d227dbb6ec1a-0-1-aa252d76-a403-4ced-8618-386148bbd652, !- Name
  {91449d14-237d-46bf-8cdf-8af0fc76ce0d}, !- Electric Equipment Definition Name
  {441a9457-c792-4f95-8418-3c5b9ffa9922}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  4;                                      !- Multiplier

OS:ElectricEquipment,
  {e6516e8c-5f6c-41cb-9273-9f8498588d47}, !- Handle
  componentInstance434e8010-63df-4112-a2ce-d227dbb6ec1a-0-1-c87c5d10-89c5-47df-be66-4e58909b9f3b, !- Name
  {2e2ede51-848e-43a3-b8c1-15ea0848f19f}, !- Electric Equipment Definition Name
  {441a9457-c792-4f95-8418-3c5b9ffa9922}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  2;                                      !- Multiplier

OS:ElectricEquipment,
  {94c5978a-9f9e-4495-bee2-63ee5e528ba9}, !- Handle
  componentInstance434e8010-63df-4112-a2ce-d227dbb6ec1a-0-1-a6164f43-3ae5-4b97-bfa5-6520558698f7, !- Name
  {fa5cd7f6-e9e2-4016-a646-169cf5d4cb40}, !- Electric Equipment Definition Name
  {441a9457-c792-4f95-8418-3c5b9ffa9922}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {175c37d5-340c-4ab4-8056-89e977d88c09}, !- Handle
  componentInstance434e8010-63df-4112-a2ce-d227dbb6ec1a-0-1-8079701e-c534-46c7-a44d-ec0ad319bfb0, !- Name
  {20471791-462b-42bd-be4d-c7c470e17574}, !- Electric Equipment Definition Name
  {441a9457-c792-4f95-8418-3c5b9ffa9922}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {79dca9a9-4955-4a97-a518-b438bc94bc28}, !- Handle
  componentInstance434e8010-63df-4112-a2ce-d227dbb6ec1a-0-1-4c4d259c-d487-4a36-9706-0438d9286661, !- Name
  {e464f806-59cf-4f61-9415-fd82333ed87b}, !- Electric Equipment Definition Name
  {441a9457-c792-4f95-8418-3c5b9ffa9922}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:People,
  {2acf1444-9639-4d15-aab8-44c21bad1dc2}, !- Handle
  componentInstance434e8010-63df-4112-a2ce-d227dbb6ec1a-0-1-cf943eea-453d-4492-8c51-bc2cda840e8a, !- Name
  {d982e4dc-22d1-4124-8a37-6b896a1a013c}, !- People Definition Name
  {441a9457-c792-4f95-8418-3c5b9ffa9922}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {ad36a505-84ef-4324-9060-3e7b66afefa4}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  4;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {a65d7641-1bfe-4cda-b892-f2d11f0e0ab5}, !- Handle
  {b50e25c4-0421-4b3c-bf6b-5d67ce3c49e2}, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermalZone,
  {ce9d1cac-6668-4fd9-9ccc-2c85b4516d1d}, !- Handle
  {82725d6e-bcbe-4bf8-937d-ddddc53aedbf}, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e305db19-2599-4658-9bfd-fb7ac7731e8e}, !- Zone Air Inlet Port List
  {c103e66a-bce8-4827-bf3d-e54bccb85f3f}, !- Zone Air Exhaust Port List
  {7ae4188d-7753-48a8-8a64-9ef6f05379f0}, !- Zone Air Node Name
  {36e8c423-5128-443c-b2f8-4086871a34c4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f5028f7c-498a-4220-bb89-64f1ba97a03f}, !- Group Rendering Name
  {c88ac18f-c615-49c3-9fcc-d0b9ae67be58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {333f95a7-8ef4-4e55-b04c-fc791318c38e}, !- Handle
  {b1aa59d1-2e34-4f4c-9d14-ab0f3aac9835}, !- Name
  {7ae4188d-7753-48a8-8a64-9ef6f05379f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ae4188d-7753-48a8-8a64-9ef6f05379f0}, !- Handle
  {953af44a-96d2-4b8a-b3fe-eadb894ec7e7}, !- Name
  {ce9d1cac-6668-4fd9-9ccc-2c85b4516d1d}, !- Source Object
  11,                                     !- Outlet Port
  {333f95a7-8ef4-4e55-b04c-fc791318c38e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e305db19-2599-4658-9bfd-fb7ac7731e8e}, !- Handle
  {1bf2368a-aaea-4921-8fc6-c3ba050c9b83}, !- Name
  {4a931e1a-7416-409b-9517-5e2eb2ef0c2b}; !- Port 1

OS:PortList,
  {c103e66a-bce8-4827-bf3d-e54bccb85f3f}, !- Handle
  {5464ea97-2901-4547-9fe9-b1fa7158452d}; !- Name

OS:Sizing:Zone,
  {f744b540-faca-47e7-a046-796f4dab92cb}, !- Handle
  {ce9d1cac-6668-4fd9-9ccc-2c85b4516d1d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {919e5467-2a16-4147-8ada-570f45f8fdea}, !- Handle
  {09d713d6-e451-4049-bf12-58f23d3cd0ff}, !- Name
  {ce9d1cac-6668-4fd9-9ccc-2c85b4516d1d}, !- Thermal Zone
  {d2305d70-11d7-43d4-9891-da8e12a71085}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {84db3296-4b82-4c32-935e-87e0f0752b64}, !- Handle
  space434e8010-63df-4112-a2ce-d227dbb6ec1a-0-2, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {76fde34c-dfc3-4b4e-8b41-5153a5bb9807}, !- Building Story Name
  {032a405a-f44d-40b0-b89c-b8f02a5ee032}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {032a405a-f44d-40b0-b89c-b8f02a5ee032}, !- Handle
  {802425a0-205e-40c7-ad98-e029d0371732}, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c1186d4-3e9c-473d-b2dd-59f28edff810}, !- Zone Air Inlet Port List
  {c5d2a4c6-c188-4180-8326-428785a9a179}, !- Zone Air Exhaust Port List
  {16011190-4b25-4130-aa67-c31e46456d22}, !- Zone Air Node Name
  {d75ac8e5-a90d-46b2-b6aa-e5b94e1ac820}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {93333d46-2a4b-4a45-a3f4-4755f0607b82}, !- Group Rendering Name
  {c88ac18f-c615-49c3-9fcc-d0b9ae67be58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1d8d309-220c-405a-b6eb-84332ca36b3c}, !- Handle
  {bfe57677-2062-42ea-94d2-c724256d2090}, !- Name
  {16011190-4b25-4130-aa67-c31e46456d22}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16011190-4b25-4130-aa67-c31e46456d22}, !- Handle
  {18e7e3d1-24a3-4668-b4d3-7cfb81abb335}, !- Name
  {032a405a-f44d-40b0-b89c-b8f02a5ee032}, !- Source Object
  11,                                     !- Outlet Port
  {d1d8d309-220c-405a-b6eb-84332ca36b3c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c1186d4-3e9c-473d-b2dd-59f28edff810}, !- Handle
  {2b5a61d9-b098-4c5a-be74-301919992fad}, !- Name
  {ac897f37-e971-4c85-904b-778ffe25e022}; !- Port 1

OS:PortList,
  {c5d2a4c6-c188-4180-8326-428785a9a179}, !- Handle
  {78a184d7-94a3-49be-832a-1a07d796790e}; !- Name

OS:Sizing:Zone,
  {18fea63e-8045-4546-a238-6f715a23287a}, !- Handle
  {032a405a-f44d-40b0-b89c-b8f02a5ee032}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {545a0ae4-1cf0-4924-b8bb-b0534c59b47b}, !- Handle
  {cedbaf8a-87e1-43df-8ee1-f6139afe5f8a}, !- Name
  {032a405a-f44d-40b0-b89c-b8f02a5ee032}, !- Thermal Zone
  {cd991b92-2565-42eb-b21a-63832c7374c5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1d175a53-ee9d-4aa5-b7bb-1f93162c72fb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Surface,
  {2343b3f2-080b-42e9-b9a1-09361e4e431b}, !- Handle
  {dc40cb09-0bd3-44f4-8ca4-0c8911c0a599}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0ceab66-f38a-45e8-96cc-99152e359932}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6d08b80-1453-4d13-affe-f4943ba4e9d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.0888964062008, -10.8518415036091, 3.048, !- X,Y,Z Vertex 1 {m}
  1.0888964062008, -10.8518415036091, 0,  !- X,Y,Z Vertex 2 {m}
  1.2252708807401, -5.4286918386576, 0,   !- X,Y,Z Vertex 3 {m}
  1.2252708807401, -5.4286918386576, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c50fd2d1-54ed-42bd-b15b-21c75ec60951}, !- Handle
  {f95167e9-8973-43ae-b644-028816cf846c}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0ceab66-f38a-45e8-96cc-99152e359932}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.7840703594688, -10.5029790238094, 3.048, !- X,Y,Z Vertex 1 {m}
  -12.7840703594688, -10.5029790238094, 0, !- X,Y,Z Vertex 2 {m}
  1.0888964062008, -10.8518415036091, 0,  !- X,Y,Z Vertex 3 {m}
  1.0888964062008, -10.8518415036091, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88ee255e-4707-4d63-973b-13db2eeebd04}, !- Handle
  {955dc04d-27e0-420c-b0f7-805cad69aa9d}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0ceab66-f38a-45e8-96cc-99152e359932}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cbead3d-2f5c-49bc-8023-fffb2bcfcc4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.6477114744528, -5.07988211571456, 3.048, !- X,Y,Z Vertex 1 {m}
  -12.6477114744528, -5.07988211571456, 0, !- X,Y,Z Vertex 2 {m}
  -12.7840703594688, -10.5029790238094, 0, !- X,Y,Z Vertex 3 {m}
  -12.7840703594688, -10.5029790238094, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0519e974-70cf-4e53-9d05-fde062d3a4f8}, !- Handle
  {13c597a1-e5bb-403d-a163-44e1f0d6c785}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0ceab66-f38a-45e8-96cc-99152e359932}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.2252708807401, -5.4286918386576, 3.048, !- X,Y,Z Vertex 1 {m}
  1.2252708807401, -5.4286918386576, 0,   !- X,Y,Z Vertex 2 {m}
  -12.6477114744528, -5.07988211571456, 0, !- X,Y,Z Vertex 3 {m}
  -12.6477114744528, -5.07988211571456, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c0081db-021b-4f3d-8f22-28a57b52d316}, !- Handle
  {cb523da3-6197-4223-a976-c60605c609c6}, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d0ceab66-f38a-45e8-96cc-99152e359932}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.6477114744528, -5.07988211571456, 0, !- X,Y,Z Vertex 1 {m}
  1.2252708807401, -5.4286918386576, 0,   !- X,Y,Z Vertex 2 {m}
  1.0888964062008, -10.8518415036091, 0,  !- X,Y,Z Vertex 3 {m}
  -12.7840703594688, -10.5029790238094, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a897c1c-0ce1-4376-9726-b2b839c8ddbd}, !- Handle
  {8368b996-3e20-4c7d-8171-2a97a964a589}, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d0ceab66-f38a-45e8-96cc-99152e359932}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24819558-38ea-4ff6-b57b-83e9db1859f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.0888964062008, -10.8518415036091, 3.048, !- X,Y,Z Vertex 1 {m}
  1.2252708807401, -5.4286918386576, 3.048, !- X,Y,Z Vertex 2 {m}
  -12.6477114744528, -5.07988211571456, 3.048, !- X,Y,Z Vertex 3 {m}
  -12.7840703594688, -10.5029790238094, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e1b2949-1d97-490a-a326-182577e3b5bc}, !- Handle
  {831d3d46-e954-48be-9d6e-b6c2b0ecd55f}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {441a9457-c792-4f95-8418-3c5b9ffa9922}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.75199980256432, -18.1706821962617, 3.048, !- X,Y,Z Vertex 1 {m}
  8.75199980256432, -18.1706821962617, 0, !- X,Y,Z Vertex 2 {m}
  11.2457820258103, -16.0102766703859, 0, !- X,Y,Z Vertex 3 {m}
  11.2457820258103, -16.0102766703859, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fda694fd-fb73-4d5b-9e08-419f78fd1b33}, !- Handle
  {079c3ae4-2d5c-4eee-a99a-48211a643040}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {441a9457-c792-4f95-8418-3c5b9ffa9922}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2315622121872, -15.7540170035616, 3.048, !- X,Y,Z Vertex 1 {m}
  6.2315622121872, -15.7540170035616, 0,  !- X,Y,Z Vertex 2 {m}
  8.75199980256432, -18.1706821962617, 0, !- X,Y,Z Vertex 3 {m}
  8.75199980256432, -18.1706821962617, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {736e5cd7-24a1-4e1b-bd56-f888f1e57a40}, !- Handle
  {9b5b36ca-35fe-4a32-a2b4-29c6d364124a}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {441a9457-c792-4f95-8418-3c5b9ffa9922}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3137954-b153-4346-9ced-d607e6e3c306}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.34264649104944, -10.9839565416086, 3.048, !- X,Y,Z Vertex 1 {m}
  6.34264649104944, -10.9839565416086, 0, !- X,Y,Z Vertex 2 {m}
  6.2315622121872, -15.7540170035616, 0,  !- X,Y,Z Vertex 3 {m}
  6.2315622121872, -15.7540170035616, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a740568-326d-461b-92d9-5934b0f8fc35}, !- Handle
  {c1e139dc-2dd6-41e2-a3fa-bcbebe2872f3}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {441a9457-c792-4f95-8418-3c5b9ffa9922}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.0888964062008, -10.8518415036091, 3.048, !- X,Y,Z Vertex 1 {m}
  1.0888964062008, -10.8518415036091, 0,  !- X,Y,Z Vertex 2 {m}
  6.34264649104944, -10.9839565416086, 0, !- X,Y,Z Vertex 3 {m}
  6.34264649104944, -10.9839565416086, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6d08b80-1453-4d13-affe-f4943ba4e9d5}, !- Handle
  {7a3a6559-1e3a-498f-85d5-a8e88cb4178e}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {441a9457-c792-4f95-8418-3c5b9ffa9922}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2343b3f2-080b-42e9-b9a1-09361e4e431b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.2252708807401, -5.4286918386576, 3.048, !- X,Y,Z Vertex 1 {m}
  1.2252708807401, -5.4286918386576, 0,   !- X,Y,Z Vertex 2 {m}
  1.0888964062008, -10.8518415036091, 0,  !- X,Y,Z Vertex 3 {m}
  1.0888964062008, -10.8518415036091, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {541553ac-bb91-4406-9fb0-76dfaa10e580}, !- Handle
  {67796b8a-4c05-479d-9af1-82999411a520}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {441a9457-c792-4f95-8418-3c5b9ffa9922}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.45137823420528, -5.54766961651056, 3.048, !- X,Y,Z Vertex 1 {m}
  6.45137823420528, -5.54766961651056, 0, !- X,Y,Z Vertex 2 {m}
  1.2252708807401, -5.4286918386576, 0,   !- X,Y,Z Vertex 3 {m}
  1.2252708807401, -5.4286918386576, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3835d0b7-b26b-430f-a553-5e77f0fdba7a}, !- Handle
  {7c52b22c-495d-443e-bee6-11ab928fe3ce}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {441a9457-c792-4f95-8418-3c5b9ffa9922}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d848d06-e396-45fa-bab4-f233b45144f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.61795414351152, 2.12483755217568, 3.048, !- X,Y,Z Vertex 1 {m}
  6.61795414351152, 2.12483755217568, 0,  !- X,Y,Z Vertex 2 {m}
  6.45137823420528, -5.54766961651056, 0, !- X,Y,Z Vertex 3 {m}
  6.45137823420528, -5.54766961651056, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0062401-a6b8-42ff-840e-04f70ab35096}, !- Handle
  {12fceac1-96ed-431d-a4e9-04dabca29a1b}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {441a9457-c792-4f95-8418-3c5b9ffa9922}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4881016672254, 2.01909413911632, 3.048, !- X,Y,Z Vertex 1 {m}
  11.4881016672254, 2.01909413911632, 0,  !- X,Y,Z Vertex 2 {m}
  6.61795414351152, 2.12483755217568, 0,  !- X,Y,Z Vertex 3 {m}
  6.61795414351152, 2.12483755217568, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5c022d9-356f-440a-bfae-3c2ea066aaaa}, !- Handle
  {1d2fa8ac-f2d5-4c72-9559-2ceb70408525}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {441a9457-c792-4f95-8418-3c5b9ffa9922}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2457820258103, -16.0102766703859, 3.048, !- X,Y,Z Vertex 1 {m}
  11.2457820258103, -16.0102766703859, 0, !- X,Y,Z Vertex 2 {m}
  11.4881016672254, 2.01909413911632, 0,  !- X,Y,Z Vertex 3 {m}
  11.4881016672254, 2.01909413911632, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b3cc506-8956-4d4b-ae01-10fbca8482dd}, !- Handle
  {9208bd83-1f57-42af-ab41-537d8583a9a0}, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {441a9457-c792-4f95-8418-3c5b9ffa9922}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.61795414351152, 2.12483755217568, 0,  !- X,Y,Z Vertex 1 {m}
  11.4881016672254, 2.01909413911632, 0,  !- X,Y,Z Vertex 2 {m}
  11.2457820258103, -16.0102766703859, 0, !- X,Y,Z Vertex 3 {m}
  8.75199980256432, -18.1706821962617, 0, !- X,Y,Z Vertex 4 {m}
  6.2315622121872, -15.7540170035616, 0,  !- X,Y,Z Vertex 5 {m}
  6.34264649104944, -10.9839565416086, 0, !- X,Y,Z Vertex 6 {m}
  1.0888964062008, -10.8518415036091, 0,  !- X,Y,Z Vertex 7 {m}
  1.2252708807401, -5.4286918386576, 0,   !- X,Y,Z Vertex 8 {m}
  6.45137823420528, -5.54766961651056, 0; !- X,Y,Z Vertex 9 {m}

OS:Surface,
  {51a5b253-c14f-4164-9f28-d2f713fe8f48}, !- Handle
  {119bd30b-1e49-40c2-9b01-8dcdfc2afb81}, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {441a9457-c792-4f95-8418-3c5b9ffa9922}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f9e87b5-9b10-4a92-90e6-0c03ef477c5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.75199980256432, -18.1706821962617, 3.048, !- X,Y,Z Vertex 1 {m}
  11.2457820258103, -16.0102766703859, 3.048, !- X,Y,Z Vertex 2 {m}
  11.4881016672254, 2.01909413911632, 3.048, !- X,Y,Z Vertex 3 {m}
  6.61795414351152, 2.12483755217568, 3.048, !- X,Y,Z Vertex 4 {m}
  6.45137823420528, -5.54766961651056, 3.048, !- X,Y,Z Vertex 5 {m}
  1.2252708807401, -5.4286918386576, 3.048, !- X,Y,Z Vertex 6 {m}
  1.0888964062008, -10.8518415036091, 3.048, !- X,Y,Z Vertex 7 {m}
  6.34264649104944, -10.9839565416086, 3.048, !- X,Y,Z Vertex 8 {m}
  6.2315622121872, -15.7540170035616, 3.048; !- X,Y,Z Vertex 9 {m}

OS:Surface,
  {1d848d06-e396-45fa-bab4-f233b45144f7}, !- Handle
  {ab86eab4-39e2-4501-8ac9-e185cecb7aa6}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84db3296-4b82-4c32-935e-87e0f0752b64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3835d0b7-b26b-430f-a553-5e77f0fdba7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.45137823420528, -5.54766961651056, 3.048, !- X,Y,Z Vertex 1 {m}
  6.45137823420528, -5.54766961651056, 0, !- X,Y,Z Vertex 2 {m}
  6.61795414351152, 2.12483755217568, 0,  !- X,Y,Z Vertex 3 {m}
  6.61795414351152, 2.12483755217568, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bab9f1a1-20f9-4ea6-9a6c-b0e53b38b48c}, !- Handle
  {f2943f4a-887c-497b-90b6-076820ba29dc}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84db3296-4b82-4c32-935e-87e0f0752b64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.6477114744528, -5.07988211571456, 3.048, !- X,Y,Z Vertex 1 {m}
  -12.6477114744528, -5.07988211571456, 0, !- X,Y,Z Vertex 2 {m}
  6.45137823420528, -5.54766961651056, 0, !- X,Y,Z Vertex 3 {m}
  6.45137823420528, -5.54766961651056, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cbead3d-2f5c-49bc-8023-fffb2bcfcc4e}, !- Handle
  {ff2992b4-72d4-4def-9e37-4498552feca9}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84db3296-4b82-4c32-935e-87e0f0752b64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88ee255e-4707-4d63-973b-13db2eeebd04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.7840703594688, -10.5029790238094, 3.048, !- X,Y,Z Vertex 1 {m}
  -12.7840703594688, -10.5029790238094, 0, !- X,Y,Z Vertex 2 {m}
  -12.6477114744528, -5.07988211571456, 0, !- X,Y,Z Vertex 3 {m}
  -12.6477114744528, -5.07988211571456, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d052db9-29ad-44ec-92e8-ba35f3737529}, !- Handle
  {7b05fead-08b8-4138-b8ac-2dc6a3a8ce47}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84db3296-4b82-4c32-935e-87e0f0752b64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.34264649104944, -10.9839565416086, 3.048, !- X,Y,Z Vertex 1 {m}
  6.34264649104944, -10.9839565416086, 0, !- X,Y,Z Vertex 2 {m}
  -12.7840703594688, -10.5029790238094, 0, !- X,Y,Z Vertex 3 {m}
  -12.7840703594688, -10.5029790238094, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3137954-b153-4346-9ced-d607e6e3c306}, !- Handle
  {6dcc283e-a249-4100-8681-7648a5ac57fd}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84db3296-4b82-4c32-935e-87e0f0752b64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {736e5cd7-24a1-4e1b-bd56-f888f1e57a40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2315622121872, -15.7540170035616, 3.048, !- X,Y,Z Vertex 1 {m}
  6.2315622121872, -15.7540170035616, 0,  !- X,Y,Z Vertex 2 {m}
  6.34264649104944, -10.9839565416086, 0, !- X,Y,Z Vertex 3 {m}
  6.34264649104944, -10.9839565416086, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {078e6703-b843-433d-9a43-e2a71d107cd1}, !- Handle
  {cd5aa53d-eacd-45ce-a1d3-81d62c6909eb}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84db3296-4b82-4c32-935e-87e0f0752b64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.89673942511872, -18.0763310442989, 3.048, !- X,Y,Z Vertex 1 {m}
  3.89673942511872, -18.0763310442989, 0, !- X,Y,Z Vertex 2 {m}
  6.2315622121872, -15.7540170035616, 0,  !- X,Y,Z Vertex 3 {m}
  6.2315622121872, -15.7540170035616, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {963f9994-6566-4dd8-850e-29b34cd4d586}, !- Handle
  {bb745e67-bec1-450f-bd31-c75a7f6eb1b9}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84db3296-4b82-4c32-935e-87e0f0752b64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.45502137437612, -15.7401629799413, 3.048, !- X,Y,Z Vertex 1 {m}
  1.45502137437612, -15.7401629799413, 0, !- X,Y,Z Vertex 2 {m}
  3.89673942511872, -18.0763310442989, 0, !- X,Y,Z Vertex 3 {m}
  3.89673942511872, -18.0763310442989, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55c80542-47cf-47ec-8191-c79fe30c8df3}, !- Handle
  {9233c3d1-b64b-4cf6-9ad7-ef30119aafad}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84db3296-4b82-4c32-935e-87e0f0752b64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.99833190844471, -17.9815439679247, 3.048, !- X,Y,Z Vertex 1 {m}
  -0.99833190844471, -17.9815439679247, 0, !- X,Y,Z Vertex 2 {m}
  1.45502137437612, -15.7401629799413, 0, !- X,Y,Z Vertex 3 {m}
  1.45502137437612, -15.7401629799413, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a12b50a4-13c8-42dc-97d5-1f6269684db0}, !- Handle
  {43a5b589-5b4a-4afe-af34-0596523a87ba}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84db3296-4b82-4c32-935e-87e0f0752b64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.27993960978, -15.5675594828122, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.27993960978, -15.5675594828122, 0,   !- X,Y,Z Vertex 2 {m}
  -0.998331908444712, -17.9815439679247, 0, !- X,Y,Z Vertex 3 {m}
  -0.998331908444712, -17.9815439679247, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ad6f8ee-7b66-496f-996f-6ab4eb5a77c0}, !- Handle
  {361d2a50-eb2e-4f77-9e94-1328f6316240}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84db3296-4b82-4c32-935e-87e0f0752b64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.854469394924, -17.9667929774928, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.854469394924, -17.9667929774928, 0,  !- X,Y,Z Vertex 2 {m}
  -3.27993960978, -15.5675594828122, 0,   !- X,Y,Z Vertex 3 {m}
  -3.27993960978, -15.5675594828122, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b008906-f905-4af4-95a8-df159a4dd20c}, !- Handle
  {7dc8a4b1-0dc6-43cf-87b0-86c4e40ec404}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84db3296-4b82-4c32-935e-87e0f0752b64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.1801538503276, -15.7491642275014, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.1801538503276, -15.7491642275014, 0, !- X,Y,Z Vertex 2 {m}
  -5.854469394924, -17.9667929774928, 0,  !- X,Y,Z Vertex 3 {m}
  -5.854469394924, -17.9667929774928, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d21702a3-15c7-40eb-bbd2-ef7958a73567}, !- Handle
  {14a4bb2e-b7d7-49a3-8aaf-9479629939ce}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84db3296-4b82-4c32-935e-87e0f0752b64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.4526866337874, -17.8701082193057, 3.048, !- X,Y,Z Vertex 1 {m}
  -10.4526866337874, -17.8701082193057, 0, !- X,Y,Z Vertex 2 {m}
  -8.1801538503276, -15.7491642275014, 0, !- X,Y,Z Vertex 3 {m}
  -8.1801538503276, -15.7491642275014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {871e8d86-0d0c-406e-bd00-7563c15e2015}, !- Handle
  {597a34ff-c4d8-4207-b41d-936b152ee66d}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84db3296-4b82-4c32-935e-87e0f0752b64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.8774359946422, -15.3703837729937, 3.048, !- X,Y,Z Vertex 1 {m}
  -12.8774359946422, -15.3703837729937, 0, !- X,Y,Z Vertex 2 {m}
  -10.4526866337874, -17.8701082193057, 0, !- X,Y,Z Vertex 3 {m}
  -10.4526866337874, -17.8701082193057, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48a2ab7d-b363-44c1-b603-5d2b71db73fa}, !- Handle
  {f17fd9b1-3bbf-47ed-b5a7-024053ed06f0}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84db3296-4b82-4c32-935e-87e0f0752b64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.3578733794623, -17.7764376190526, 3.048, !- X,Y,Z Vertex 1 {m}
  -15.3578733794623, -17.7764376190526, 0, !- X,Y,Z Vertex 2 {m}
  -12.8774359946422, -15.3703837729937, 0, !- X,Y,Z Vertex 3 {m}
  -12.8774359946422, -15.3703837729937, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f70cc873-c1e3-4376-a664-e2c728f4feb0}, !- Handle
  {d1c7da8a-2d23-4809-8045-9e90b97267e8}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84db3296-4b82-4c32-935e-87e0f0752b64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.7620511124231, -15.2979332268511, 3.048, !- X,Y,Z Vertex 1 {m}
  -17.7620511124231, -15.2979332268511, 0, !- X,Y,Z Vertex 2 {m}
  -15.3578733794623, -17.7764376190526, 0, !- X,Y,Z Vertex 3 {m}
  -15.3578733794623, -17.7764376190526, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50d406b6-1e47-4ce3-9bf6-82bd8fd67d3a}, !- Handle
  {9e8acf9d-8131-4db3-9d63-8a6308cc91c2}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84db3296-4b82-4c32-935e-87e0f0752b64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.3580081932138, -17.8160587797187, 3.048, !- X,Y,Z Vertex 1 {m}
  -20.3580081932138, -17.8160587797187, 0, !- X,Y,Z Vertex 2 {m}
  -17.7620511124231, -15.2979332268511, 0, !- X,Y,Z Vertex 3 {m}
  -17.7620511124231, -15.2979332268511, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70d64e40-58da-48cb-bd8d-24e01a3de238}, !- Handle
  {bb2e7ecb-7730-4a72-adc5-89c3b9b2918f}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84db3296-4b82-4c32-935e-87e0f0752b64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.5502834338413, -15.5560044826862, 3.048, !- X,Y,Z Vertex 1 {m}
  -22.5502834338413, -15.5560044826862, 0, !- X,Y,Z Vertex 2 {m}
  -20.3580081932138, -17.8160587797187, 0, !- X,Y,Z Vertex 3 {m}
  -20.3580081932138, -17.8160587797187, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d5081eb-49ab-4273-8e61-9c16c2c4ab46}, !- Handle
  {c48be46c-b05e-442c-96db-699768a23d86}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84db3296-4b82-4c32-935e-87e0f0752b64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.1541003125998, 2.74955399145557, 3.048, !- X,Y,Z Vertex 1 {m}
  -22.1541003125998, 2.74955399145557, 0, !- X,Y,Z Vertex 2 {m}
  -22.5502834338413, -15.5560044826862, 0, !- X,Y,Z Vertex 3 {m}
  -22.5502834338413, -15.5560044826862, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e2dff7c-21fc-45cf-a50e-7a6c923029af}, !- Handle
  {b0837b13-0200-4402-9994-00e867671e0f}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84db3296-4b82-4c32-935e-87e0f0752b64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.61795414351152, 2.12483755217568, 3.048, !- X,Y,Z Vertex 1 {m}
  6.61795414351152, 2.12483755217568, 0,  !- X,Y,Z Vertex 2 {m}
  -22.1541003125998, 2.74955399145557, 0, !- X,Y,Z Vertex 3 {m}
  -22.1541003125998, 2.74955399145557, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b995171-b8bc-4112-9bbd-101cc438e319}, !- Handle
  {6b59273e-560e-476d-a1a6-2fb8d6b24c2f}, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {84db3296-4b82-4c32-935e-87e0f0752b64}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.1541003125998, 2.74955399145557, 0, !- X,Y,Z Vertex 1 {m}
  6.61795414351152, 2.12483755217568, 0,  !- X,Y,Z Vertex 2 {m}
  6.45137823420528, -5.54766961651056, 0, !- X,Y,Z Vertex 3 {m}
  -12.6477114744528, -5.07988211571456, 0, !- X,Y,Z Vertex 4 {m}
  -12.7840703594688, -10.5029790238094, 0, !- X,Y,Z Vertex 5 {m}
  6.34264649104944, -10.9839565416086, 0, !- X,Y,Z Vertex 6 {m}
  6.2315622121872, -15.7540170035616, 0,  !- X,Y,Z Vertex 7 {m}
  3.89673942511872, -18.0763310442989, 0, !- X,Y,Z Vertex 8 {m}
  1.45502137437612, -15.7401629799413, 0, !- X,Y,Z Vertex 9 {m}
  -0.998331908444712, -17.9815439679247, 0, !- X,Y,Z Vertex 10 {m}
  -3.27993960978, -15.5675594828122, 0,   !- X,Y,Z Vertex 11 {m}
  -5.854469394924, -17.9667929774928, 0,  !- X,Y,Z Vertex 12 {m}
  -8.1801538503276, -15.7491642275014, 0, !- X,Y,Z Vertex 13 {m}
  -10.4526866337874, -17.8701082193057, 0, !- X,Y,Z Vertex 14 {m}
  -12.8774359946422, -15.3703837729937, 0, !- X,Y,Z Vertex 15 {m}
  -15.3578733794623, -17.7764376190526, 0, !- X,Y,Z Vertex 16 {m}
  -17.7620511124231, -15.2979332268511, 0, !- X,Y,Z Vertex 17 {m}
  -20.3580081932138, -17.8160587797187, 0, !- X,Y,Z Vertex 18 {m}
  -22.5502834338413, -15.5560044826862, 0; !- X,Y,Z Vertex 19 {m}

OS:Surface,
  {90c6d024-ca59-42c4-ad75-bd8ebe2fd695}, !- Handle
  {adc4d592-f595-48c5-a905-db6f0251b1ef}, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {84db3296-4b82-4c32-935e-87e0f0752b64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {089fa807-44ca-4172-871b-560cb693c8d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.89673942511872, -18.0763310442989, 3.048, !- X,Y,Z Vertex 1 {m}
  6.2315622121872, -15.7540170035616, 3.048, !- X,Y,Z Vertex 2 {m}
  6.34264649104944, -10.9839565416086, 3.048, !- X,Y,Z Vertex 3 {m}
  -12.7840703594688, -10.5029790238094, 3.048, !- X,Y,Z Vertex 4 {m}
  -12.6477114744528, -5.07988211571456, 3.048, !- X,Y,Z Vertex 5 {m}
  6.45137823420528, -5.54766961651056, 3.048, !- X,Y,Z Vertex 6 {m}
  6.61795414351152, 2.12483755217568, 3.048, !- X,Y,Z Vertex 7 {m}
  -22.1541003125998, 2.74955399145557, 3.048, !- X,Y,Z Vertex 8 {m}
  -22.5502834338413, -15.5560044826862, 3.048, !- X,Y,Z Vertex 9 {m}
  -20.3580081932138, -17.8160587797187, 3.048, !- X,Y,Z Vertex 10 {m}
  -17.7620511124231, -15.2979332268511, 3.048, !- X,Y,Z Vertex 11 {m}
  -15.3578733794623, -17.7764376190526, 3.048, !- X,Y,Z Vertex 12 {m}
  -12.8774359946422, -15.3703837729937, 3.048, !- X,Y,Z Vertex 13 {m}
  -10.4526866337874, -17.8701082193057, 3.048, !- X,Y,Z Vertex 14 {m}
  -8.1801538503276, -15.7491642275014, 3.048, !- X,Y,Z Vertex 15 {m}
  -5.854469394924, -17.9667929774928, 3.048, !- X,Y,Z Vertex 16 {m}
  -3.27993960978, -15.5675594828122, 3.048, !- X,Y,Z Vertex 17 {m}
  -0.998331908444712, -17.9815439679247, 3.048, !- X,Y,Z Vertex 18 {m}
  1.45502137437612, -15.7401629799413, 3.048; !- X,Y,Z Vertex 19 {m}

OS:BuildingStory,
  {f55247b4-6036-4f9b-871f-3a1cdfde123c}, !- Handle
  story434e8010-63df-4112-a2ce-d227dbb6ec1a-1, !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e77bc7d4-4d58-42b2-8601-d3e3d152a216}; !- Group Rendering Name

OS:Space,
  {53c21351-54d4-49ba-84f5-1d6b40f34791}, !- Handle
  space434e8010-63df-4112-a2ce-d227dbb6ec1a-1-0, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {f55247b4-6036-4f9b-871f-3a1cdfde123c}, !- Building Story Name
  {2e9332b6-2675-4910-8333-ee457334cbe9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {2e9332b6-2675-4910-8333-ee457334cbe9}, !- Handle
  {ee6b2769-6228-49b2-ba51-48620c08fc30}, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5111005d-ecc3-4c68-86f4-af39fa24b8b6}, !- Zone Air Inlet Port List
  {135e6433-dc55-482c-9fba-7093f7444203}, !- Zone Air Exhaust Port List
  {6a23e5e6-6174-4e8a-b1ae-6439be32afc4}, !- Zone Air Node Name
  {6aa22836-7b80-4a67-9da0-2e591edee158}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3e8a6e70-a45c-4a13-8b7c-bd6f9f04d0ee}, !- Group Rendering Name
  {c88ac18f-c615-49c3-9fcc-d0b9ae67be58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a0e35a6d-0108-41d2-beea-c809a74f1267}, !- Handle
  {370d1ae2-4db4-4676-b118-df28622198e5}, !- Name
  {6a23e5e6-6174-4e8a-b1ae-6439be32afc4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a23e5e6-6174-4e8a-b1ae-6439be32afc4}, !- Handle
  {84482908-3eae-4782-9018-5a45a49054ef}, !- Name
  {2e9332b6-2675-4910-8333-ee457334cbe9}, !- Source Object
  11,                                     !- Outlet Port
  {a0e35a6d-0108-41d2-beea-c809a74f1267}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5111005d-ecc3-4c68-86f4-af39fa24b8b6}, !- Handle
  {8aaf11fe-4696-481c-b630-040742cb9175}, !- Name
  {64b7d7f3-4ee4-4261-ae38-5d508aa0d2d1}; !- Port 1

OS:PortList,
  {135e6433-dc55-482c-9fba-7093f7444203}, !- Handle
  {36de1c34-a27f-4c5c-90f8-cf89502b8928}; !- Name

OS:Sizing:Zone,
  {a2d4d674-b492-4a57-b7fd-9eb3c3306ada}, !- Handle
  {2e9332b6-2675-4910-8333-ee457334cbe9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5c1d19ef-4b16-4a0e-b42e-ed5ce93efc45}, !- Handle
  {5f35f25f-5aba-4aef-800a-ef479bc35ea4}, !- Name
  {2e9332b6-2675-4910-8333-ee457334cbe9}, !- Thermal Zone
  {a0b7d3e8-202e-4710-a4c3-b7c18aa81786}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {9bce661b-73e5-4c80-b10f-a588ee6f1633}, !- Handle
  space434e8010-63df-4112-a2ce-d227dbb6ec1a-1-1, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {f55247b4-6036-4f9b-871f-3a1cdfde123c}, !- Building Story Name
  {e6879a40-c5b9-44c2-b853-8a5b7d6722a4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {e6879a40-c5b9-44c2-b853-8a5b7d6722a4}, !- Handle
  {6f790679-7414-40f9-abf3-3d33d5d72d98}, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {29134df9-daf1-4e11-b4bc-a4f3cf75710c}, !- Zone Air Inlet Port List
  {26df775f-003e-4a90-819b-12cf3ecfc807}, !- Zone Air Exhaust Port List
  {8df4948b-fd6f-4c90-878f-498daec5cb3f}, !- Zone Air Node Name
  {68a68c8a-805c-4473-9d69-04908b95e217}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a9f105b6-97aa-4592-a722-d511ec704710}, !- Group Rendering Name
  {c88ac18f-c615-49c3-9fcc-d0b9ae67be58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5946168b-ab25-4a99-96f2-df9e5ce4213d}, !- Handle
  {359620ec-2b76-492d-a76d-09d1f1f83cf9}, !- Name
  {8df4948b-fd6f-4c90-878f-498daec5cb3f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8df4948b-fd6f-4c90-878f-498daec5cb3f}, !- Handle
  {3a5a8b17-97d4-4ea7-bf94-7260321b3923}, !- Name
  {e6879a40-c5b9-44c2-b853-8a5b7d6722a4}, !- Source Object
  11,                                     !- Outlet Port
  {5946168b-ab25-4a99-96f2-df9e5ce4213d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29134df9-daf1-4e11-b4bc-a4f3cf75710c}, !- Handle
  {5d3e2aa2-60a5-416c-aa76-ce171606137e}, !- Name
  {e6c9ffce-f425-4431-b8c8-dec8ad9d45d4}; !- Port 1

OS:PortList,
  {26df775f-003e-4a90-819b-12cf3ecfc807}, !- Handle
  {eb994303-2717-4131-b212-d31343416098}; !- Name

OS:Sizing:Zone,
  {29b12bcd-ecac-4137-b1a0-d412be4a80f9}, !- Handle
  {e6879a40-c5b9-44c2-b853-8a5b7d6722a4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e3495fd4-ded5-461f-bb98-1ea0ad667d86}, !- Handle
  {2255f7bb-66f9-4fc1-ac48-7cafe099e3a4}, !- Name
  {e6879a40-c5b9-44c2-b853-8a5b7d6722a4}, !- Thermal Zone
  {0754020f-b571-4f7c-bafc-abe0a29a03e2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {25ee1cd7-b982-490d-8866-99155dcae658}, !- Handle
  space434e8010-63df-4112-a2ce-d227dbb6ec1a-1-2, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {f55247b4-6036-4f9b-871f-3a1cdfde123c}, !- Building Story Name
  {032a405a-f44d-40b0-b89c-b8f02a5ee032}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {b2a577f8-ea84-4483-95dc-165f873db4de}, !- Handle
  {c9ea631a-dcbb-409d-a9de-84f7ec64e112}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {973519d7-af2b-4e3c-96cd-492989f20ab7}, !- Handle
  {bcb148a3-27dd-42ca-8622-434931a304d2}, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Connection,
  {cd2ae954-f898-4984-8acb-763bf450c2d3}, !- Handle
  {3a6882c6-1965-4e45-9fd4-448abed48e37}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e33c72bb-47a7-47a5-a2e1-1eb8e86871c7}, !- Handle
  {843377f8-d819-45c2-8ee7-40efa72db713}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0bb7fcd-7087-4e60-a48f-1a5520840bf9}, !- Handle
  {d30b8b2b-4169-46aa-aa2c-140140112755}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Surface,
  {39d2ca7d-b11f-452f-87a6-98f7651ddfcb}, !- Handle
  {1d3aa0a6-2bae-42f4-9641-00472c8f257d}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53c21351-54d4-49ba-84f5-1d6b40f34791}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c64bd159-5352-4837-a113-4cda240a6602}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.0888964062008, -10.8518415036091, 3.048, !- X,Y,Z Vertex 1 {m}
  1.0888964062008, -10.8518415036091, 0,  !- X,Y,Z Vertex 2 {m}
  1.2252708807401, -5.4286918386576, 0,   !- X,Y,Z Vertex 3 {m}
  1.2252708807401, -5.4286918386576, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {621d87b6-d660-441b-b42b-d3bbd432d45c}, !- Handle
  {b0ef71f3-b1e4-4156-bb1a-ad01cc30c04e}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53c21351-54d4-49ba-84f5-1d6b40f34791}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.7840703594688, -10.5029790238094, 3.048, !- X,Y,Z Vertex 1 {m}
  -12.7840703594688, -10.5029790238094, 0, !- X,Y,Z Vertex 2 {m}
  1.0888964062008, -10.8518415036091, 0,  !- X,Y,Z Vertex 3 {m}
  1.0888964062008, -10.8518415036091, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {649fde11-d9ef-41d9-90c9-e1f9661125c1}, !- Handle
  {6144f54a-cb54-4958-b436-865fc6b72244}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53c21351-54d4-49ba-84f5-1d6b40f34791}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {851ec4d8-f436-4991-8b01-1127f134c099}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.6477114744528, -5.07988211571456, 3.048, !- X,Y,Z Vertex 1 {m}
  -12.6477114744528, -5.07988211571456, 0, !- X,Y,Z Vertex 2 {m}
  -12.7840703594688, -10.5029790238094, 0, !- X,Y,Z Vertex 3 {m}
  -12.7840703594688, -10.5029790238094, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03a474f9-a24f-4ff1-bb06-2ce8bc716cfa}, !- Handle
  {3d5fe625-c1c2-4bde-8465-4b81a7f2f4b0}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53c21351-54d4-49ba-84f5-1d6b40f34791}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.2252708807401, -5.4286918386576, 3.048, !- X,Y,Z Vertex 1 {m}
  1.2252708807401, -5.4286918386576, 0,   !- X,Y,Z Vertex 2 {m}
  -12.6477114744528, -5.07988211571456, 0, !- X,Y,Z Vertex 3 {m}
  -12.6477114744528, -5.07988211571456, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24819558-38ea-4ff6-b57b-83e9db1859f4}, !- Handle
  {210efc11-67ec-4f0e-a6ab-39ff0abd9017}, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {53c21351-54d4-49ba-84f5-1d6b40f34791}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a897c1c-0ce1-4376-9726-b2b839c8ddbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.6477114744528, -5.07988211571456, 0, !- X,Y,Z Vertex 1 {m}
  1.2252708807401, -5.4286918386576, 0,   !- X,Y,Z Vertex 2 {m}
  1.0888964062008, -10.8518415036091, 0,  !- X,Y,Z Vertex 3 {m}
  -12.7840703594688, -10.5029790238094, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cb98d1b-c5ea-46f5-bcc3-e179d4c01ab0}, !- Handle
  {1127d597-41ba-4551-9437-2e614cdbf3d5}, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {53c21351-54d4-49ba-84f5-1d6b40f34791}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.0888964062008, -10.8518415036091, 3.048, !- X,Y,Z Vertex 1 {m}
  1.2252708807401, -5.4286918386576, 3.048, !- X,Y,Z Vertex 2 {m}
  -12.6477114744528, -5.07988211571456, 3.048, !- X,Y,Z Vertex 3 {m}
  -12.7840703594688, -10.5029790238094, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc82bbfd-2ed9-4e38-9f6d-4733fce09d63}, !- Handle
  {8de57776-3e3f-4f87-bd10-7415a4626fa9}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bce661b-73e5-4c80-b10f-a588ee6f1633}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.75199980256432, -18.1706821962617, 3.048, !- X,Y,Z Vertex 1 {m}
  8.75199980256432, -18.1706821962617, 0, !- X,Y,Z Vertex 2 {m}
  11.2457820258103, -16.0102766703859, 0, !- X,Y,Z Vertex 3 {m}
  11.2457820258103, -16.0102766703859, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebad2e8a-2e2b-4540-a178-e888f905aa9a}, !- Handle
  {6f813b88-da8c-4e6b-bc7d-812b7909cff4}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bce661b-73e5-4c80-b10f-a588ee6f1633}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2315622121872, -15.7540170035616, 3.048, !- X,Y,Z Vertex 1 {m}
  6.2315622121872, -15.7540170035616, 0,  !- X,Y,Z Vertex 2 {m}
  8.75199980256432, -18.1706821962617, 0, !- X,Y,Z Vertex 3 {m}
  8.75199980256432, -18.1706821962617, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8189ee95-61fb-4832-9d36-0afa1badc2eb}, !- Handle
  {22f09bba-644f-410e-80a4-714d0f6cf2ac}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bce661b-73e5-4c80-b10f-a588ee6f1633}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8a7c535-89d3-47b2-b5ed-082eb7e9638a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.34264649104944, -10.9839565416086, 3.048, !- X,Y,Z Vertex 1 {m}
  6.34264649104944, -10.9839565416086, 0, !- X,Y,Z Vertex 2 {m}
  6.2315622121872, -15.7540170035616, 0,  !- X,Y,Z Vertex 3 {m}
  6.2315622121872, -15.7540170035616, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5742a853-c268-4bc9-ba71-c384c811399a}, !- Handle
  {332973aa-b415-4655-bfce-c8796dbc526d}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bce661b-73e5-4c80-b10f-a588ee6f1633}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.0888964062008, -10.8518415036091, 3.048, !- X,Y,Z Vertex 1 {m}
  1.0888964062008, -10.8518415036091, 0,  !- X,Y,Z Vertex 2 {m}
  6.34264649104944, -10.9839565416086, 0, !- X,Y,Z Vertex 3 {m}
  6.34264649104944, -10.9839565416086, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c64bd159-5352-4837-a113-4cda240a6602}, !- Handle
  {6c4c6e21-fb90-415d-8645-fb734b42453a}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bce661b-73e5-4c80-b10f-a588ee6f1633}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39d2ca7d-b11f-452f-87a6-98f7651ddfcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.2252708807401, -5.4286918386576, 3.048, !- X,Y,Z Vertex 1 {m}
  1.2252708807401, -5.4286918386576, 0,   !- X,Y,Z Vertex 2 {m}
  1.0888964062008, -10.8518415036091, 0,  !- X,Y,Z Vertex 3 {m}
  1.0888964062008, -10.8518415036091, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41819dd2-9d66-4f03-8302-eabd605826c0}, !- Handle
  {292d9c33-433b-4bfa-bf07-d4aa2de02825}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bce661b-73e5-4c80-b10f-a588ee6f1633}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.45137823420528, -5.54766961651056, 3.048, !- X,Y,Z Vertex 1 {m}
  6.45137823420528, -5.54766961651056, 0, !- X,Y,Z Vertex 2 {m}
  1.2252708807401, -5.4286918386576, 0,   !- X,Y,Z Vertex 3 {m}
  1.2252708807401, -5.4286918386576, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6eb86c07-30ab-4a19-88b3-e886c414390b}, !- Handle
  {d6ba118f-6892-4145-941c-bd105baeaba3}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bce661b-73e5-4c80-b10f-a588ee6f1633}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37972974-b5f2-4a17-9cc9-b0b03580c103}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.61795414351152, 2.12483755217568, 3.048, !- X,Y,Z Vertex 1 {m}
  6.61795414351152, 2.12483755217568, 0,  !- X,Y,Z Vertex 2 {m}
  6.45137823420528, -5.54766961651056, 0, !- X,Y,Z Vertex 3 {m}
  6.45137823420528, -5.54766961651056, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c007e4ff-66f0-4a22-829b-0fde5da29c05}, !- Handle
  {b9edd09e-bd06-44ea-9e71-81286effc7e1}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bce661b-73e5-4c80-b10f-a588ee6f1633}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4881016672254, 2.01909413911632, 3.048, !- X,Y,Z Vertex 1 {m}
  11.4881016672254, 2.01909413911632, 0,  !- X,Y,Z Vertex 2 {m}
  6.61795414351152, 2.12483755217568, 0,  !- X,Y,Z Vertex 3 {m}
  6.61795414351152, 2.12483755217568, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d86cc5c-146d-4c2f-8da2-24a88723c9c1}, !- Handle
  {116b887c-35c8-4ddf-bfce-78817182a1aa}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bce661b-73e5-4c80-b10f-a588ee6f1633}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2457820258103, -16.0102766703859, 3.048, !- X,Y,Z Vertex 1 {m}
  11.2457820258103, -16.0102766703859, 0, !- X,Y,Z Vertex 2 {m}
  11.4881016672254, 2.01909413911632, 0,  !- X,Y,Z Vertex 3 {m}
  11.4881016672254, 2.01909413911632, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f9e87b5-9b10-4a92-90e6-0c03ef477c5c}, !- Handle
  {e9cfb364-153f-4b4c-bafb-4124d8dd70f7}, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9bce661b-73e5-4c80-b10f-a588ee6f1633}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51a5b253-c14f-4164-9f28-d2f713fe8f48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.61795414351152, 2.12483755217568, 0,  !- X,Y,Z Vertex 1 {m}
  11.4881016672254, 2.01909413911632, 0,  !- X,Y,Z Vertex 2 {m}
  11.2457820258103, -16.0102766703859, 0, !- X,Y,Z Vertex 3 {m}
  8.75199980256432, -18.1706821962617, 0, !- X,Y,Z Vertex 4 {m}
  6.2315622121872, -15.7540170035616, 0,  !- X,Y,Z Vertex 5 {m}
  6.34264649104944, -10.9839565416086, 0, !- X,Y,Z Vertex 6 {m}
  1.0888964062008, -10.8518415036091, 0,  !- X,Y,Z Vertex 7 {m}
  1.2252708807401, -5.4286918386576, 0,   !- X,Y,Z Vertex 8 {m}
  6.45137823420528, -5.54766961651056, 0; !- X,Y,Z Vertex 9 {m}

OS:Surface,
  {fb65c78c-94c8-4f8f-ab9d-3c234f7aec0b}, !- Handle
  {4478377b-c436-4af0-800e-d61549591425}, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9bce661b-73e5-4c80-b10f-a588ee6f1633}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.75199980256432, -18.1706821962617, 3.048, !- X,Y,Z Vertex 1 {m}
  11.2457820258103, -16.0102766703859, 3.048, !- X,Y,Z Vertex 2 {m}
  11.4881016672254, 2.01909413911632, 3.048, !- X,Y,Z Vertex 3 {m}
  6.61795414351152, 2.12483755217568, 3.048, !- X,Y,Z Vertex 4 {m}
  6.45137823420528, -5.54766961651056, 3.048, !- X,Y,Z Vertex 5 {m}
  1.2252708807401, -5.4286918386576, 3.048, !- X,Y,Z Vertex 6 {m}
  1.0888964062008, -10.8518415036091, 3.048, !- X,Y,Z Vertex 7 {m}
  6.34264649104944, -10.9839565416086, 3.048, !- X,Y,Z Vertex 8 {m}
  6.2315622121872, -15.7540170035616, 3.048; !- X,Y,Z Vertex 9 {m}

OS:Surface,
  {37972974-b5f2-4a17-9cc9-b0b03580c103}, !- Handle
  {96e16800-081d-49bd-9501-7bb54e2d277d}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25ee1cd7-b982-490d-8866-99155dcae658}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6eb86c07-30ab-4a19-88b3-e886c414390b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.45137823420528, -5.54766961651056, 3.048, !- X,Y,Z Vertex 1 {m}
  6.45137823420528, -5.54766961651056, 0, !- X,Y,Z Vertex 2 {m}
  6.61795414351152, 2.12483755217568, 0,  !- X,Y,Z Vertex 3 {m}
  6.61795414351152, 2.12483755217568, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4aa0548-5e4c-4150-8ffd-cf4aeac3a6c8}, !- Handle
  {fe81fceb-bc6b-47be-bac3-7c8d5a02176c}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25ee1cd7-b982-490d-8866-99155dcae658}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.6477114744528, -5.07988211571456, 3.048, !- X,Y,Z Vertex 1 {m}
  -12.6477114744528, -5.07988211571456, 0, !- X,Y,Z Vertex 2 {m}
  6.45137823420528, -5.54766961651056, 0, !- X,Y,Z Vertex 3 {m}
  6.45137823420528, -5.54766961651056, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {851ec4d8-f436-4991-8b01-1127f134c099}, !- Handle
  {17dfc9f0-15f3-4624-b15f-2ff7d7d0a309}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25ee1cd7-b982-490d-8866-99155dcae658}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {649fde11-d9ef-41d9-90c9-e1f9661125c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.7840703594688, -10.5029790238094, 3.048, !- X,Y,Z Vertex 1 {m}
  -12.7840703594688, -10.5029790238094, 0, !- X,Y,Z Vertex 2 {m}
  -12.6477114744528, -5.07988211571456, 0, !- X,Y,Z Vertex 3 {m}
  -12.6477114744528, -5.07988211571456, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f7447ad-8336-440e-a73f-9b1e08255dff}, !- Handle
  {fa42d1b4-e9b6-4c20-8a23-71ceda23ff8f}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25ee1cd7-b982-490d-8866-99155dcae658}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.34264649104944, -10.9839565416086, 3.048, !- X,Y,Z Vertex 1 {m}
  6.34264649104944, -10.9839565416086, 0, !- X,Y,Z Vertex 2 {m}
  -12.7840703594688, -10.5029790238094, 0, !- X,Y,Z Vertex 3 {m}
  -12.7840703594688, -10.5029790238094, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8a7c535-89d3-47b2-b5ed-082eb7e9638a}, !- Handle
  {d82789ab-bbe2-4aa0-bc3e-8408eda8b72e}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25ee1cd7-b982-490d-8866-99155dcae658}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8189ee95-61fb-4832-9d36-0afa1badc2eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2315622121872, -15.7540170035616, 3.048, !- X,Y,Z Vertex 1 {m}
  6.2315622121872, -15.7540170035616, 0,  !- X,Y,Z Vertex 2 {m}
  6.34264649104944, -10.9839565416086, 0, !- X,Y,Z Vertex 3 {m}
  6.34264649104944, -10.9839565416086, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64fa699d-8f20-4602-ac0b-d4190e18b064}, !- Handle
  {492121f2-3e0d-42a8-8ed6-4edc02a826bc}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25ee1cd7-b982-490d-8866-99155dcae658}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.89673942511872, -18.0763310442989, 3.048, !- X,Y,Z Vertex 1 {m}
  3.89673942511872, -18.0763310442989, 0, !- X,Y,Z Vertex 2 {m}
  6.2315622121872, -15.7540170035616, 0,  !- X,Y,Z Vertex 3 {m}
  6.2315622121872, -15.7540170035616, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1370503-603c-4cb3-b42d-5b84c4e8dbe2}, !- Handle
  {2bc4c9f7-accc-432b-80d1-0e7dd51eb482}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25ee1cd7-b982-490d-8866-99155dcae658}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.45502137437612, -15.7401629799413, 3.048, !- X,Y,Z Vertex 1 {m}
  1.45502137437612, -15.7401629799413, 0, !- X,Y,Z Vertex 2 {m}
  3.89673942511872, -18.0763310442989, 0, !- X,Y,Z Vertex 3 {m}
  3.89673942511872, -18.0763310442989, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {946a3da8-18b8-4f56-8ce1-1524572d6cda}, !- Handle
  {6ccb047c-3587-4eb5-8774-5f1e3579dc91}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25ee1cd7-b982-490d-8866-99155dcae658}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.998331908444712, -17.9815439679247, 3.048, !- X,Y,Z Vertex 1 {m}
  -0.998331908444712, -17.9815439679247, 0, !- X,Y,Z Vertex 2 {m}
  1.45502137437612, -15.7401629799413, 0, !- X,Y,Z Vertex 3 {m}
  1.45502137437612, -15.7401629799413, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d565e223-d3f8-4108-ab39-382a6ee10862}, !- Handle
  {f5c38a39-1a50-4bbc-ab47-2d4c44c9075e}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25ee1cd7-b982-490d-8866-99155dcae658}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.27993960978, -15.5675594828122, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.27993960978, -15.5675594828122, 0,   !- X,Y,Z Vertex 2 {m}
  -0.998331908444712, -17.9815439679247, 0, !- X,Y,Z Vertex 3 {m}
  -0.998331908444712, -17.9815439679247, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {530a137f-3a65-4938-b163-192d5cd259a6}, !- Handle
  {8767e186-3e01-43b2-83d7-244286fdf903}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25ee1cd7-b982-490d-8866-99155dcae658}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.854469394924, -17.9667929774928, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.854469394924, -17.9667929774928, 0,  !- X,Y,Z Vertex 2 {m}
  -3.27993960978, -15.5675594828122, 0,   !- X,Y,Z Vertex 3 {m}
  -3.27993960978, -15.5675594828122, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caf69363-2af0-43c6-945e-5176b7da1c58}, !- Handle
  {88b4e123-0db6-40df-93fd-861886b07dac}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25ee1cd7-b982-490d-8866-99155dcae658}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.1801538503276, -15.7491642275014, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.1801538503276, -15.7491642275014, 0, !- X,Y,Z Vertex 2 {m}
  -5.854469394924, -17.9667929774928, 0,  !- X,Y,Z Vertex 3 {m}
  -5.854469394924, -17.9667929774928, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c3ec553-aa6c-4c0b-8ebf-b46e79b2bbe5}, !- Handle
  {4aab7d8f-6858-4604-b53f-e0774491b400}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25ee1cd7-b982-490d-8866-99155dcae658}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.4526866337874, -17.8701082193057, 3.048, !- X,Y,Z Vertex 1 {m}
  -10.4526866337874, -17.8701082193057, 0, !- X,Y,Z Vertex 2 {m}
  -8.1801538503276, -15.7491642275014, 0, !- X,Y,Z Vertex 3 {m}
  -8.1801538503276, -15.7491642275014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09aad777-bfa5-461c-80b6-0ae5d2eb9f9b}, !- Handle
  {c750a479-93f5-4d61-a4bd-589d825dcb1b}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25ee1cd7-b982-490d-8866-99155dcae658}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.8774359946422, -15.3703837729937, 3.048, !- X,Y,Z Vertex 1 {m}
  -12.8774359946422, -15.3703837729937, 0, !- X,Y,Z Vertex 2 {m}
  -10.4526866337874, -17.8701082193057, 0, !- X,Y,Z Vertex 3 {m}
  -10.4526866337874, -17.8701082193057, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c7436e6-a62a-46ee-8c7c-9d8c41ef51c0}, !- Handle
  {c93b53d4-c7ad-4406-8f7a-43e88a764416}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25ee1cd7-b982-490d-8866-99155dcae658}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.3578733794623, -17.7764376190526, 3.048, !- X,Y,Z Vertex 1 {m}
  -15.3578733794623, -17.7764376190526, 0, !- X,Y,Z Vertex 2 {m}
  -12.8774359946422, -15.3703837729937, 0, !- X,Y,Z Vertex 3 {m}
  -12.8774359946422, -15.3703837729937, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {910d06cc-9233-4ee6-b6e0-4f5fd5805d3c}, !- Handle
  {fdc9f65e-8bc0-4868-a316-2efe8d279f45}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25ee1cd7-b982-490d-8866-99155dcae658}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.7620511124231, -15.2979332268511, 3.048, !- X,Y,Z Vertex 1 {m}
  -17.7620511124231, -15.2979332268511, 0, !- X,Y,Z Vertex 2 {m}
  -15.3578733794623, -17.7764376190526, 0, !- X,Y,Z Vertex 3 {m}
  -15.3578733794623, -17.7764376190526, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cff5c2b-1fd4-4574-a94b-eb0c1efe570b}, !- Handle
  {c61a62a0-7fde-4f80-afc9-7befd35b2335}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25ee1cd7-b982-490d-8866-99155dcae658}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.3580081932138, -17.8160587797187, 3.048, !- X,Y,Z Vertex 1 {m}
  -20.3580081932138, -17.8160587797187, 0, !- X,Y,Z Vertex 2 {m}
  -17.7620511124231, -15.2979332268511, 0, !- X,Y,Z Vertex 3 {m}
  -17.7620511124231, -15.2979332268511, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6ecd6f3-9bd0-4c26-b5fc-3e56347994db}, !- Handle
  {5947f7bb-ba64-49c5-a4f5-66fc81786d6e}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25ee1cd7-b982-490d-8866-99155dcae658}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.5502834338413, -15.5560044826862, 3.048, !- X,Y,Z Vertex 1 {m}
  -22.5502834338413, -15.5560044826862, 0, !- X,Y,Z Vertex 2 {m}
  -20.3580081932138, -17.8160587797187, 0, !- X,Y,Z Vertex 3 {m}
  -20.3580081932138, -17.8160587797187, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3ecb300-fca2-42ee-9b05-bf604a395d8a}, !- Handle
  {a1eeee9f-79bd-41cb-a9b3-c693515e4bff}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25ee1cd7-b982-490d-8866-99155dcae658}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.1541003125998, 2.74955399145557, 3.048, !- X,Y,Z Vertex 1 {m}
  -22.1541003125998, 2.74955399145557, 0, !- X,Y,Z Vertex 2 {m}
  -22.5502834338413, -15.5560044826862, 0, !- X,Y,Z Vertex 3 {m}
  -22.5502834338413, -15.5560044826862, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e4226b6-58d7-49b7-b168-51513d6abb63}, !- Handle
  {0e5dfa38-ee72-4c98-b61e-48c3dafde53c}, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25ee1cd7-b982-490d-8866-99155dcae658}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.61795414351152, 2.12483755217568, 3.048, !- X,Y,Z Vertex 1 {m}
  6.61795414351152, 2.12483755217568, 0,  !- X,Y,Z Vertex 2 {m}
  -22.1541003125998, 2.74955399145557, 0, !- X,Y,Z Vertex 3 {m}
  -22.1541003125998, 2.74955399145557, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {089fa807-44ca-4172-871b-560cb693c8d3}, !- Handle
  {ce083453-0515-47bd-91ce-19400cba28d1}, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {25ee1cd7-b982-490d-8866-99155dcae658}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90c6d024-ca59-42c4-ad75-bd8ebe2fd695}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.1541003125998, 2.74955399145557, 0, !- X,Y,Z Vertex 1 {m}
  6.61795414351152, 2.12483755217568, 0,  !- X,Y,Z Vertex 2 {m}
  6.45137823420528, -5.54766961651056, 0, !- X,Y,Z Vertex 3 {m}
  -12.6477114744528, -5.07988211571456, 0, !- X,Y,Z Vertex 4 {m}
  -12.7840703594688, -10.5029790238094, 0, !- X,Y,Z Vertex 5 {m}
  6.34264649104944, -10.9839565416086, 0, !- X,Y,Z Vertex 6 {m}
  6.2315622121872, -15.7540170035616, 0,  !- X,Y,Z Vertex 7 {m}
  3.89673942511872, -18.0763310442989, 0, !- X,Y,Z Vertex 8 {m}
  1.45502137437612, -15.7401629799413, 0, !- X,Y,Z Vertex 9 {m}
  -0.998331908444712, -17.9815439679247, 0, !- X,Y,Z Vertex 10 {m}
  -3.27993960978, -15.5675594828122, 0,   !- X,Y,Z Vertex 11 {m}
  -5.854469394924, -17.9667929774928, 0,  !- X,Y,Z Vertex 12 {m}
  -8.1801538503276, -15.7491642275014, 0, !- X,Y,Z Vertex 13 {m}
  -10.4526866337874, -17.8701082193057, 0, !- X,Y,Z Vertex 14 {m}
  -12.8774359946422, -15.3703837729937, 0, !- X,Y,Z Vertex 15 {m}
  -15.3578733794623, -17.7764376190526, 0, !- X,Y,Z Vertex 16 {m}
  -17.7620511124231, -15.2979332268511, 0, !- X,Y,Z Vertex 17 {m}
  -20.3580081932138, -17.8160587797187, 0, !- X,Y,Z Vertex 18 {m}
  -22.5502834338413, -15.5560044826862, 0; !- X,Y,Z Vertex 19 {m}

OS:Surface,
  {a72ce7f0-5c55-47c2-9640-96060239a030}, !- Handle
  {4e3bb51d-c25a-4e70-b957-1540122f5960}, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {25ee1cd7-b982-490d-8866-99155dcae658}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.89673942511872, -18.0763310442989, 3.048, !- X,Y,Z Vertex 1 {m}
  6.2315622121872, -15.7540170035616, 3.048, !- X,Y,Z Vertex 2 {m}
  6.34264649104944, -10.9839565416086, 3.048, !- X,Y,Z Vertex 3 {m}
  -12.7840703594688, -10.5029790238094, 3.048, !- X,Y,Z Vertex 4 {m}
  -12.6477114744528, -5.07988211571456, 3.048, !- X,Y,Z Vertex 5 {m}
  6.45137823420528, -5.54766961651056, 3.048, !- X,Y,Z Vertex 6 {m}
  6.61795414351152, 2.12483755217568, 3.048, !- X,Y,Z Vertex 7 {m}
  -22.1541003125998, 2.74955399145557, 3.048, !- X,Y,Z Vertex 8 {m}
  -22.5502834338413, -15.5560044826862, 3.048, !- X,Y,Z Vertex 9 {m}
  -20.3580081932138, -17.8160587797187, 3.048, !- X,Y,Z Vertex 10 {m}
  -17.7620511124231, -15.2979332268511, 3.048, !- X,Y,Z Vertex 11 {m}
  -15.3578733794623, -17.7764376190526, 3.048, !- X,Y,Z Vertex 12 {m}
  -12.8774359946422, -15.3703837729937, 3.048, !- X,Y,Z Vertex 13 {m}
  -10.4526866337874, -17.8701082193057, 3.048, !- X,Y,Z Vertex 14 {m}
  -8.1801538503276, -15.7491642275014, 3.048, !- X,Y,Z Vertex 15 {m}
  -5.854469394924, -17.9667929774928, 3.048, !- X,Y,Z Vertex 16 {m}
  -3.27993960978, -15.5675594828122, 3.048, !- X,Y,Z Vertex 17 {m}
  -0.998331908444712, -17.9815439679247, 3.048, !- X,Y,Z Vertex 18 {m}
  1.45502137437612, -15.7401629799413, 3.048; !- X,Y,Z Vertex 19 {m}

OS:WeatherFile,
  {67690c85-2498-47a6-88b7-251a84cca7dc}, !- Handle
  Denver Centennial  Golden   Nr,         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  724666,                                 !- WMO Number
  39.74,                                  !- Latitude {deg}
  -105.18,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1829,                                   !- Elevation {m}
  file:files/USA_CO_Golden-NREL.724666_TMY3.epw, !- Url
  72673005;                               !- Checksum

OS:Rendering:Color,
  {f5028f7c-498a-4220-bb89-64f1ba97a03f}, !- Handle
  Rendering Color 1,                      !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {93333d46-2a4b-4a45-a3f4-4755f0607b82}, !- Handle
  Rendering Color 2,                      !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3e8a6e70-a45c-4a13-8b7c-bd6f9f04d0ee}, !- Handle
  Rendering Color 3,                      !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a9f105b6-97aa-4592-a722-d511ec704710}, !- Handle
  Rendering Color 4,                      !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f88493da-c4d1-4b8d-aad6-9c45d515f480}, !- Handle
  Rendering Color 5,                      !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {495f2224-4cf2-4f78-874c-05ae4b195a0e}, !- Handle
  Rendering Color 6,                      !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d9901fe9-9f1f-43a5-94e5-a3870a99b309}, !- Handle
  Rendering Color 7,                      !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d54cb5bf-5e5b-4cb0-a4d4-acc3513e56f1}, !- Handle
  Rendering Color 8,                      !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a572f8c8-1962-491d-89bd-4dd45f4da4f3}, !- Handle
  Rendering Color 9,                      !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {58e2a188-8f85-4511-b782-2d7bdf5c470a}, !- Handle
  Rendering Color 10,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e77bc7d4-4d58-42b2-8601-d3e3d152a216}, !- Handle
  Rendering Color 11,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Site,
  {c4f89c9d-b9b7-48dc-9561-7adca9111681}, !- Handle
  Site 1,                                 !- Name
  39.74,                                  !- Latitude {deg}
  -105.18,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1829,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:RadianceParameters,
  {1d9bf345-d863-41fe-902b-df9d28b42544}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:Sizing:Parameters,
  {01c69c04-128a-4faf-97e3-c56ff6c7cad3}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {118bde79-44aa-4b9e-9741-dd565932b0d7}; !- Handle

OS:OutputControl:ReportingTolerances,
  {37669f49-2ffe-493b-a2f4-e20c3b09f885}; !- Handle

OS:ConvergenceLimits,
  {cbb0e529-45ae-4e03-a788-4866b8c856b2}; !- Handle

OS:ShadowCalculation,
  {e66bd80d-b363-400b-aa35-1da0c4c1d119}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {a8aa84b6-a9d1-4982-9f36-721a40b81890}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {5594d4a1-f529-4df3-a57f-577394565134}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {58803f18-38b9-44dd-9586-fd835174b98c}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:ZoneAirHeatBalanceAlgorithm,
  {0f664459-564c-47c4-9bbf-d7372be28336}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {f42e861f-e68f-4f92-b4f6-ee5d9d40c2e8}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {f27a89c0-20f1-4df1-8ba1-58ad316e755d}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {a5583efa-7e02-4adb-aefe-ee077d7ad0de}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:SizingPeriod:DesignDay,
  {731ba958-f09d-47bc-bf16-2db729e5f1cf}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns DP=>MDB, !- Name
  20.2,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.025;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {cbca5402-b1b7-4782-97ad-54de1f382d35}, !- Handle
  Denver Centennial  Golden   N Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  3.9,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  3.9,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  81198,                                  !- Barometric Pressure {Pa}
  12.2,                                   !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {beb5741d-3eed-4d13-b159-f21afa7100af}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns Enth=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  59700,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.025;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {df84c94e-1693-4d28-8a5a-d4731cbdc130}, !- Handle
  Denver Centennial  Golden   N Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -10.9,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -21.6,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  81198,                                  !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {d2babaa3-3aa8-446f-983c-2da66e71df95}, !- Handle
  Denver Centennial  Golden   N Ann Htg 99.6% Condns DB, !- Name
  -18.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -18.8,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  81198,                                  !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {ab532b66-9958-479d-9e77-50b6f6fd43e2}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns WB=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.025;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4ea1449f-8c9c-427f-a342-5f204b537a82}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns DB=>MWB, !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.025;                                  !- ASHRAE Taud {dimensionless}

OS:AirLoopHVAC,
  {e788aada-ad70-46ba-ae0b-d8fde956b996}, !- Handle
  Hand built Evap,                        !- Name
  ,                                       !- Controller List Name
  {3c80caa1-3fc3-4662-8683-5620a7d5aef6}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6db5d94b-6648-4c7f-9523-3c644aa28e7b}, !- Supply Side Inlet Node Name
  {21501612-f526-4fd3-ac58-9b8b4b6627be}, !- Demand Side Outlet Node Name
  {4efd5395-be44-47b5-81aa-538b5b8d11da}, !- Demand Side Inlet Node Names
  {c18b4a16-9bc2-4640-96bc-64f06450554b}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {3c80caa1-3fc3-4662-8683-5620a7d5aef6}, !- Handle
  Availability Manager Assignment List 1, !- Name
  {7f79f2a3-2fe0-4e59-aedd-612d678112ae}, !- Availability Manager Name 1
  {6b203eb1-4980-47f0-9477-9f31d922d33b}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {7f79f2a3-2fe0-4e59-aedd-612d678112ae}, !- Handle
  Availability Manager Scheduled 1,       !- Name
  {bc3570eb-df74-4a8d-8a42-9ba7a536c901}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {6b203eb1-4980-47f0-9477-9f31d922d33b}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {35de955d-061e-42fe-b449-d03c5aa0f48d}, !- Handle
  Node 1,                                 !- Name
  {6db5d94b-6648-4c7f-9523-3c644aa28e7b}, !- Inlet Port
  {2eab3104-1a4d-4f29-89d3-c25eacd7b14b}; !- Outlet Port

OS:Node,
  {d08dbcec-28a1-47c1-8210-0f33a8668c5a}, !- Handle
  Node 2,                                 !- Name
  {f6232406-e0ce-40f4-830d-da6dda5f611c}, !- Inlet Port
  {c18b4a16-9bc2-4640-96bc-64f06450554b}; !- Outlet Port

OS:Connection,
  {6db5d94b-6648-4c7f-9523-3c644aa28e7b}, !- Handle
  Connection 1,                           !- Name
  {e788aada-ad70-46ba-ae0b-d8fde956b996}, !- Source Object
  7,                                      !- Outlet Port
  {35de955d-061e-42fe-b449-d03c5aa0f48d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c18b4a16-9bc2-4640-96bc-64f06450554b}, !- Handle
  Connection 3,                           !- Name
  {d08dbcec-28a1-47c1-8210-0f33a8668c5a}, !- Source Object
  3,                                      !- Outlet Port
  {e788aada-ad70-46ba-ae0b-d8fde956b996}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {98c8ab40-8820-4ba9-8a97-23ee3da511c8}, !- Handle
  Node 3,                                 !- Name
  {4efd5395-be44-47b5-81aa-538b5b8d11da}, !- Inlet Port
  {4e695e43-cc41-4d68-ac6a-63e938ebe28f}; !- Outlet Port

OS:Node,
  {2554cefa-7f52-44a2-b718-12ede2d0644d}, !- Handle
  Node 4,                                 !- Name
  {8e8debf3-7a87-4775-bec3-59a5b304aa5e}, !- Inlet Port
  {21501612-f526-4fd3-ac58-9b8b4b6627be}; !- Outlet Port

OS:Node,
  {57bc15a2-b83c-4d50-bb3a-e57fa5b55470}, !- Handle
  Node 5,                                 !- Name
  {aa8a514d-f54a-4159-ad0a-41827613e129}, !- Inlet Port
  {ac897f37-e971-4c85-904b-778ffe25e022}; !- Outlet Port

OS:Connection,
  {4efd5395-be44-47b5-81aa-538b5b8d11da}, !- Handle
  Connection 4,                           !- Name
  {e788aada-ad70-46ba-ae0b-d8fde956b996}, !- Source Object
  9,                                      !- Outlet Port
  {98c8ab40-8820-4ba9-8a97-23ee3da511c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21501612-f526-4fd3-ac58-9b8b4b6627be}, !- Handle
  Connection 5,                           !- Name
  {2554cefa-7f52-44a2-b718-12ede2d0644d}, !- Source Object
  3,                                      !- Outlet Port
  {e788aada-ad70-46ba-ae0b-d8fde956b996}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9ed9f12a-23db-400b-8b99-8e5ca8d396fc}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {4e695e43-cc41-4d68-ac6a-63e938ebe28f}, !- Inlet Node Name
  {2159b411-50d4-41c4-9d9d-663f3b045ac3}, !- Outlet Node Name 1
  ;                                       !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {a675f8ef-e087-4c0e-8ce7-f3888b50bd88}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {8e8debf3-7a87-4775-bec3-59a5b304aa5e}, !- Outlet Node Name
  {a991a29d-44e9-435d-a9f9-bf730d231739}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {4e695e43-cc41-4d68-ac6a-63e938ebe28f}, !- Handle
  Connection 6,                           !- Name
  {98c8ab40-8820-4ba9-8a97-23ee3da511c8}, !- Source Object
  3,                                      !- Outlet Port
  {9ed9f12a-23db-400b-8b99-8e5ca8d396fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e8debf3-7a87-4775-bec3-59a5b304aa5e}, !- Handle
  Connection 9,                           !- Name
  {a675f8ef-e087-4c0e-8ce7-f3888b50bd88}, !- Source Object
  2,                                      !- Outlet Port
  {2554cefa-7f52-44a2-b718-12ede2d0644d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6615970a-f535-4ce1-895d-8a74ae6bedc0}, !- Handle
  {e788aada-ad70-46ba-ae0b-d8fde956b996}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:SetpointManager:SingleZone:Reheat,
  {4c8cf297-d088-44c8-9002-ca393daf3a08}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  ,                                       !- Control Zone Name
  {d08dbcec-28a1-47c1-8210-0f33a8668c5a}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {9672d1a3-956a-4cb3-813a-830a6b4c27a3}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5b4325e3-6c47-4060-9c5f-f8eca10ff90c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5b4325e3-6c47-4060-9c5f-f8eca10ff90c}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {bc3570eb-df74-4a8d-8a42-9ba7a536c901}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {66e5d06a-455d-4e4b-8f34-2ae587e01ece}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {9672d1a3-956a-4cb3-813a-830a6b4c27a3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a9300273-369b-482c-be84-602c3818bb07}, !- Mixed Air Node Name
  {d0430504-010d-4e39-9bb5-25853d008030}, !- Outdoor Air Stream Node Name
  {416d6d9d-61ef-4e9c-b48b-10e6bb1b6c2e}, !- Relief Air Stream Node Name
  {2eab3104-1a4d-4f29-89d3-c25eacd7b14b}; !- Return Air Stream Node Name

OS:Node,
  {0bada02f-b15d-4386-aaf6-360d6069f32d}, !- Handle
  Node 6,                                 !- Name
  ,                                       !- Inlet Port
  {be022007-6fd8-4ac4-ac6a-b69e517c09a7}; !- Outlet Port

OS:Node,
  {1a8bc14f-f855-4e07-96a9-23cbdc65e3ca}, !- Handle
  Node 7,                                 !- Name
  {416d6d9d-61ef-4e9c-b48b-10e6bb1b6c2e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {416d6d9d-61ef-4e9c-b48b-10e6bb1b6c2e}, !- Handle
  Connection 11,                          !- Name
  {66e5d06a-455d-4e4b-8f34-2ae587e01ece}, !- Source Object
  7,                                      !- Outlet Port
  {1a8bc14f-f855-4e07-96a9-23cbdc65e3ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eab3104-1a4d-4f29-89d3-c25eacd7b14b}, !- Handle
  Connection 2,                           !- Name
  {35de955d-061e-42fe-b449-d03c5aa0f48d}, !- Source Object
  3,                                      !- Outlet Port
  {66e5d06a-455d-4e4b-8f34-2ae587e01ece}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {cd991b92-2565-42eb-b21a-63832c7374c5}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {bc3570eb-df74-4a8d-8a42-9ba7a536c901}, !- Availability Schedule Name
  {2159b411-50d4-41c4-9d9d-663f3b045ac3}, !- Inlet Air Node Name
  {aa8a514d-f54a-4159-ad0a-41827613e129}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c5a1a682-54a4-4724-a62f-8447dffe5036}, !- Handle
  Node 11,                                !- Name
  {d75ac8e5-a90d-46b2-b6aa-e5b94e1ac820}, !- Inlet Port
  {a991a29d-44e9-435d-a9f9-bf730d231739}; !- Outlet Port

OS:Connection,
  {ac897f37-e971-4c85-904b-778ffe25e022}, !- Handle
  Connection 8,                           !- Name
  {57bc15a2-b83c-4d50-bb3a-e57fa5b55470}, !- Source Object
  3,                                      !- Outlet Port
  {7c1186d4-3e9c-473d-b2dd-59f28edff810}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d75ac8e5-a90d-46b2-b6aa-e5b94e1ac820}, !- Handle
  Connection 19,                          !- Name
  {032a405a-f44d-40b0-b89c-b8f02a5ee032}, !- Source Object
  12,                                     !- Outlet Port
  {c5a1a682-54a4-4724-a62f-8447dffe5036}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a991a29d-44e9-435d-a9f9-bf730d231739}, !- Handle
  Connection 20,                          !- Name
  {c5a1a682-54a4-4724-a62f-8447dffe5036}, !- Source Object
  3,                                      !- Outlet Port
  {a675f8ef-e087-4c0e-8ce7-f3888b50bd88}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2159b411-50d4-41c4-9d9d-663f3b045ac3}, !- Handle
  Connection 7,                           !- Name
  {9ed9f12a-23db-400b-8b99-8e5ca8d396fc}, !- Source Object
  3,                                      !- Outlet Port
  {cd991b92-2565-42eb-b21a-63832c7374c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa8a514d-f54a-4159-ad0a-41827613e129}, !- Handle
  Connection 21,                          !- Name
  {cd991b92-2565-42eb-b21a-63832c7374c5}, !- Source Object
  4,                                      !- Outlet Port
  {57bc15a2-b83c-4d50-bb3a-e57fa5b55470}, !- Target Object
  2;                                      !- Inlet Port

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {f687b7e3-fd96-491a-af24-eb3e1e7fea03}, ! Handle
  OS:EvaporativeCooler:Direct:ResearchSpecial 1, ! Name
  {b62b2acf-b09c-42e6-a7e8-4b132853ecc8}, ! Availability Schedule Name
  1,                                      ! Cooler Effectiveness
  0,                                      ! Recirculating Water Pump Power Consumption {W}
  {be022007-6fd8-4ac4-ac6a-b69e517c09a7}, ! Air Inlet Node Name
  {bf06c83c-e900-4edd-9340-bcbb25052f28}, ! Air Outlet Node Name
  {6959c9d8-e095-4da7-90bc-982ae74113ad}, ! Sensor Node Name
  0,                                      ! Drift Loss Fraction
  0;                                      ! Blowdown Concentration Ratio

OS:Schedule:Constant,
  {b62b2acf-b09c-42e6-a7e8-4b132853ecc8}, !- Handle
  Always On Discrete 1,                   !- Name
  {31d1e3e2-7bba-4e3a-8e20-b5f2b216c14a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {31d1e3e2-7bba-4e3a-8e20-b5f2b216c14a}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {6959c9d8-e095-4da7-90bc-982ae74113ad}, !- Handle
  Node 8,                                 !- Name
  {bf06c83c-e900-4edd-9340-bcbb25052f28}, !- Inlet Port
  {d0430504-010d-4e39-9bb5-25853d008030}; !- Outlet Port

OS:Connection,
  {be022007-6fd8-4ac4-ac6a-b69e517c09a7}, !- Handle
  Connection 10,                          !- Name
  {0bada02f-b15d-4386-aaf6-360d6069f32d}, !- Source Object
  3,                                      !- Outlet Port
  {f687b7e3-fd96-491a-af24-eb3e1e7fea03}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bf06c83c-e900-4edd-9340-bcbb25052f28}, !- Handle
  Connection 13,                          !- Name
  {f687b7e3-fd96-491a-af24-eb3e1e7fea03}, !- Source Object
  6,                                      !- Outlet Port
  {6959c9d8-e095-4da7-90bc-982ae74113ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0430504-010d-4e39-9bb5-25853d008030}, !- Handle
  Connection 14,                          !- Name
  {6959c9d8-e095-4da7-90bc-982ae74113ad}, !- Source Object
  3,                                      !- Outlet Port
  {66e5d06a-455d-4e4b-8f34-2ae587e01ece}, !- Target Object
  6;                                      !- Inlet Port

OS:Schedule:Constant,
  {e621a01c-9563-485b-9e00-46419bc4ae3b}, !- Handle
  Always On Discrete 2,                   !- Name
  {31d1e3e2-7bba-4e3a-8e20-b5f2b216c14a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1d175a53-ee9d-4aa5-b7bb-1f93162c72fb}, !- Handle
  Convective Baseboard Water,             !- Name
  {b62b2acf-b09c-42e6-a7e8-4b132853ecc8}, !- Availability Schedule Name
  {a9b2a0d5-3259-40c2-8db0-8619b8ee6567}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {a9b2a0d5-3259-40c2-8db0-8619b8ee6567}, !- Handle
  Coil Heating Water Baseboard,           !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ,                                       !- Water Inlet Node Name
  ;                                       !- Water Outlet Node Name

OS:AirLoopHVAC,
  {f8b03ac9-a289-42d0-a07c-3067f82d1b3b}, !- Handle
  Packaged Rooftop Air Conditioner 1,     !- Name
  ,                                       !- Controller List Name
  {6e953a53-c802-412a-bbdb-a39852b21824}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {91a70aec-b52c-49fb-b4b6-2069b5981195}, !- Supply Side Inlet Node Name
  {1f284094-a88f-4ade-8705-29ae01521a03}, !- Demand Side Outlet Node Name
  {ff497de2-e8ab-4c1f-b69b-f561823f156b}, !- Demand Side Inlet Node Names
  {2675ca65-34af-4355-8301-0f9043076ca4}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {6e953a53-c802-412a-bbdb-a39852b21824}, !- Handle
  Availability Manager Assignment List 2, !- Name
  {63c24477-802f-4467-9ab0-39b8cefc7ae6}, !- Availability Manager Name 1
  {0ba48283-e3fa-4ace-ac0e-ce9230739a28}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {63c24477-802f-4467-9ab0-39b8cefc7ae6}, !- Handle
  Availability Manager Scheduled 2,       !- Name
  {bc3570eb-df74-4a8d-8a42-9ba7a536c901}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {0ba48283-e3fa-4ace-ac0e-ce9230739a28}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {86d4a121-1ac1-4eeb-b74f-f01cce26553d}, !- Handle
  Node 9,                                 !- Name
  {91a70aec-b52c-49fb-b4b6-2069b5981195}, !- Inlet Port
  {41c9023a-96f3-4eb7-80d7-b855ec52c2e8}; !- Outlet Port

OS:Node,
  {d715a52c-ffd3-4729-88b3-3c17c1214a4b}, !- Handle
  Node 10,                                !- Name
  {ddead542-5722-4514-be66-e882e8395f15}, !- Inlet Port
  {2675ca65-34af-4355-8301-0f9043076ca4}; !- Outlet Port

OS:Connection,
  {91a70aec-b52c-49fb-b4b6-2069b5981195}, !- Handle
  Connection 15,                          !- Name
  {f8b03ac9-a289-42d0-a07c-3067f82d1b3b}, !- Source Object
  7,                                      !- Outlet Port
  {86d4a121-1ac1-4eeb-b74f-f01cce26553d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2675ca65-34af-4355-8301-0f9043076ca4}, !- Handle
  Connection 17,                          !- Name
  {d715a52c-ffd3-4729-88b3-3c17c1214a4b}, !- Source Object
  3,                                      !- Outlet Port
  {f8b03ac9-a289-42d0-a07c-3067f82d1b3b}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {82dcbc7e-dc88-4b1f-a317-11f3ccd5c560}, !- Handle
  Node 12,                                !- Name
  {ff497de2-e8ab-4c1f-b69b-f561823f156b}, !- Inlet Port
  {2736ad49-d883-46bb-ab91-4b225a2b6178}; !- Outlet Port

OS:Node,
  {f3bc271a-1b41-4108-8ba2-2c9f8ddb1986}, !- Handle
  Node 13,                                !- Name
  {44790779-f444-4349-9cef-7115a1459aa9}, !- Inlet Port
  {1f284094-a88f-4ade-8705-29ae01521a03}; !- Outlet Port

OS:Node,
  {afe28023-957b-41b4-be87-e0af2fec5819}, !- Handle
  Node 14,                                !- Name
  {f135fc29-0d63-407e-92d3-b1d201dbc84c}, !- Inlet Port
  {64b7d7f3-4ee4-4261-ae38-5d508aa0d2d1}; !- Outlet Port

OS:Connection,
  {ff497de2-e8ab-4c1f-b69b-f561823f156b}, !- Handle
  Connection 18,                          !- Name
  {f8b03ac9-a289-42d0-a07c-3067f82d1b3b}, !- Source Object
  9,                                      !- Outlet Port
  {82dcbc7e-dc88-4b1f-a317-11f3ccd5c560}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f284094-a88f-4ade-8705-29ae01521a03}, !- Handle
  Connection 22,                          !- Name
  {f3bc271a-1b41-4108-8ba2-2c9f8ddb1986}, !- Source Object
  3,                                      !- Outlet Port
  {f8b03ac9-a289-42d0-a07c-3067f82d1b3b}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1b01c700-cff0-4c18-a802-18c4e0072eae}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {2736ad49-d883-46bb-ab91-4b225a2b6178}, !- Inlet Node Name
  {80707471-1977-44e2-a4c3-02152a5728dc}, !- Outlet Node Name 1
  {429c57f4-bed1-4f60-b509-0618d782e929}, !- Outlet Node Name 2
  {35c6a4b9-e2b3-43c3-a90c-4978d03e8683}, !- Outlet Node Name 3
  {01bf955b-11cc-4b64-a499-ef520b9693a1}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {21147326-944f-4171-a3f9-ba4d2db3a7bd}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {44790779-f444-4349-9cef-7115a1459aa9}, !- Outlet Node Name
  {7d27173c-41a7-4f36-a1c7-abdf62e15365}, !- Inlet Node Name 1
  {9d4b99dd-ada9-42d1-a28e-99e9f1b2fad9}, !- Inlet Node Name 2
  {ba92b5f9-21c8-426e-b127-469a9a6083ff}, !- Inlet Node Name 3
  {e7603403-3f87-4a93-be63-f89e3d09c699}; !- Inlet Node Name 4

OS:Connection,
  {2736ad49-d883-46bb-ab91-4b225a2b6178}, !- Handle
  Connection 23,                          !- Name
  {82dcbc7e-dc88-4b1f-a317-11f3ccd5c560}, !- Source Object
  3,                                      !- Outlet Port
  {1b01c700-cff0-4c18-a802-18c4e0072eae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44790779-f444-4349-9cef-7115a1459aa9}, !- Handle
  Connection 26,                          !- Name
  {21147326-944f-4171-a3f9-ba4d2db3a7bd}, !- Source Object
  2,                                      !- Outlet Port
  {f3bc271a-1b41-4108-8ba2-2c9f8ddb1986}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0bb8336c-607f-451a-bfea-a48ba0e38e79}, !- Handle
  {f8b03ac9-a289-42d0-a07c-3067f82d1b3b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {801d7616-60c5-4d45-871d-8ff834dbffdf}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {bc3570eb-df74-4a8d-8a42-9ba7a536c901}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {35299c99-4dca-46a4-a84a-eee9edc5dfcc}, !- Air Inlet Node Name
  {ddead542-5722-4514-be66-e882e8395f15}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {36de9ec7-8d8e-4cfa-9be7-41e27b96ec67}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {bc3570eb-df74-4a8d-8a42-9ba7a536c901}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {9bb7afea-969a-4a1f-88ce-a0ad4b256d74}, !- Air Inlet Node Name
  {89c206ae-9f5b-4ca3-82e3-c7ee21ae4456}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {3e8e3619-c88e-4343-8763-7771733ea595}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {aa6d2dd8-0a23-495a-bb4c-f8726f3830f4}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {efb83abb-7c2e-4eb8-bfbb-0597f05558d2}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {284753f4-9f2f-49a2-a386-4243ce3416ec}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {2fe28735-2b84-4af6-97e1-a64affdaedc1}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {eb07af07-ef8b-4fdd-8ae4-f3f602653ec8}, !- Handle
  Coil Cooling DX Single Speed 1,         !- Name
  {bc3570eb-df74-4a8d-8a42-9ba7a536c901}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a93f96fe-9134-4653-a20f-cf4a495e9dc6}, !- Air Inlet Node Name
  {d42f6e57-7448-4f72-b991-7430ea1ed7f2}, !- Air Outlet Node Name
  {3e8e3619-c88e-4343-8763-7771733ea595}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aa6d2dd8-0a23-495a-bb4c-f8726f3830f4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {efb83abb-7c2e-4eb8-bfbb-0597f05558d2}, !- Energy Input Ratio Function of Temperature Curve Name
  {284753f4-9f2f-49a2-a386-4243ce3416ec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2fe28735-2b84-4af6-97e1-a64affdaedc1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:MixedAir,
  {7dd9717f-9704-4482-ba52-1f7917abe01a}, !- Handle
  Setpoint Manager Mixed Air 1,           !- Name
  ,                                       !- Control Variable
  {d715a52c-ffd3-4729-88b3-3c17c1214a4b}, !- Reference Setpoint Node Name
  {1149007c-818b-4832-8940-a34692036efa}, !- Fan Inlet Node Name
  {d715a52c-ffd3-4729-88b3-3c17c1214a4b}, !- Fan Outlet Node Name
  {1149007c-818b-4832-8940-a34692036efa}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {d79c75c2-76dc-40bc-a600-50fa56382756}, !- Handle
  Setpoint Manager Mixed Air 2,           !- Name
  ,                                       !- Control Variable
  {d715a52c-ffd3-4729-88b3-3c17c1214a4b}, !- Reference Setpoint Node Name
  {1149007c-818b-4832-8940-a34692036efa}, !- Fan Inlet Node Name
  {d715a52c-ffd3-4729-88b3-3c17c1214a4b}, !- Fan Outlet Node Name
  {9953139f-47ba-411a-9b43-98837fa854f3}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {7acb9d18-a53d-49c1-a931-2a39863ca7ba}, !- Handle
  Setpoint Manager Mixed Air 3,           !- Name
  ,                                       !- Control Variable
  {d715a52c-ffd3-4729-88b3-3c17c1214a4b}, !- Reference Setpoint Node Name
  {1149007c-818b-4832-8940-a34692036efa}, !- Fan Inlet Node Name
  {d715a52c-ffd3-4729-88b3-3c17c1214a4b}, !- Fan Outlet Node Name
  {52aed17b-a988-47b7-bd83-aff25e353f17}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {eaa55fe1-2939-4e83-a6fb-f7424d34b6cb}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {91bb1241-26ae-48bb-a1e2-de5698990d5e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {91bb1241-26ae-48bb-a1e2-de5698990d5e}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {bc3570eb-df74-4a8d-8a42-9ba7a536c901}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ca59b319-27dc-4a31-baf0-76a8d9900486}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {eaa55fe1-2939-4e83-a6fb-f7424d34b6cb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4d8a0042-0fab-42ff-948a-638739c2bae0}, !- Mixed Air Node Name
  {7b5c575b-01c2-43c1-b2e6-a4566ea39d06}, !- Outdoor Air Stream Node Name
  {6754522b-4487-4610-936e-456636118b12}, !- Relief Air Stream Node Name
  {41c9023a-96f3-4eb7-80d7-b855ec52c2e8}; !- Return Air Stream Node Name

OS:Node,
  {a8aaaaa3-301e-4378-9b00-bd39f214edf2}, !- Handle
  Node 15,                                !- Name
  ,                                       !- Inlet Port
  {7b5c575b-01c2-43c1-b2e6-a4566ea39d06}; !- Outlet Port

OS:Connection,
  {7b5c575b-01c2-43c1-b2e6-a4566ea39d06}, !- Handle
  Connection 27,                          !- Name
  {a8aaaaa3-301e-4378-9b00-bd39f214edf2}, !- Source Object
  3,                                      !- Outlet Port
  {ca59b319-27dc-4a31-baf0-76a8d9900486}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {13152822-cc08-43da-8559-1235033a873c}, !- Handle
  Node 16,                                !- Name
  {6754522b-4487-4610-936e-456636118b12}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6754522b-4487-4610-936e-456636118b12}, !- Handle
  Connection 28,                          !- Name
  {ca59b319-27dc-4a31-baf0-76a8d9900486}, !- Source Object
  7,                                      !- Outlet Port
  {13152822-cc08-43da-8559-1235033a873c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41c9023a-96f3-4eb7-80d7-b855ec52c2e8}, !- Handle
  Connection 16,                          !- Name
  {86d4a121-1ac1-4eeb-b74f-f01cce26553d}, !- Source Object
  3,                                      !- Outlet Port
  {ca59b319-27dc-4a31-baf0-76a8d9900486}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {52aed17b-a988-47b7-bd83-aff25e353f17}, !- Handle
  Node 17,                                !- Name
  {4d8a0042-0fab-42ff-948a-638739c2bae0}, !- Inlet Port
  {a93f96fe-9134-4653-a20f-cf4a495e9dc6}; !- Outlet Port

OS:Connection,
  {4d8a0042-0fab-42ff-948a-638739c2bae0}, !- Handle
  Connection 29,                          !- Name
  {ca59b319-27dc-4a31-baf0-76a8d9900486}, !- Source Object
  5,                                      !- Outlet Port
  {52aed17b-a988-47b7-bd83-aff25e353f17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a93f96fe-9134-4653-a20f-cf4a495e9dc6}, !- Handle
  Connection 30,                          !- Name
  {52aed17b-a988-47b7-bd83-aff25e353f17}, !- Source Object
  3,                                      !- Outlet Port
  {eb07af07-ef8b-4fdd-8ae4-f3f602653ec8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9953139f-47ba-411a-9b43-98837fa854f3}, !- Handle
  Node 18,                                !- Name
  {d42f6e57-7448-4f72-b991-7430ea1ed7f2}, !- Inlet Port
  {9bb7afea-969a-4a1f-88ce-a0ad4b256d74}; !- Outlet Port

OS:Connection,
  {d42f6e57-7448-4f72-b991-7430ea1ed7f2}, !- Handle
  Connection 31,                          !- Name
  {eb07af07-ef8b-4fdd-8ae4-f3f602653ec8}, !- Source Object
  9,                                      !- Outlet Port
  {9953139f-47ba-411a-9b43-98837fa854f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bb7afea-969a-4a1f-88ce-a0ad4b256d74}, !- Handle
  Connection 32,                          !- Name
  {9953139f-47ba-411a-9b43-98837fa854f3}, !- Source Object
  3,                                      !- Outlet Port
  {36de9ec7-8d8e-4cfa-9be7-41e27b96ec67}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1149007c-818b-4832-8940-a34692036efa}, !- Handle
  Node 19,                                !- Name
  {89c206ae-9f5b-4ca3-82e3-c7ee21ae4456}, !- Inlet Port
  {35299c99-4dca-46a4-a84a-eee9edc5dfcc}; !- Outlet Port

OS:Connection,
  {89c206ae-9f5b-4ca3-82e3-c7ee21ae4456}, !- Handle
  Connection 33,                          !- Name
  {36de9ec7-8d8e-4cfa-9be7-41e27b96ec67}, !- Source Object
  6,                                      !- Outlet Port
  {1149007c-818b-4832-8940-a34692036efa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35299c99-4dca-46a4-a84a-eee9edc5dfcc}, !- Handle
  Connection 34,                          !- Name
  {1149007c-818b-4832-8940-a34692036efa}, !- Source Object
  3,                                      !- Outlet Port
  {801d7616-60c5-4d45-871d-8ff834dbffdf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ddead542-5722-4514-be66-e882e8395f15}, !- Handle
  Connection 35,                          !- Name
  {801d7616-60c5-4d45-871d-8ff834dbffdf}, !- Source Object
  9,                                      !- Outlet Port
  {d715a52c-ffd3-4729-88b3-3c17c1214a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a0b7d3e8-202e-4710-a4c3-b7c18aa81786}, !- Handle
  Air Terminal Single Duct Uncontrolled 3, !- Name
  {bc3570eb-df74-4a8d-8a42-9ba7a536c901}, !- Availability Schedule Name
  {80707471-1977-44e2-a4c3-02152a5728dc}, !- Inlet Air Node Name
  {f135fc29-0d63-407e-92d3-b1d201dbc84c}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {faa0430c-a42e-4852-bdd7-aa2cdfc2051c}, !- Handle
  Node 20,                                !- Name
  {6aa22836-7b80-4a67-9da0-2e591edee158}, !- Inlet Port
  {7d27173c-41a7-4f36-a1c7-abdf62e15365}; !- Outlet Port

OS:Connection,
  {64b7d7f3-4ee4-4261-ae38-5d508aa0d2d1}, !- Handle
  Connection 25,                          !- Name
  {afe28023-957b-41b4-be87-e0af2fec5819}, !- Source Object
  3,                                      !- Outlet Port
  {5111005d-ecc3-4c68-86f4-af39fa24b8b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aa22836-7b80-4a67-9da0-2e591edee158}, !- Handle
  Connection 36,                          !- Name
  {2e9332b6-2675-4910-8333-ee457334cbe9}, !- Source Object
  12,                                     !- Outlet Port
  {faa0430c-a42e-4852-bdd7-aa2cdfc2051c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d27173c-41a7-4f36-a1c7-abdf62e15365}, !- Handle
  Connection 37,                          !- Name
  {faa0430c-a42e-4852-bdd7-aa2cdfc2051c}, !- Source Object
  3,                                      !- Outlet Port
  {21147326-944f-4171-a3f9-ba4d2db3a7bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80707471-1977-44e2-a4c3-02152a5728dc}, !- Handle
  Connection 24,                          !- Name
  {1b01c700-cff0-4c18-a802-18c4e0072eae}, !- Source Object
  3,                                      !- Outlet Port
  {a0b7d3e8-202e-4710-a4c3-b7c18aa81786}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f135fc29-0d63-407e-92d3-b1d201dbc84c}, !- Handle
  Connection 38,                          !- Name
  {a0b7d3e8-202e-4710-a4c3-b7c18aa81786}, !- Source Object
  4,                                      !- Outlet Port
  {afe28023-957b-41b4-be87-e0af2fec5819}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3edf6dd7-e777-4311-aae2-0edac2595a24}, !- Handle
  Node 21,                                !- Name
  {b6117f55-9e04-4c8e-b357-1a3a8a23902a}, !- Inlet Port
  {a4d6a036-7596-41d6-bac5-de97ed3004e7}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {717bb4a1-970c-4049-b7ec-c780a93a5e70}, !- Handle
  Air Terminal Single Duct Uncontrolled 4, !- Name
  {bc3570eb-df74-4a8d-8a42-9ba7a536c901}, !- Availability Schedule Name
  {429c57f4-bed1-4f60-b509-0618d782e929}, !- Inlet Air Node Name
  {b6117f55-9e04-4c8e-b357-1a3a8a23902a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6d0d2e37-d079-4131-8abd-f01bdf2370c3}, !- Handle
  Node 22,                                !- Name
  {483b65e7-6a67-43ba-9f62-450061eccc5d}, !- Inlet Port
  {9d4b99dd-ada9-42d1-a28e-99e9f1b2fad9}; !- Outlet Port

OS:Connection,
  {a4d6a036-7596-41d6-bac5-de97ed3004e7}, !- Handle
  Connection 40,                          !- Name
  {3edf6dd7-e777-4311-aae2-0edac2595a24}, !- Source Object
  3,                                      !- Outlet Port
  {3f01e23b-ca82-4f63-9bd6-e646bc9cb4b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {483b65e7-6a67-43ba-9f62-450061eccc5d}, !- Handle
  Connection 41,                          !- Name
  {55160d37-5b21-48a3-ba54-0ae33c56d837}, !- Source Object
  12,                                     !- Outlet Port
  {6d0d2e37-d079-4131-8abd-f01bdf2370c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d4b99dd-ada9-42d1-a28e-99e9f1b2fad9}, !- Handle
  Connection 42,                          !- Name
  {6d0d2e37-d079-4131-8abd-f01bdf2370c3}, !- Source Object
  3,                                      !- Outlet Port
  {21147326-944f-4171-a3f9-ba4d2db3a7bd}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {429c57f4-bed1-4f60-b509-0618d782e929}, !- Handle
  Connection 39,                          !- Name
  {1b01c700-cff0-4c18-a802-18c4e0072eae}, !- Source Object
  4,                                      !- Outlet Port
  {717bb4a1-970c-4049-b7ec-c780a93a5e70}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b6117f55-9e04-4c8e-b357-1a3a8a23902a}, !- Handle
  Connection 43,                          !- Name
  {717bb4a1-970c-4049-b7ec-c780a93a5e70}, !- Source Object
  4,                                      !- Outlet Port
  {3edf6dd7-e777-4311-aae2-0edac2595a24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9134821-af8a-42ea-96d1-33da9271bf23}, !- Handle
  Node 23,                                !- Name
  {c47b83cf-86e6-4108-96c5-8645ee806ab2}, !- Inlet Port
  {4a931e1a-7416-409b-9517-5e2eb2ef0c2b}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d2305d70-11d7-43d4-9891-da8e12a71085}, !- Handle
  Air Terminal Single Duct Uncontrolled 5, !- Name
  {bc3570eb-df74-4a8d-8a42-9ba7a536c901}, !- Availability Schedule Name
  {35c6a4b9-e2b3-43c3-a90c-4978d03e8683}, !- Inlet Air Node Name
  {c47b83cf-86e6-4108-96c5-8645ee806ab2}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2dc1b406-66f1-41c1-8301-52d791a1dab4}, !- Handle
  Node 24,                                !- Name
  {36e8c423-5128-443c-b2f8-4086871a34c4}, !- Inlet Port
  {ba92b5f9-21c8-426e-b127-469a9a6083ff}; !- Outlet Port

OS:Connection,
  {4a931e1a-7416-409b-9517-5e2eb2ef0c2b}, !- Handle
  Connection 45,                          !- Name
  {e9134821-af8a-42ea-96d1-33da9271bf23}, !- Source Object
  3,                                      !- Outlet Port
  {e305db19-2599-4658-9bfd-fb7ac7731e8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36e8c423-5128-443c-b2f8-4086871a34c4}, !- Handle
  Connection 46,                          !- Name
  {ce9d1cac-6668-4fd9-9ccc-2c85b4516d1d}, !- Source Object
  12,                                     !- Outlet Port
  {2dc1b406-66f1-41c1-8301-52d791a1dab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba92b5f9-21c8-426e-b127-469a9a6083ff}, !- Handle
  Connection 47,                          !- Name
  {2dc1b406-66f1-41c1-8301-52d791a1dab4}, !- Source Object
  3,                                      !- Outlet Port
  {21147326-944f-4171-a3f9-ba4d2db3a7bd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {35c6a4b9-e2b3-43c3-a90c-4978d03e8683}, !- Handle
  Connection 44,                          !- Name
  {1b01c700-cff0-4c18-a802-18c4e0072eae}, !- Source Object
  5,                                      !- Outlet Port
  {d2305d70-11d7-43d4-9891-da8e12a71085}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c47b83cf-86e6-4108-96c5-8645ee806ab2}, !- Handle
  Connection 48,                          !- Name
  {d2305d70-11d7-43d4-9891-da8e12a71085}, !- Source Object
  4,                                      !- Outlet Port
  {e9134821-af8a-42ea-96d1-33da9271bf23}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {800c6d1e-0dd4-4a18-9559-cb86dcd71e37}, !- Handle
  Node 25,                                !- Name
  {21a92954-027a-4b4a-8077-6f44bb34fac1}, !- Inlet Port
  {e6c9ffce-f425-4431-b8c8-dec8ad9d45d4}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0754020f-b571-4f7c-bafc-abe0a29a03e2}, !- Handle
  Air Terminal Single Duct Uncontrolled 6, !- Name
  {bc3570eb-df74-4a8d-8a42-9ba7a536c901}, !- Availability Schedule Name
  {01bf955b-11cc-4b64-a499-ef520b9693a1}, !- Inlet Air Node Name
  {21a92954-027a-4b4a-8077-6f44bb34fac1}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2dc277a4-02c9-4484-b411-7cba1767d52c}, !- Handle
  Node 26,                                !- Name
  {68a68c8a-805c-4473-9d69-04908b95e217}, !- Inlet Port
  {e7603403-3f87-4a93-be63-f89e3d09c699}; !- Outlet Port

OS:Connection,
  {e6c9ffce-f425-4431-b8c8-dec8ad9d45d4}, !- Handle
  Connection 50,                          !- Name
  {800c6d1e-0dd4-4a18-9559-cb86dcd71e37}, !- Source Object
  3,                                      !- Outlet Port
  {29134df9-daf1-4e11-b4bc-a4f3cf75710c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68a68c8a-805c-4473-9d69-04908b95e217}, !- Handle
  Connection 51,                          !- Name
  {e6879a40-c5b9-44c2-b853-8a5b7d6722a4}, !- Source Object
  12,                                     !- Outlet Port
  {2dc277a4-02c9-4484-b411-7cba1767d52c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7603403-3f87-4a93-be63-f89e3d09c699}, !- Handle
  Connection 52,                          !- Name
  {2dc277a4-02c9-4484-b411-7cba1767d52c}, !- Source Object
  3,                                      !- Outlet Port
  {21147326-944f-4171-a3f9-ba4d2db3a7bd}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {01bf955b-11cc-4b64-a499-ef520b9693a1}, !- Handle
  Connection 49,                          !- Name
  {1b01c700-cff0-4c18-a802-18c4e0072eae}, !- Source Object
  6,                                      !- Outlet Port
  {0754020f-b571-4f7c-bafc-abe0a29a03e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {21a92954-027a-4b4a-8077-6f44bb34fac1}, !- Handle
  Connection 53,                          !- Name
  {0754020f-b571-4f7c-bafc-abe0a29a03e2}, !- Source Object
  4,                                      !- Outlet Port
  {800c6d1e-0dd4-4a18-9559-cb86dcd71e37}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d010b1f9-8023-4caa-8d1a-ee947b657651}, ! Handle
  Deck Temperature,                       ! Name
  {ef0e73f1-ba5b-4a17-bf79-30ef364ef268}, ! Schedule Type Limits Name
  {005ce1e0-d702-4766-83ca-8c08f98966f7}, ! Default Day Schedule Name
  {1a728b3e-d75c-45d5-8bc9-ae1e57740eae}, ! Summer Design Day Schedule Name
  {70fa41af-114c-4d89-a45d-10f06262b52d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {005ce1e0-d702-4766-83ca-8c08f98966f7}, ! Handle
  Deck Temperature Default,               ! Name
  {ef0e73f1-ba5b-4a17-bf79-30ef364ef268}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  12.8;                                   ! Value Until Time 1

OS:Schedule:Day,
  {1a728b3e-d75c-45d5-8bc9-ae1e57740eae}, ! Handle
  Deck Temperature Summer Design Day,     ! Name
  {ef0e73f1-ba5b-4a17-bf79-30ef364ef268}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  12.8;                                   ! Value Until Time 1

OS:Schedule:Day,
  {70fa41af-114c-4d89-a45d-10f06262b52d}, ! Handle
  Deck Temperature Winter Design Day,     ! Name
  {ef0e73f1-ba5b-4a17-bf79-30ef364ef268}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  12.8;                                   ! Value Until Time 1

OS:ScheduleTypeLimits,
  {ef0e73f1-ba5b-4a17-bf79-30ef364ef268}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:Scheduled,
  {3fec6762-65b4-4c99-966c-d8fa91a31319}, ! Handle
  Chilled Water SPM,                      ! Name
  Temperature,                            ! Control Variable
  {57914c68-5ec4-466d-bf94-a5931fd8dddd}, ! Schedule Name
  {d715a52c-ffd3-4729-88b3-3c17c1214a4b}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {57914c68-5ec4-466d-bf94-a5931fd8dddd}, ! Handle
  Chilled Water Temperature,              ! Name
  {ef0e73f1-ba5b-4a17-bf79-30ef364ef268}, ! Schedule Type Limits Name
  {5d34418b-16a5-4296-b7a0-429ea15531d5}, ! Default Day Schedule Name
  {04e6ddad-9b66-4421-be25-d94e1b086683}, ! Summer Design Day Schedule Name
  {aaac88ae-6174-48f2-a3b9-03acd780ad64}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {5d34418b-16a5-4296-b7a0-429ea15531d5}, ! Handle
  Chilled Water Temperature Default,      ! Name
  {ef0e73f1-ba5b-4a17-bf79-30ef364ef268}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  6.7;                                    ! Value Until Time 1

OS:Schedule:Day,
  {04e6ddad-9b66-4421-be25-d94e1b086683}, ! Handle
  Chilled Water Temperature Summer Design Day, ! Name
  {ef0e73f1-ba5b-4a17-bf79-30ef364ef268}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  6.7;                                    ! Value Until Time 1

OS:Schedule:Day,
  {aaac88ae-6174-48f2-a3b9-03acd780ad64}, ! Handle
  Chilled Water Temperature Winter Design Day, ! Name
  {ef0e73f1-ba5b-4a17-bf79-30ef364ef268}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  6.7;                                    ! Value Until Time 1

OS:Fan:ConstantVolume,
  {773e79e3-64ac-468c-9563-cb924f73f463}, ! Handle
  Constant Speed Fan,                     ! Name
  {9d468bc7-a54d-44c6-855a-ba73d8a0054d}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  1,                                      ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  {2f63cc04-fd0f-452f-8d3f-92bc95d086cf}, ! Air Inlet Node Name
  {f6232406-e0ce-40f4-830d-da6dda5f611c}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Schedule:Constant,
  {9d468bc7-a54d-44c6-855a-ba73d8a0054d}, !- Handle
  Always On Discrete 3,                   !- Name
  {31d1e3e2-7bba-4e3a-8e20-b5f2b216c14a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Node,
  {8b25878c-6d64-4b23-9161-c62c09ae83cd}, !- Handle
  Node 27,                                !- Name
  {a9300273-369b-482c-be84-602c3818bb07}, !- Inlet Port
  {2f63cc04-fd0f-452f-8d3f-92bc95d086cf}; !- Outlet Port

OS:Connection,
  {a9300273-369b-482c-be84-602c3818bb07}, !- Handle
  Connection 12,                          !- Name
  {66e5d06a-455d-4e4b-8f34-2ae587e01ece}, !- Source Object
  5,                                      !- Outlet Port
  {8b25878c-6d64-4b23-9161-c62c09ae83cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f63cc04-fd0f-452f-8d3f-92bc95d086cf}, !- Handle
  Connection 54,                          !- Name
  {8b25878c-6d64-4b23-9161-c62c09ae83cd}, !- Source Object
  3,                                      !- Outlet Port
  {773e79e3-64ac-468c-9563-cb924f73f463}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f6232406-e0ce-40f4-830d-da6dda5f611c}, !- Handle
  Connection 55,                          !- Name
  {773e79e3-64ac-468c-9563-cb924f73f463}, !- Source Object
  9,                                      !- Outlet Port
  {d08dbcec-28a1-47c1-8210-0f33a8668c5a}, !- Target Object
  2;                                      !- Inlet Port

